Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.898337E+00,2.384585E+04,1.748912E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.859751E-01,8.762763E+03,3.263308E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.405414E-01,8.256226E+03,3.074670E+03
00:20:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.908300E+00,2.385659E+04,1.746628E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.949341E-01,8.754808E+03,3.191134E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.483314E-01,8.241560E+03,3.004055E+03
00:30:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.917060E+00,2.385050E+04,1.742164E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.027954E-01,8.732482E+03,3.112240E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.550659E-01,8.213301E+03,2.927204E+03
00:40:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.924852E+00,2.383090E+04,1.736755E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.097441E-01,8.698221E+03,3.027758E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.608931E-01,8.173467E+03,2.845097E+03
00:50:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.931874E+00,2.380056E+04,1.730967E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.161416E-01,8.656228E+03,2.939392E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.659689E-01,8.124082E+03,2.758692E+03
01:00:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.938250E+00,2.376118E+04,1.724881E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.219145E-01,8.605960E+03,2.847089E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.703690E-01,8.066246E+03,2.668537E+03
01:10:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.945702E+00,2.377965E+04,1.725106E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.287727E-01,8.602817E+03,2.794830E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.756846E-01,8.051753E+03,2.615804E+03
01:20:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.952775E+00,2.379283E+04,1.725088E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.356534E-01,8.598666E+03,2.741386E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.805682E-01,8.031853E+03,2.560677E+03
01:30:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.959525E+00,2.380149E+04,1.724822E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.420958E-01,8.588800E+03,2.685283E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.850689E-01,8.007165E+03,2.503435E+03
01:40:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.966010E+00,2.380645E+04,1.724339E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.481731E-01,8.574078E+03,2.626854E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.892441E-01,7.978372E+03,2.444346E+03
01:50:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.972278E+00,2.380836E+04,1.723677E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.539573E-01,8.555320E+03,2.566442E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.931435E-01,7.946060E+03,2.383675E+03
02:00:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.978387E+00,2.380806E+04,1.722894E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.595475E-01,8.533590E+03,2.504405E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.968355E-01,7.910985E+03,2.321685E+03
02:10:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.984349E+00,2.382712E+04,1.724168E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.649338E-01,8.528399E+03,2.460593E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.003316E-01,7.891410E+03,2.276810E+03
02:20:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.990184E+00,2.384439E+04,1.725335E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.703360E-01,8.522633E+03,2.416098E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.036525E-01,7.869644E+03,2.230981E+03
02:30:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.995906E+00,2.386009E+04,1.726404E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.756452E-01,8.515229E+03,2.370594E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.068212E-01,7.845949E+03,2.184270E+03
02:40:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.001531E+00,2.387444E+04,1.727388E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.808173E-01,8.505781E+03,2.323998E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.098578E-01,7.820547E+03,2.136774E+03
02:50:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.007070E+00,2.388757E+04,1.728297E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.858764E-01,8.494548E+03,2.276414E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.127792E-01,7.793629E+03,2.088578E+03
03:00:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.012532E+00,2.389964E+04,1.729135E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.908425E-01,8.481743E+03,2.227887E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.156001E-01,7.765357E+03,2.039715E+03
03:10:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.017915E+00,2.391060E+04,1.729895E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.956697E-01,8.466951E+03,2.178340E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.183192E-01,7.735741E+03,1.990217E+03
03:20:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.023224E+00,2.392053E+04,1.730583E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.003710E-01,8.450324E+03,2.127845E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.209468E-01,7.704897E+03,1.940142E+03
03:30:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.028465E+00,2.392950E+04,1.731199E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.049554E-01,8.431968E+03,2.076421E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.234908E-01,7.672917E+03,1.889500E+03
03:40:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.033639E+00,2.393754E+04,1.731746E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.094297E-01,8.411973E+03,2.024121E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.259575E-01,7.639878E+03,1.838336E+03
03:50:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.038751E+00,2.394472E+04,1.732228E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.137997E-01,8.390413E+03,1.970995E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.283521E-01,7.605843E+03,1.786692E+03
04:00:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.043802E+00,2.395104E+04,1.732641E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.180699E-01,8.367351E+03,1.917045E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.306790E-01,7.570864E+03,1.734562E+03
04:10:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.048806E+00,2.397811E+04,1.735180E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.223072E-01,8.364265E+03,1.883598E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.329553E-01,7.553946E+03,1.701117E+03
04:20:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.053763E+00,2.400453E+04,1.737671E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.265156E-01,8.360534E+03,1.849703E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.351845E-01,7.536396E+03,1.667369E+03
04:30:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.058676E+00,2.403034E+04,1.740112E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.307001E-01,8.356208E+03,1.815361E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.373703E-01,7.518255E+03,1.633318E+03
04:40:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.063547E+00,2.405556E+04,1.742509E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.348655E-01,8.351334E+03,1.780614E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.395165E-01,7.499562E+03,1.599005E+03
04:50:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.068378E+00,2.408021E+04,1.744861E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.390163E-01,8.345953E+03,1.745458E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.418157E-01,7.482036E+03,1.564780E+03
05:00:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.073170E+00,2.410433E+04,1.747169E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.431564E-01,8.340102E+03,1.709901E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.441677E-01,7.464769E+03,1.530439E+03
05:10:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.077956E+00,2.421400E+04,1.758186E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.474798E-01,8.423969E+03,1.767667E+03,7.610754E-01,1.583080E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.464742E-01,7.523441E+03,1.573439E+03
05:20:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.082953E+00,2.432662E+04,1.769501E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.540219E-01,8.558166E+03,1.900313E+03,7.871303E-01,1.637276E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.487681E-01,7.582209E+03,1.616626E+03
05:30:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.089212E+00,2.445685E+04,1.782566E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.642414E-01,8.743728E+03,2.083029E+03,8.841303E-01,1.839042E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.511374E-01,7.641862E+03,1.660171E+03
05:40:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.099968E+00,2.464991E+04,1.801778E+04,7.196051E-01,1.496820E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.797160E-01,9.002692E+03,2.337198E+03,9.573803E-01,1.964604E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.543602E-01,7.709431E+03,1.705651E+03
05:50:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.114408E+00,2.489443E+04,1.826113E+04,7.728366E-01,1.607544E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.000782E+00,9.339757E+03,2.667275E+03,1.028580E+00,1.930853E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.676678E-01,7.868748E+03,1.772009E+03
06:00:00,7.127209E-01,1.482500E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.133941E+00,2.521008E+04,1.857532E+04,8.305522E-01,1.727596E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.030476E+00,9.797341E+03,3.114447E+03,1.097599E+00,1.898599E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.902261E-01,8.113580E+03,1.858904E+03
06:10:00,7.696390E-01,1.600893E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.199013E+00,2.626886E+04,1.963078E+04,8.819541E-01,1.834515E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.116111E+00,1.114333E+04,4.430836E+03,1.192041E+00,1.846099E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,9.660980E-01,9.047985E+03,2.386744E+03
06:20:00,8.306269E-01,1.727752E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.721272E+00,3.332121E+04,2.751809E+04,9.606562E-01,1.960947E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.627860E+00,1.828716E+04,1.182554E+04,1.279821E+00,1.790634E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.460151E+00,1.598188E+04,9.401341E+03
06:30:00,9.122856E-01,1.897606E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.011267E+00,3.686943E+04,3.174410E+04,1.031411E+00,1.915544E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.867230E+00,2.146441E+04,1.541370E+04,1.356205E+00,1.736012E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.685976E+00,1.902433E+04,1.277393E+04
06:40:00,9.846535E-01,1.944887E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.519414E+00,4.312652E+04,3.847927E+04,1.099628E+00,1.870726E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.328863E+00,2.743293E+04,2.184753E+04,1.503295E+00,1.633488E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.141282E+00,2.496055E+04,1.912825E+04
06:50:00,1.054739E+00,1.898071E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.966641E+00,4.830863E+04,4.451111E+04,1.164721E+00,1.826285E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.726004E+00,3.230730E+04,2.754868E+04,1.654967E+00,1.518241E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.532771E+00,2.981505E+04,2.478726E+04
07:00:00,1.123009E+00,1.850886E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.402624E+00,5.309400E+04,5.005830E+04,1.227619E+00,1.781270E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.112516E+00,3.682135E+04,3.288743E+04,1.799279E+00,1.397787E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.916200E+00,3.434485E+04,3.015088E+04
07:10:00,1.189566E+00,1.800452E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.139403E+00,6.112144E+04,5.883784E+04,1.288713E+00,1.730157E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.774262E+00,4.442579E+04,4.142471E+04,1.917461E+00,1.290114E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.571162E+00,4.194156E+04,3.871646E+04
07:20:00,1.284947E+00,1.725372E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.277011E+00,6.216974E+04,5.976138E+04,1.372058E+00,1.661901E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.834894E+00,4.487709E+04,4.174386E+04,2.103468E+00,1.132832E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.643988E+00,4.258843E+04,3.927664E+04
07:30:00,1.344105E+00,1.672957E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.763515E+00,6.755894E+04,6.533177E+04,1.423814E+00,1.613887E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.280294E+00,5.002152E+04,4.717675E+04,2.202272E+00,1.031910E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.102446E+00,4.791913E+04,4.492797E+04
07:40:00,1.412467E+00,1.610915E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.991738E+00,6.977528E+04,6.750687E+04,1.516829E+00,1.531141E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.461160E+00,5.193422E+04,4.910062E+04,2.325526E+00,9.075308E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.292508E+00,4.996871E+04,4.701584E+04
07:50:00,1.478571E+00,1.547469E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.267360E+00,7.245982E+04,7.035120E+04,1.638654E+00,1.421260E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.691934E+00,5.435967E+04,5.171740E+04,2.443707E+00,7.814014E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.535415E+00,5.256166E+04,4.982091E+04
08:00:00,1.543618E+00,1.481783E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.542112E+00,7.504241E+04,7.318023E+04,1.754814E+00,1.310295E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.919432E+00,5.667092E+04,5.428473E+04,2.559808E+00,6.514346E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.776108E+00,5.504836E+04,5.257705E+04
08:10:00,1.495571E+00,1.516348E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.459891E+00,7.416040E+04,7.226253E+04,1.631699E+00,1.405465E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.811773E+00,5.561290E+04,5.313920E+04,2.407785E+00,7.659850E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.688236E+00,5.422267E+04,5.167312E+04
08:20:00,1.509680E+00,1.505487E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.523555E+00,7.528167E+04,7.347032E+04,1.692677E+00,1.355222E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.874116E+00,5.672030E+04,5.434889E+04,2.429607E+00,7.480058E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.771107E+00,5.556113E+04,5.312493E+04
08:30:00,1.479577E+00,1.530785E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.470059E+00,7.508616E+04,7.324611E+04,1.618825E+00,1.416067E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.818706E+00,5.650341E+04,5.409237E+04,2.340126E+00,8.217326E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.736360E+00,5.557676E+04,5.310888E+04
08:40:00,1.464398E+00,1.543301E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.451384E+00,7.528285E+04,7.343934E+04,1.589818E+00,1.439962E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.799393E+00,5.669291E+04,5.427757E+04,2.290356E+00,8.627377E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.738940E+00,5.601261E+04,5.354926E+04
08:50:00,1.451970E+00,1.553538E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.441396E+00,7.557725E+04,7.373570E+04,1.564663E+00,1.460685E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.788592E+00,5.697816E+04,5.456466E+04,2.247758E+00,8.978351E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.751054E+00,5.655573E+04,5.410326E+04
09:00:00,1.441432E+00,1.562218E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.436584E+00,7.592988E+04,7.409344E+04,1.543249E+00,1.478327E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.782854E+00,5.732035E+04,5.491194E+04,2.210700E+00,9.283682E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.769257E+00,5.716734E+04,5.472915E+04
09:10:00,1.432349E+00,1.569701E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.435548E+00,7.628216E+04,7.445193E+04,1.524732E+00,1.493583E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.780640E+00,5.765939E+04,5.525728E+04,2.178032E+00,9.552854E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.791942E+00,5.778655E+04,5.536400E+04
09:20:00,1.424402E+00,1.576248E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.437375E+00,7.666666E+04,7.484394E+04,1.508474E+00,1.506978E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.780961E+00,5.802694E+04,5.563260E+04,2.148952E+00,9.792458E+03,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.818029E+00,5.844406E+04,5.603870E+04
09:30:00,1.417351E+00,1.582057E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.440995E+00,7.707135E+04,7.525684E+04,1.493997E+00,1.518906E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.782675E+00,5.841018E+04,5.602435E+04,2.122822E+00,1.000777E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.846272E+00,5.912584E+04,5.673851E+04
09:40:00,1.411015E+00,1.587278E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.445589E+00,7.748700E+04,7.568098E+04,1.480929E+00,1.529673E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.784898E+00,5.879916E+04,5.642201E+04,2.099094E+00,1.020327E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.875662E+00,5.982053E+04,5.745147E+04
09:50:00,1.405253E+00,1.592025E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.450580E+00,7.790713E+04,7.610972E+04,1.469000E+00,1.539502E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.787016E+00,5.918694E+04,5.681839E+04,2.077388E+00,1.038212E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.905445E+00,6.051963E+04,5.816879E+04
10:00:00,1.399958E+00,1.596387E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.455789E+00,7.832970E+04,7.654124E+04,1.457999E+00,1.548566E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.788881E+00,5.957189E+04,5.721206E+04,2.057398E+00,1.054683E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.935333E+00,6.121992E+04,5.888745E+04
10:10:00,1.395048E+00,1.600433E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.460607E+00,7.870506E+04,7.692424E+04,1.447779E+00,1.556987E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.789845E+00,5.990387E+04,5.755115E+04,2.038914E+00,1.069914E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.964536E+00,6.186969E+04,5.955396E+04
10:20:00,1.390454E+00,1.604218E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.464576E+00,7.907086E+04,7.729723E+04,1.438199E+00,1.564881E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.789477E+00,6.022086E+04,5.787449E+04,2.021709E+00,1.084090E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.992495E+00,6.250545E+04,6.020567E+04
10:30:00,1.386122E+00,1.607788E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.467372E+00,7.942347E+04,7.765689E+04,1.429147E+00,1.572339E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.787491E+00,6.051966E+04,5.817917E+04,2.005600E+00,1.097363E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.018795E+00,6.312256E+04,6.083823E+04
10:40:00,1.382008E+00,1.611177E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.468720E+00,7.975977E+04,7.800014E+04,1.420540E+00,1.579431E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.783683E+00,6.079795E+04,5.846293E+04,1.990440E+00,1.109855E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.043113E+00,6.371736E+04,6.144801E+04
10:50:00,1.378080E+00,1.614414E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.468383E+00,8.007713E+04,7.832419E+04,1.412310E+00,1.586213E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.777925E+00,6.105430E+04,5.872424E+04,1.976110E+00,1.121662E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.065211E+00,6.428717E+04,6.203221E+04
11:00:00,1.374309E+00,1.617521E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.465914E+00,8.037049E+04,7.862349E+04,1.404403E+00,1.592727E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.769828E+00,6.128431E+04,5.895813E+04,1.962512E+00,1.132866E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.084590E+00,6.482639E+04,6.258466E+04
11:10:00,1.370672E+00,1.620518E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.461285E+00,8.053249E+04,7.878857E+04,1.396760E+00,1.599025E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.759519E+00,6.138241E+04,5.905699E+04,1.949520E+00,1.143572E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.101277E+00,6.522828E+04,6.299655E+04
11:20:00,1.367151E+00,1.623419E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.454524E+00,8.067050E+04,7.892919E+04,1.389353E+00,1.605128E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.747230E+00,6.145820E+04,5.913290E+04,1.937078E+00,1.153824E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.115415E+00,6.560147E+04,6.337898E+04
11:30:00,1.363734E+00,1.626234E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.445779E+00,8.078619E+04,7.904714E+04,1.382162E+00,1.611054E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.733219E+00,6.151463E+04,5.918890E+04,1.925143E+00,1.163658E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.127101E+00,6.594708E+04,6.373305E+04
11:40:00,1.360412E+00,1.628972E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.435229E+00,8.088156E+04,7.914431E+04,1.375165E+00,1.616819E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.717856E+00,6.155585E+04,5.922915E+04,1.913670E+00,1.173111E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.136701E+00,6.626921E+04,6.406300E+04
11:50:00,1.357174E+00,1.631640E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.423362E+00,8.096212E+04,7.922626E+04,1.368345E+00,1.622438E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.701786E+00,6.158911E+04,5.926107E+04,1.902620E+00,1.182216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.144712E+00,6.657346E+04,6.437443E+04
12:00:00,1.354021E+00,1.634237E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.410730E+00,8.103407E+04,7.929910E+04,1.361723E+00,1.627894E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.685677E+00,6.162192E+04,5.929218E+04,1.892012E+00,1.190956E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.151807E+00,6.686739E+04,6.467497E+04
12:10:00,1.350947E+00,1.636771E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.398192E+00,8.106425E+04,7.932915E+04,1.355275E+00,1.633207E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.670543E+00,6.162289E+04,5.929076E+04,1.881803E+00,1.199368E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.158933E+00,6.711886E+04,6.493197E+04
12:20:00,1.347942E+00,1.639246E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.387190E+00,8.111172E+04,7.937707E+04,1.348979E+00,1.638395E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.657871E+00,6.165156E+04,5.931807E+04,1.871946E+00,1.207490E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.167545E+00,6.738705E+04,6.520628E+04
12:30:00,1.345002E+00,1.641669E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.378807E+00,8.118866E+04,7.945499E+04,1.342824E+00,1.643466E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.648886E+00,6.172173E+04,5.938811E+04,1.862415E+00,1.215343E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.178932E+00,6.768647E+04,6.551256E+04
12:40:00,1.342122E+00,1.644042E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.373776E+00,8.130332E+04,7.957092E+04,1.336800E+00,1.648430E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.644344E+00,6.184188E+04,5.950924E+04,1.853186E+00,1.222947E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.193766E+00,6.802468E+04,6.585814E+04
12:50:00,1.339299E+00,1.646368E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.372371E+00,8.145878E+04,7.972813E+04,1.330902E+00,1.653290E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.644525E+00,6.201519E+04,5.968481E+04,1.844239E+00,1.230319E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.212398E+00,6.840562E+04,6.624721E+04
13:00:00,1.336522E+00,1.648657E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.374652E+00,8.165571E+04,7.992767E+04,1.326886E+00,1.656599E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.649527E+00,6.224274E+04,5.991624E+04,1.835502E+00,1.237519E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.234857E+00,6.882963E+04,6.668040E+04
13:10:00,1.333790E+00,1.650907E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.380309E+00,8.182642E+04,8.010092E+04,1.323487E+00,1.659400E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.659002E+00,6.245641E+04,6.013438E+04,1.826975E+00,1.244545E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.260822E+00,6.922887E+04,6.708892E+04
13:20:00,1.331105E+00,1.653119E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.388287E+00,8.202323E+04,8.030129E+04,1.320156E+00,1.662144E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.671839E+00,6.270791E+04,6.039188E+04,1.818663E+00,1.251394E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.289152E+00,6.965471E+04,6.752513E+04
13:30:00,1.328467E+00,1.655294E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.397628E+00,8.223539E+04,8.051760E+04,1.316892E+00,1.664834E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.686988E+00,6.298542E+04,6.067638E+04,1.810558E+00,1.258072E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.318783E+00,7.009521E+04,6.797660E+04
13:40:00,1.325872E+00,1.657431E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.407682E+00,8.245557E+04,8.074237E+04,1.313694E+00,1.667469E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.703686E+00,6.328038E+04,6.097907E+04,1.802653E+00,1.264585E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.348937E+00,7.054158E+04,6.843433E+04
13:50:00,1.323322E+00,1.659533E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.417887E+00,8.267745E+04,8.096892E+04,1.310560E+00,1.670051E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.721243E+00,6.358499E+04,6.129176E+04,1.794939E+00,1.270941E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.378905E+00,7.098587E+04,6.888997E+04
14:00:00,1.320814E+00,1.661599E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.427802E+00,8.289607E+04,8.119216E+04,1.307489E+00,1.672581E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.739051E+00,6.389243E+04,6.160740E+04,1.787411E+00,1.277144E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.408053E+00,7.142093E+04,6.933615E+04
14:10:00,1.318347E+00,1.663632E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.436945E+00,8.299896E+04,8.129731E+04,1.304479E+00,1.675061E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.756427E+00,6.408797E+04,6.180888E+04,1.780059E+00,1.283201E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.435664E+00,7.173165E+04,6.965541E+04
14:20:00,1.315921E+00,1.665631E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.445095E+00,8.309068E+04,8.139125E+04,1.301528E+00,1.677493E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.772960E+00,6.427403E+04,6.200084E+04,1.772879E+00,1.289117E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.461309E+00,7.202026E+04,6.995218E+04
14:30:00,1.313534E+00,1.667598E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.452101E+00,8.316952E+04,8.147224E+04,1.298636E+00,1.679876E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.788302E+00,6.444668E+04,6.217925E+04,1.765865E+00,1.294897E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.484602E+00,7.228238E+04,7.022201E+04
14:40:00,1.311186E+00,1.669533E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.457447E+00,8.322970E+04,8.153388E+04,1.295800E+00,1.682213E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.801690E+00,6.459735E+04,6.233476E+04,1.759009E+00,1.300546E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.504735E+00,7.250896E+04,7.045510E+04
14:50:00,1.308874E+00,1.671437E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.461311E+00,8.327318E+04,8.157870E+04,1.293019E+00,1.684504E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.813155E+00,6.472637E+04,6.246829E+04,1.752308E+00,1.306068E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.521716E+00,7.270006E+04,7.065207E+04
15:00:00,1.306600E+00,1.673311E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.463691E+00,8.329997E+04,8.160650E+04,1.290292E+00,1.686751E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.822576E+00,6.483239E+04,6.257823E+04,1.745755E+00,1.311467E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.535403E+00,7.285410E+04,7.081108E+04
15:10:00,1.304361E+00,1.675156E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.464468E+00,8.318027E+04,8.148459E+04,1.287617E+00,1.688955E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.829720E+00,6.478435E+04,6.253058E+04,1.739347E+00,1.316747E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.545533E+00,7.283965E+04,7.079775E+04
15:20:00,1.302157E+00,1.676972E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.463626E+00,8.304234E+04,8.134401E+04,1.284994E+00,1.691116E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.834498E+00,6.470967E+04,6.245542E+04,1.733078E+00,1.321913E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.551987E+00,7.278383E+04,7.074185E+04
15:30:00,1.299987E+00,1.678760E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.461136E+00,8.288587E+04,8.118448E+04,1.282421E+00,1.693236E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.836839E+00,6.460756E+04,6.235196E+04,1.726944E+00,1.326967E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.554636E+00,7.268520E+04,7.064192E+04
15:40:00,1.297851E+00,1.680520E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.457367E+00,8.271500E+04,8.101046E+04,1.279897E+00,1.695316E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.837153E+00,6.448264E+04,6.222524E+04,1.720941E+00,1.331913E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.553879E+00,7.254823E+04,7.050284E+04
15:50:00,1.295747E+00,1.682254E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.452085E+00,8.252711E+04,8.081891E+04,1.277420E+00,1.697357E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.835180E+00,6.433199E+04,6.207185E+04,1.715066E+00,1.336754E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.549427E+00,7.236968E+04,7.032092E+04
16:00:00,1.293675E+00,1.683961E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.445259E+00,8.232184E+04,8.060936E+04,1.274990E+00,1.699359E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.830870E+00,6.415504E+04,6.189115E+04,1.709314E+00,1.341493E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.541205E+00,7.214872E+04,7.009522E+04
16:10:00,1.291634E+00,1.685643E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.437521E+00,8.206349E+04,8.034587E+04,1.272605E+00,1.701324E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.824892E+00,6.391650E+04,6.164759E+04,1.703682E+00,1.346134E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.529886E+00,7.185007E+04,6.979015E+04
16:20:00,1.289623E+00,1.687300E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.429120E+00,8.179769E+04,8.007481E+04,1.270265E+00,1.703252E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.817511E+00,6.366216E+04,6.138781E+04,1.698166E+00,1.350679E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.515735E+00,7.151956E+04,6.945232E+04
16:30:00,1.287642E+00,1.688932E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.420142E+00,8.152537E+04,7.979688E+04,1.267968E+00,1.705145E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.808802E+00,6.339290E+04,6.111242E+04,1.692763E+00,1.355130E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.498830E+00,7.115805E+04,6.908235E+04
16:40:00,1.285690E+00,1.690540E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.410608E+00,8.124682E+04,7.951231E+04,1.265713E+00,1.707003E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.798762E+00,6.310864E+04,6.082133E+04,1.687471E+00,1.359491E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.479180E+00,7.076566E+04,6.868038E+04
16:50:00,1.283767E+00,1.692125E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.400449E+00,8.096122E+04,7.922049E+04,1.263500E+00,1.708826E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.787275E+00,6.280810E+04,6.051342E+04,1.682285E+00,1.363764E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.456690E+00,7.034130E+04,6.824552E+04
17:00:00,1.281872E+00,1.693686E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.389675E+00,8.066870E+04,7.892179E+04,1.261327E+00,1.710617E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.773829E+00,6.248551E+04,6.018280E+04,1.677204E+00,1.367951E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.430864E+00,6.987940E+04,6.777209E+04
17:10:00,1.280004E+00,1.695226E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.376428E+00,8.030554E+04,7.855010E+04,1.259193E+00,1.712375E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.755046E+00,6.206005E+04,5.974566E+04,1.672224E+00,1.372054E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.398306E+00,6.929893E+04,6.717627E+04
17:20:00,1.278162E+00,1.696743E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.361787E+00,7.992668E+04,7.816381E+04,1.257098E+00,1.714101E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.732162E+00,6.158844E+04,5.926329E+04,1.667344E+00,1.376075E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.360281E+00,6.865693E+04,6.651950E+04
17:30:00,1.276347E+00,1.698239E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.345931E+00,7.953416E+04,7.776387E+04,1.255041E+00,1.715796E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.705720E+00,6.107678E+04,5.874061E+04,1.662559E+00,1.380018E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.317390E+00,6.796018E+04,6.580731E+04
17:40:00,1.274557E+00,1.699714E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.328512E+00,7.912405E+04,7.734503E+04,1.253020E+00,1.717461E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.675676E+00,6.052460E+04,5.817501E+04,1.657868E+00,1.383883E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.269585E+00,6.720813E+04,6.503701E+04
17:50:00,1.272792E+00,1.701168E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.309010E+00,7.869050E+04,7.690120E+04,1.251035E+00,1.719097E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.641782E+00,5.992909E+04,5.756291E+04,1.653268E+00,1.387673E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.216667E+00,6.639853E+04,6.420573E+04
18:00:00,1.271052E+00,1.702602E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.286617E+00,7.822441E+04,7.642361E+04,1.249085E+00,1.720703E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.604042E+00,5.929029E+04,5.690493E+04,1.648758E+00,1.391389E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.158607E+00,6.553107E+04,6.331368E+04
18:10:00,1.278453E+00,1.696503E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.261650E+00,7.762230E+04,7.580799E+04,1.261100E+00,1.710804E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.564484E+00,5.852399E+04,5.611715E+04,1.661083E+00,1.381234E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.097501E+00,6.452229E+04,6.227763E+04
18:20:00,1.285894E+00,1.690372E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.231481E+00,7.696167E+04,7.513290E+04,1.273175E+00,1.700855E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.521057E+00,5.771415E+04,5.528480E+04,1.673595E+00,1.370925E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.031308E+00,6.345626E+04,6.118301E+04
18:30:00,1.293405E+00,1.684184E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.192235E+00,7.619888E+04,7.435234E+04,1.285354E+00,1.690820E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.469059E+00,5.680786E+04,5.435118E+04,1.686497E+00,1.360296E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.955367E+00,6.228054E+04,5.997385E+04
18:40:00,1.301001E+00,1.677926E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.145009E+00,7.534630E+04,7.348230E+04,1.297662E+00,1.680680E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.409515E+00,5.581666E+04,5.333175E+04,1.699876E+00,1.349276E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.870833E+00,6.100811E+04,5.866694E+04
18:50:00,1.308673E+00,1.671605E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.090312E+00,7.440964E+04,7.252703E+04,1.310085E+00,1.670446E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.343263E+00,5.474998E+04,5.223522E+04,1.713704E+00,1.337887E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.778619E+00,5.964927E+04,5.727164E+04
19:00:00,1.316405E+00,1.665236E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,6.027637E+00,7.338322E+04,7.147774E+04,1.322597E+00,1.660140E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.269743E+00,5.360149E+04,5.105188E+04,1.727927E+00,1.326175E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.678267E+00,5.819884E+04,5.577936E+04
19:10:00,1.315066E+00,1.666342E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.961138E+00,7.239938E+04,7.047174E+04,1.321250E+00,1.661252E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.193379E+00,5.250664E+04,4.992220E+04,1.725752E+00,1.327974E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.574334E+00,5.679374E+04,5.433193E+04
19:20:00,1.313749E+00,1.667428E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.894513E+00,7.141414E+04,6.946298E+04,1.319937E+00,1.662337E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.117614E+00,5.141855E+04,4.879738E+04,1.723802E+00,1.329588E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.470426E+00,5.538894E+04,5.288228E+04
19:30:00,1.312423E+00,1.668522E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.833279E+00,7.048955E+04,6.851502E+04,1.318611E+00,1.663432E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.048853E+00,5.040926E+04,4.775258E+04,1.721850E+00,1.331202E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.373139E+00,5.405864E+04,5.150743E+04
19:40:00,1.311070E+00,1.669639E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.777770E+00,6.962939E+04,6.763057E+04,1.317242E+00,1.664562E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.987489E+00,4.948319E+04,4.679160E+04,1.719785E+00,1.332908E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.283032E+00,5.280912E+04,5.021314E+04
19:50:00,1.309695E+00,1.670773E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.728731E+00,6.884202E+04,6.681929E+04,1.315841E+00,1.665718E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.933898E+00,4.864461E+04,4.591994E+04,1.717613E+00,1.334701E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.200688E+00,5.164698E+04,4.900734E+04
20:00:00,1.308312E+00,1.671913E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.688106E+00,6.814934E+04,6.610665E+04,1.314430E+00,1.666881E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.889957E+00,4.791461E+04,4.516248E+04,1.715369E+00,1.336552E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.128316E+00,5.059704E+04,4.791878E+04
20:10:00,1.306935E+00,1.673048E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.653616E+00,6.756852E+04,6.550980E+04,1.313025E+00,1.668040E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.853104E+00,4.730720E+04,4.453291E+04,1.713076E+00,1.338441E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.063595E+00,4.967602E+04,4.696411E+04
20:20:00,1.305566E+00,1.674176E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.623327E+00,6.703497E+04,6.496230E+04,1.311633E+00,1.669187E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.821087E+00,4.675421E+04,4.396079E+04,1.710745E+00,1.340363E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.004503E+00,4.881834E+04,4.607573E+04
20:30:00,1.304208E+00,1.675295E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.595764E+00,6.653209E+04,6.444654E+04,1.310255E+00,1.670322E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.792166E+00,4.623605E+04,4.342514E+04,1.708382E+00,1.342310E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.949487E+00,4.800653E+04,4.523498E+04
20:40:00,1.302862E+00,1.676405E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.570199E+00,6.605171E+04,6.395392E+04,1.308894E+00,1.671444E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.765497E+00,4.574325E+04,4.291586E+04,1.705994E+00,1.344279E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.897845E+00,4.723269E+04,4.443349E+04
20:50:00,1.301528E+00,1.677504E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.546313E+00,6.559023E+04,6.348081E+04,1.307550E+00,1.672552E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.740711E+00,4.527163E+04,4.242864E+04,1.703588E+00,1.346261E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.849335E+00,4.649410E+04,4.366855E+04
21:00:00,1.300208E+00,1.678592E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.523763E+00,6.514378E+04,6.302319E+04,1.306223E+00,1.673645E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.717441E+00,4.481708E+04,4.195916E+04,1.701174E+00,1.348250E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.803594E+00,4.578668E+04,4.293584E+04
21:10:00,1.298900E+00,1.679669E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.502297E+00,6.470952E+04,6.257812E+04,1.304915E+00,1.674723E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.695391E+00,4.437625E+04,4.150393E+04,1.698755E+00,1.350243E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.760311E+00,4.510691E+04,4.223170E+04
21:20:00,1.297607E+00,1.680735E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.481718E+00,6.428525E+04,6.214331E+04,1.303626E+00,1.675785E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.674336E+00,4.394662E+04,4.106029E+04,1.696338E+00,1.352235E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.719226E+00,4.445188E+04,4.155313E+04
21:30:00,1.296328E+00,1.681788E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.461886E+00,6.386939E+04,6.171715E+04,1.302355E+00,1.676832E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.654118E+00,4.352641E+04,4.062641E+04,1.693926E+00,1.354222E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.680129E+00,4.381922E+04,4.089771E+04
21:40:00,1.295063E+00,1.682831E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.442697E+00,6.346075E+04,6.129842E+04,1.301104E+00,1.677863E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.634616E+00,4.311427E+04,4.020087E+04,1.691523E+00,1.356202E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.642835E+00,4.320685E+04,4.026328E+04
21:50:00,1.293812E+00,1.683861E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.424062E+00,6.305837E+04,6.088610E+04,1.299872E+00,1.678878E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.615726E+00,4.270901E+04,3.978245E+04,1.689132E+00,1.358171E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.607136E+00,4.261242E+04,3.964735E+04
22:00:00,1.292575E+00,1.684881E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,5.405915E+00,6.266146E+04,6.047941E+04,1.298658E+00,1.679878E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.597373E+00,4.230979E+04,3.937027E+04,1.686757E+00,1.360128E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.572895E+00,4.203442E+04,3.904838E+04
22:10:00,1.146728E+00,1.805048E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,4.629766E+00,5.484095E+04,5.181521E+04,1.151807E+00,1.800869E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.990147E+00,3.574392E+04,3.191901E+04,1.404640E+00,1.592564E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.963086E+00,3.542523E+04,3.154636E+04
22:20:00,1.001091E+00,1.925043E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.918312E+00,4.766896E+04,4.383342E+04,1.005162E+00,1.921690E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.386100E+00,2.911829E+04,2.443876E+04,1.147346E+00,1.804546E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.359323E+00,2.878709E+04,2.404825E+04
22:30:00,8.556611E-01,1.779824E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,3.264880E+00,4.073397E+04,3.617444E+04,8.587216E-01,1.786190E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.835909E+00,2.283756E+04,1.740642E+04,9.653700E-01,1.954476E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.801278E+00,2.240015E+04,1.690303E+04
22:40:00,7.134050E-01,1.483923E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.639296E+00,3.361800E+04,2.835129E+04,7.143765E-01,1.485944E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.339237E+00,1.682942E+04,1.071957E+04,7.835870E-01,1.629906E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.299482E+00,1.632146E+04,1.015109E+04
22:50:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,2.034829E+00,2.621085E+04,2.039708E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.594026E-01,1.065008E+04,4.652110E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,8.216571E-01,1.018232E+04,4.447787E+03
23:00:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.591297E+00,2.044854E+04,1.424310E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.101804E-01,8.688456E+03,3.730338E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.101804E-01,8.688456E+03,3.730338E+03
23:10:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.716882E+00,2.214564E+04,1.594348E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.101804E-01,8.576059E+03,3.616335E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.101804E-01,8.576059E+03,3.616335E+03
23:20:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.795190E+00,2.312188E+04,1.689683E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.131995E-01,8.499643E+03,3.517220E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.101804E-01,8.463662E+03,3.502331E+03
23:30:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.828437E+00,2.344742E+04,1.718696E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.300292E-01,8.584674E+03,3.483029E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.122272E-01,8.375334E+03,3.398094E+03
23:40:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.853417E+00,2.364648E+04,1.735613E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.468308E-01,8.664054E+03,3.443306E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.134959E-01,8.277332E+03,3.289613E+03
23:50:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.871828E+00,2.375381E+04,1.743768E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.590382E-01,8.685542E+03,3.377755E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.156597E-01,8.189170E+03,3.184719E+03
24:00:00,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,1.886858E+00,2.381393E+04,1.747585E+04,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.756989E-01,8.753422E+03,3.327378E+03,7.101804E-01,1.477216E+04,7.101804E-01,0.000000E+00,0.000000E+00,7.101804E-01,0.000000E+00,7.315354E-01,8.255056E+03,3.137938E+03
Coinc Peak   ,1.543618E+00,6.542112E+00,1.944887E+04,8.329997E+04,1.754814E+00,4.919432E+00,1.960947E+04,6.483239E+04,2.559808E+00,5.554636E+00,1.964604E+04,7.285410E+04
NonCoinc Peak,1.543618E+00,7.209630E+00,1.944887E+04,8.329997E+04,1.754814E+00,5.762027E+00,1.960947E+04,6.483239E+04,2.559808E+00,6.073819E+00,1.964604E+04,7.285410E+04
