
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_AZ_Tucson-Davis-Monthan.AFB.722745_TMY3.epw




! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PACU_VAV_bot_OA_Controller, PACU_VAV_bot_CoolC DXCoil
! PACU_VAV_mid_OA_Controller, PACU_VAV_mid_CoolC DXCoil
! PACU_VAV_top_OA_Controller, PACU_VAV_top_CoolC DXCoil
! END ECONOMIZER MAP



! GPARM parameters as input:
!    Case = IECC_OfficeMedium_STD2018_Tucson
!    SelectedCase = 
!    annual_run = yes
!    slab_gtp = National_OfficeMedium_IECC_STD2018_Zone2B_nonres_AZ-Tucson-AZ.gtp
!    basement_tempt = ficeMedium_STD2004_Tucson_bsmt.idf
!    avg_oa_tempt_ip = 70.985
!    maxdiff_oa_tempt_ip = 34.74
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.437226251
!    roof_type = LightweightRoof
!    nonres_roof_ufactor = 0.221452257
!    roof_emissivity = 0.75
!    roof_solar_absorp = 0.45
!    nonres_window = 
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    sidelighting_control = IECC_2015
!    LPD_office = 7.653140306
!    exterior_lights_watts = 
!    exterior_lights_watts_a = 390.429
!    exterior_lights_watts_b = 4717.263937
!    avg_oa_tempt = 21.65833333
!    maxdiff_oa_tempt = 19.3
!    infil = 0.001024128
!    oa_flow_per_area = 0.000431773
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    door_infil = 1.04300287
!    frac_ofpk = 0.144
!    damper_sched = MinOA_Sched
!    economizer_lockout = LockoutWithHeating
!    heating_damper_act = Normal
!    add_ck_pacu_vav_bot = Yes
!    add_ck_pacu_vav_mid = Yes
!    add_ck_pacu_vav_top = Yes
!    core_bottom_mdp = 0.3
!    perimeter_bot_zn_1_mdp = 0.3
!    perimeter_bot_zn_2_mdp = 0.3
!    perimeter_bot_zn_3_mdp = 0.3
!    perimeter_bot_zn_4_mdp = 0.3
!    core_mid_mdp = 0.3
!    perimeter_mid_zn_1_mdp = 0.3
!    perimeter_mid_zn_2_mdp = 0.3
!    perimeter_mid_zn_3_mdp = 0.3
!    perimeter_mid_zn_4_mdp = 0.3
!    core_top_mdp = 0.3
!    perimeter_top_zn_1_mdp = 0.3
!    perimeter_top_zn_2_mdp = 0.3
!    perimeter_top_zn_3_mdp = 0.3
!    perimeter_top_zn_4_mdp = 0.3
!    pacu_vav_bot_oaf = autosize
!    pacu_vav_mid_oaf = autosize
!    pacu_vav_top_oaf = autosize
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 125
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_BASE
!    addendum_cd = yes_IECC2015
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.808039999
!    swh_ua = 7.561562668
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    PACU_VAV_bot_ERV = No
!    PACU_VAV_mid_ERV = No
!    PACU_VAV_top_ERV = No
!    LTG_SCH_SET = LTG_SET_IECC2018
!    transformer_size = 45000
!    transformer_eff = 0.984
!    PACU_VAV_bot_ERV_power = 907.48425
!    PACU_VAV_mid_ERV_power = 907.48425
!    PACU_VAV_top_ERV_power = 907.48425
!    OA_BASED_OPTIMUM_START_EMS = no
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    wwr = 0.3
!    pipe_heat_loss = 1156
!    skip_EMSprogram = yes
!    HtgSetP_Sch_PACU_VAV_bot = HTGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_PACU_VAV_mid = HTGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_PACU_VAV_top = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PACU_VAV_bot = CLGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PACU_VAV_mid = CLGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PACU_VAV_top = CLGSETP_SCH_YES_OPTIMUM
!    Wfile_TMY3 = USA_AZ_Tucson-Davis-Monthan.AFB.722745_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 1
!    receptacle_ctrl_unocc_reduction_frac = 1
!    SHW_Pump_Head = 3168.446
!    CodeName = IECC_STD2018
!    CZ_City_Old = Phoenix
!    CZ_Label = 2B
!    exterior_lights_watts_c = 0
!    Addendum_AH = No
!    LPD_Ctrl = 0
!    con_swingdoor_r = 0.288704918
!    office_standby_mode = 
!    nonres_window_u_factor = 0.5
!    nonres_window_shgc = 0.25
!    nonresLSG = 1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = IECC
!    AnalysisCodeYear = 2018
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = OfficeMedium
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 2B
!    AnalysisCity = USA_AZ_Tucson
!    var_Ffactor_IP = 0.73
!    var_Cfactor_IP = 1.14
!    Core_ZN_SWH_flow = 3.57511e-06





! specify overhang_pf for 1891 codes



      

  Version,9.0;


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    OfficeMedium,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,6;
  
  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations  

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: SHADOWING CALCULATIONS ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30;                      !- Calculation Frequency

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_AZ_Tucson-Davis-Monthan.AFB.722745_TMY3.ddy
!
Site:Location,
   Tucson-Davis-Monthan.AFB_AZ_USA WMO=722745,     !- Site:Location Name
      32.17,     !- Latitude {N+ S-}
    -110.88,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
     809.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Tucson-Davis-Monthan.AFB_AZ_USA Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        0.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        0.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     91976.,      !- Barometric Pressure {Pa}
        2.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        140,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Tucson-Davis-Monthan.AFB_AZ_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       40.8,      !- Maximum Dry-Bulb Temperature {C}
       13.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     91976.,      !- Barometric Pressure {Pa}
        4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        310,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.555,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.729;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========


  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
21.6583333333333,                       		!- Annual average outdoor air temperature {C}
19.3;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
20.9,                   !- January Ground Temperature {C}
15.4,                   !- February Ground Temperature {C}
11.9,                   !- March Ground Temperature {C}
14.8,                   !- April Ground Temperature {C}
12.7,                   !- May Ground Temperature {C}
15.4,                   !- June Ground Temperature {C}
23.3,                   !- July Ground Temperature {C}
26.3,                   !- August Ground Temperature {C}
31.2,                   !- September Ground Temperature {C}
30.4,                   !- October Ground Temperature {C}
29.8,                   !- November Ground Temperature {C}
27.8;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.288704918,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer
	
	
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.31888738734588,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.90342393712394,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       





!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,           !- Name
    2.83913,              !- U-Factor {W/m2-K}
    0.25,                     !- Solar Heat Gain Coefficient
    0.25;                     !- Visible Transmittance
Construction,
    Window_U_0.5_SHGC_0.25,  !- Name
    Glazing Layer;           !- Outside Layer
    
    
  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_1_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    207.33814098,   !- Area
    49.911;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_2_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    131.26219410000022,   !- Area
    33.2738;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_3_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    207.33814097999993,   !- Area
    49.911;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_4_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    131.25358392,   !- Area
    33.2738;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Core_bot_ZN_5_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    983.5365718200002,   !- Area
    0;   !- PerimeterExposed




  
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Core_bottom,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    TopFloor_Plenum,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    1.2192,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    MidFloor_Plenum,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    1.2192,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    FirstFloor_Plenum,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    1.2192,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    Core_mid,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Core_top,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_top_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_top_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_top_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_top_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_bot_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_bot_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_bot_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_bot_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_mid_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_mid_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_mid_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_mid_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    ULC,                     !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========


  BuildingSurface:Detailed,
    Building_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000,0.000000,11.887200,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000,33.273800,11.887200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,33.273800,11.887200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,11.887200;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,28.7006,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,28.7006,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,4.5732,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    Perimeter_bot_ZN_1_Floor_Ffactor,      !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    Perimeter_bot_ZN_2_Floor_Ffactor,      !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    Perimeter_bot_ZN_3_Floor_Ffactor,      !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    Perimeter_bot_ZN_4_Floor_Ffactor,      !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    Core_bot_ZN_5_Floor_Ffactor,      !- Construction Name
    Core_bottom,             !- Zone Name
    Adiabatic,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,7.9248;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,4.5732,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,4.5732,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,28.7006,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,4.5732,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,4.5732,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,28.7006,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,6.7056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,4.5732,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,4.5732,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,28.7006,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========


  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,            !- Construction Name of the Surface
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.329300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,1.0795273408,  	!- X,Y,Z ==> Vertex 2 {m}
    15.8242,0.0000,1.0795273408,  	!- X,Y,Z ==> Vertex 3 {m}
    15.824200000000,0.000000000000,2.329300000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,            !- Construction Name of the Surface
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.043400000000,0.000000000000,2.329300000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.0434,0.0000,1.0795273408,  	!- X,Y,Z ==> Vertex 2 {m}
    32.8676,0.0000,1.0795273408,  	!- X,Y,Z ==> Vertex 3 {m}
    32.867600000000,0.000000000000,2.329300000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,            !- Construction Name of the Surface
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.086800000000,0.000000000000,2.329300000000,  !- X,Y,Z ==> Vertex 1 {m}
    34.0868,0.0000,1.0795273408,  	!- X,Y,Z ==> Vertex 2 {m}
    49.9100,0.0000,1.0795273408,  	!- X,Y,Z ==> Vertex 3 {m}
    49.910000000000,0.000000000000,2.329300000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.982594238416,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.982594238416,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.896994238416,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.896994238416,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.011303488322,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.011303488322,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.925703488322,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.925703488322,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,            !- Construction Name of the Surface
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.910000000000,33.273800000000,2.329300000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.9100,33.2738,1.0795273408,  	!- X,Y,Z ==> Vertex 2 {m}
    34.0868,33.2738,1.0795273408,  	!- X,Y,Z ==> Vertex 3 {m}
    34.086800000000,33.273800000000,2.329300000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,            !- Construction Name of the Surface
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    32.867600000000,33.273800000000,2.329300000000,  !- X,Y,Z ==> Vertex 1 {m}
    32.8676,33.2738,1.0795273408,  	!- X,Y,Z ==> Vertex 2 {m}
    17.0434,33.2738,1.0795273408,  	!- X,Y,Z ==> Vertex 3 {m}
    17.043400000000,33.273800000000,2.329300000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window3,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,            !- Construction Name of the Surface
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.824200000000,33.273800000000,2.329300000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.8242,33.2738,1.0795273408,  	!- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,1.0795273408,  	!- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,33.273800000000,2.329300000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.944687903038,33.273800000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.944687903038,33.273800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.030287903038,33.273800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.030287903038,33.273800000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.843341472948,33.273800000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.843341472948,33.273800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.928941472948,33.273800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.928941472948,33.273800000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,             !- Construction Name of the Surface
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.911000000000,0.000000000000,2.329300000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.9110,0.0000,1.0953610912,  	!- X,Y,Z ==> Vertex 2 {m}
    49.9110,30.8353,1.0953610912,  	!- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,30.835300000000,2.329300000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,             !- Construction Name of the Surface
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.911000000000,32.054500000000,2.329300000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.9110,32.0545,1.0953610912,  	!- X,Y,Z ==> Vertex 2 {m}
    49.9110,33.2737,1.0953610912,  	!- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.273700000000,2.329300000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.911000000000,30.985198503573,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,30.985198503573,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,31.899598503573,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,31.899598503573,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,             !- Construction Name of the Surface
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,33.273700000000,2.329300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2737,1.0953610912,  	!- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4384,1.0953610912,  	!- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.438400000000,2.329300000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,             !- Construction Name of the Surface
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,1.219200000000,2.329300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.2192,1.0953610912,  	!- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,1.0953610912,  	!- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.329300000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,2.279591323208,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.279591323208,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.365191323208,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.365191323208,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,            !- Construction Name of the Surface
    Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.0000,6.2917,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.0000,5.10298,  !- X,Y,Z ==> Vertex 2 {m}
    49.91,0.0000,5.10298,  !- X,Y,Z ==> Vertex 3 {m}
    49.91,0.0000,6.2917;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,             !- Construction Name of the Surface
    Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.911,0.0000,6.2917,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,5.10298,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2737,5.10298,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2737,6.2917;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,            !- Construction Name of the Surface
    Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.91,33.2738,6.2917,  !- X,Y,Z ==> Vertex 1 {m}
    49.91,33.2738,5.10298,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,33.2738,5.10298,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,33.2738,6.2917;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,             !- Construction Name of the Surface
    Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,33.2737,6.2917,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,33.2737,5.10298,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0000,5.10298,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0000,6.2917;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,            !- Construction Name of the Surface
    Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.0000,10.2541,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.0000,9.06538,  !- X,Y,Z ==> Vertex 2 {m}
    49.91,0.0000,9.06538,  !- X,Y,Z ==> Vertex 3 {m}
    49.91,0.0000,10.2541;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,             !- Construction Name of the Surface
    Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.911,0.0000,10.2541,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,9.06538,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2737,9.06538,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2737,10.2541;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,            !- Construction Name of the Surface
    Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.91,33.2738,10.2541,  !- X,Y,Z ==> Vertex 1 {m}
    49.91,33.2738,9.06538,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,33.2738,9.06538,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,33.2738,10.2541;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.5_SHGC_0.25,             !- Construction Name of the Surface
    Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,33.2737,10.2541,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,33.2737,9.06538,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0000,9.06538,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0000,10.2541;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:INTERNALMASS ===========

  InternalMass,
    Core_bottom_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Core_bottom,             !- Zone Name
    1967.0770;               !- Surface Area {m2}

  InternalMass,
    Core_mid_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Core_mid,                !- Zone Name
    1967.0770;               !- Surface Area {m2}

  InternalMass,
    Core_top_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Core_top,                !- Zone Name
    1967.0770;               !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    414.6750;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    262.5073;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    414.6723;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    262.5056;                !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    414.6750;                !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    262.5073;                !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    414.6723;                !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    262.5056;                !- Surface Area {m2}



  InternalMass,
    Perimeter_mid_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    414.6750;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    262.5073;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    414.6723;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    262.5056;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 22:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 07:00,0,          !- Field 10
    Until: 18:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For:AllOtherDays,        !- Field 16
    Until: 24:00,0;          !- Field 17



  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7



  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For:Saturday,            !- Field 7
    Until:  9:00,0.5,        !- Field 8
    Until: 19:00,1.0,        !- Field 10
    Until: 24:00,0.5,        !- Field 12
    For:Sunday Holidays AllOtherDays, !- Field 14
    Until:  9:00,0.5,        !- Field 15
    Until: 18:00,1.0,        !- Field 17
    Until: 24:00,0.5;        !- Field 19

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3



  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17



















    Schedule:Compact,
        BLDG_LIGHT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 5:00,0.05,               !- Field 3
        Until: 6:00,0.1,               !- Field 4
        Until: 7:00,0.085301,               !- Field 5
        Until: 8:00,0.255903,               !- Field 6
        Until: 17:00,0.767709,               !- Field 7
        Until: 18:00,0.426505,               !- Field 8
        Until: 20:00,0.255903,               !- Field 9
        Until: 22:00,0.170602,               !- Field 10
        Until: 23:00,0.085301,               !- Field 11
        Until: 24:00,0.0426505,               !- Field 12
        For: SummerDesignDay,               !- Field 13
        Until: 24:00,1,               !- Field 14
        For: Saturday,               !- Field 15
        Until: 6:00,0.05,               !- Field 16
        Until: 8:00,0.085301,               !- Field 17
        Until: 12:00,0.255903,               !- Field 18
        Until: 17:00,0.1279515,               !- Field 19
        Until: 19:00,0.0426505,               !- Field 20
        Until: 24:00,0.05,               !- Field 21
        For: WinterDesignDay,               !- Field 22
        Until: 24:00,0,               !- Field 23
        For: Sunday Holidays AllOtherDays,               !- Field 24
        Until: 6:00,0.05,               !- Field 25
        Until: 18:00,0.0426505,               !- Field 26
        Until: 24:00,0.05;               !- Field 27




  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.4, !- Field 3
    Until: 08:00,0.4, !- Field 5
    Until: 12:00,0.9, !- Field 7
    Until: 13:00,0.8, !- Field 9
    Until: 17:00,0.9, !- Field 11
    Until: 18:00,0.5, !- Field 13
    Until: 24:00,0.4, !- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.3, !- Field 21
    Until: 08:00,0.4, !- Field 23
    Until: 12:00,0.5, !- Field 25
    Until: 17:00,0.35, !- Field 27
    Until: 19:00,0.3, !- Field 29
    Until: 24:00,0.3, !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.3, !- Field 37
    Until: 18:00,0.3, !- Field 39
    Until: 24:00,0.3; !- Field 41

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.000000001,!- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.05,       !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For:Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.05,       !- Field 47
    Until: 24:00,0.0;        !- Field 49

  Schedule:Compact,
    BLDG_OCC_SCH_w_SB,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.2,
    Until: 09:00, 0.95,
    Until: 10:00, 0.95,
    Until: 11:00, 0,
    Until: 12:00, 0.95,
    Until: 13:00, 0,
    Until: 14:00, 0.95,
    Until: 15:00, 0,
    Until: 16:00, 0.95,
    Until: 17:00, 0.95,
    Until: 18:00, 0.3,
    Until: 19:00, 0.1,
    Until: 20:00, 0.1,
    Until: 21:00, 0.1,
    Until: 22:00, 0.1,
    Until: 23:00, 0.05,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.1,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0,
    Until: 12:00, 0.3,
    Until: 13:00, 0,
    Until: 14:00, 0.1,
    Until: 15:00, 0,
    Until: 16:00, 0.1,
    Until: 17:00, 0.1,
    Until: 18:00, 0.05,
    Until: 19:00, 0.05,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 06:00,0.000000001,
    Until: 22:00,1.0,
    Until: 24:00,0.05,
    For: WinterDesignDay,
    Until: 24:00,0.0,
    For:Sunday Holidays AllOtherDays,
    Until: 06:00,0.0,
    Until: 18:00,0.05,
    Until: 24:00,0.0;



  Schedule:Compact,
    BLDG_OCC_SCH_wo_SB,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.2,
    Until: 09:00, 0.95,
    Until: 10:00, 0.95,
    Until: 11:00, 0.975703226795432,
    Until: 12:00, 0.95,
    Until: 13:00, 0.513528014102859,
    Until: 14:00, 0.95,
    Until: 15:00, 0.975703226795432,
    Until: 16:00, 0.95,
    Until: 17:00, 0.95,
    Until: 18:00, 0.3,
    Until: 19:00, 0.1,
    Until: 20:00, 0.1,
    Until: 21:00, 0.1,
    Until: 22:00, 0.1,
    Until: 23:00, 0.05,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.1,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0.308116808461715,
    Until: 12:00, 0.3,
    Until: 13:00, 0.102705602820572,
    Until: 14:00, 0.1,
    Until: 15:00, 0.102705602820572,
    Until: 16:00, 0.1,
    Until: 17:00, 0.1,
    Until: 18:00, 0.05,
    Until: 19:00, 0.05,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 06:00,0.000000001,
    Until: 22:00,1.0,
    Until: 24:00,0.05,
    For: WinterDesignDay,
    Until: 24:00,0.0,
    For:Sunday Holidays AllOtherDays,
    Until: 06:00,0.0,
    Until: 18:00,0.05,
    Until: 24:00,0.0;
	


  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.69,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekdays,           !- Field 8
    Until: 07:00,0.0,        !- Field 9
    Until: 08:00,0.35,       !- Field 11
    Until: 09:00,0.69,       !- Field 13
    Until: 10:00,0.43,       !- Field 15
    Until: 11:00,0.37,       !- Field 17
    Until: 12:00,0.43,       !- Field 19
    Until: 13:00,0.58,       !- Field 21
    Until: 14:00,0.48,       !- Field 23
    Until: 15:00,0.37,       !- Field 25
    Until: 16:00,0.37,       !- Field 27
    Until: 17:00,0.46,       !- Field 29
    Until: 18:00,0.62,       !- Field 31
    Until: 19:00,0.12,       !- Field 33
    Until: 20:00,0.04,       !- Field 35
    Until: 21:00,0.04,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday,           !- Field 41
    Until: 07:00,0.0,        !- Field 42
    Until: 08:00,0.16,       !- Field 44
    Until: 09:00,0.14,       !- Field 46
    Until: 10:00,0.21,       !- Field 48
    Until: 11:00,0.18,       !- Field 50
    Until: 12:00,0.25,       !- Field 52
    Until: 13:00,0.21,       !- Field 54
    Until: 14:00,0.13,       !- Field 56
    Until: 15:00,0.08,       !- Field 58
    Until: 16:00,0.04,       !- Field 60
    Until: 17:00,0.05,       !- Field 62
    Until: 18:00,0.06,       !- Field 64
    Until: 24:00,0.00,       !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 24:00,0.0;        !- Field 69



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.69,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekdays,           !- Field 8
    Until: 07:00,0.0,        !- Field 9
    Until: 08:00,0.35,       !- Field 11
    Until: 09:00,0.69,       !- Field 13
    Until: 10:00,0.43,       !- Field 15
    Until: 11:00,0.37,       !- Field 17
    Until: 12:00,0.43,       !- Field 19
    Until: 13:00,0.58,       !- Field 21
    Until: 14:00,0.48,       !- Field 23
    Until: 15:00,0.37,       !- Field 25
    Until: 16:00,0.37,       !- Field 27
    Until: 17:00,0.46,       !- Field 29
    Until: 18:00,0.62,       !- Field 31
    Until: 19:00,0.12,       !- Field 33
    Until: 20:00,0.04,       !- Field 35
    Until: 21:00,0.04,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday,           !- Field 41
    Until: 07:00,0.0,        !- Field 42
    Until: 08:00,0.16,       !- Field 44
    Until: 09:00,0.14,       !- Field 46
    Until: 10:00,0.21,       !- Field 48
    Until: 11:00,0.18,       !- Field 50
    Until: 12:00,0.25,       !- Field 52
    Until: 13:00,0.21,       !- Field 54
    Until: 14:00,0.13,       !- Field 56
    Until: 15:00,0.08,       !- Field 58
    Until: 16:00,0.04,       !- Field 60
    Until: 17:00,0.05,       !- Field 62
    Until: 18:00,0.06,       !- Field 64
    Until: 24:00,0.00,       !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 24:00,0.0;        !- Field 69



  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.00,       !- Field 3
    Until: 06:00,0.00,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.00,       !- Field 42
    Until: 06:00,0.00,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 19:00,0.07,       !- Field 68
    Until: 22:00,0.00,       !- Field 70
    Until: 24:00,0.00,       !- Field 72
    For:Sunday Holidays AllOtherDays, !- Field 74
    Until: 05:00,0.00,       !- Field 75
    Until: 06:00,0.00,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 18:00,0.04,       !- Field 87
    Until: 22:00,0.00,       !- Field 89
    Until: 24:00,0.00;       !- Field 91

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,17.8,       !- Field 16
    Until: 07:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,17.8,       !- Field 30
    Until: 07:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 17.8,
    Until: 07:00, 20,
    Until: 08:00, 21,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 20.4444444444444,
    Until: 12:00, 21,
    Until: 13:00, 20.4444444444444,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 21,
    Until: 19:00, 21,
    Until: 20:00, 21,
    Until: 21:00, 21,
    Until: 22:00, 21,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: Saturday,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 17.6,
    Until: 07:00, 20,
    Until: 08:00, 21,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 20.4444444444444,
    Until: 12:00, 21,
    Until: 13:00, 20.4444444444444,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 15.6,
    Until: 19:00, 15.6,
    Until: 20:00, 15.6,
    Until: 21:00, 15.6,
    Until: 22:00, 15.6,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: WinterDesignDay,
    Until: 05:00,15.6,
    Until: 06:00,17.6,
    Until: 07:00,19.6,
    Until: 22:00,21.0,
    Until: 24:00,15.6,
    For SummerDesignDay,
    Until: 24:00,15.6,
    For:Sunday Holidays AllOtherDays,
    Until: 24:00,15.6;
	
  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,17.8,       !- Field 16
    Until: 07:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,17.8,       !- Field 30
    Until: 07:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39



  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_bot,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39



  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_mid,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39



  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_top,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,25.6,       !- Field 16
    Until: 07:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,25.7,       !- Field 27
    Until: 07:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,25.6,       !- Field 16
    Until: 07:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,25.7,       !- Field 27
    Until: 07:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 26.7,
    Until: 06:00, 25.6,
    Until: 07:00, 25,
    Until: 08:00, 24,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24.5555555555556,
    Until: 12:00, 24,
    Until: 13:00, 24.5555555555556,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 24,
    Until: 19:00, 24,
    Until: 20:00, 24,
    Until: 21:00, 24,
    Until: 22:00, 24,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: Saturday,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 26.7,
    Until: 06:00, 25.7,
    Until: 07:00, 25,
    Until: 08:00, 24,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24.5555555555556,
    Until: 12:00, 24,
    Until: 13:00, 24.5555555555556,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 26.7,
    Until: 19:00, 26.7,
    Until: 20:00, 26.7,
    Until: 21:00, 26.7,
    Until: 22:00, 26.7,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: SummerDesignDay,
    Until: 05:00,26.7,
    Until: 06:00,25.7,
    Until: 07:00,25.0,
    Until: 22:00,24.0,
    Until: 24:00,26.7,
    For WinterDesignDay,
    Until: 24:00,26.7,
    For:Sunday Holidays AllOtherDays,
    Until: 24:00,26.7;
	
  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39



  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_bot,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39



  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_mid,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39



  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_top,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39



  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,24.0,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,24.0,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,24.0,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,24.0,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,24.0,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,24.0;       !- Field 39

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For:Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Core_bottom sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Core_mid sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_mid sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Core_mid sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Core_top sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_top sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Core_top sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.144, !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 12:00,0.144, !- Field 9
    Until: 13:00,1.0,        !- Field 11
    Until: 17:00,0.144, !- Field 13
    Until: 18:00,1.0,        !- Field 15
    Until: 19:00,0.144, !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays AllOtherDays, !- Field 21
    Until: 24:00,0.0;        !- Field 22



  Schedule:Compact,
    PERIMETER_MID_ZN_2_MDP_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,     0.2,
    Until: 02:00,     0.2,
    Until: 03:00,     0.2,
    Until: 04:00,     0.2,
    Until: 05:00,     0.2,
    Until: 06:00,     0.2,
    Until: 07:00,     0.2,
    Until: 08:00,     0.2,
    Until: 09:00,     0.2,
    Until: 10:00,     0.2,
    Until: 11:00, 0.01,
    Until: 12:00,     0.2,
    Until: 13:00, 0.01,
    Until: 14:00,     0.2,
    Until: 15:00, 0.01,
    Until: 16:00,     0.2,
    Until: 17:00,     0.2,
    Until: 18:00,     0.2,
    Until: 19:00,     0.2,
    Until: 20:00,     0.2,
    Until: 21:00,     0.2,
    Until: 22:00,     0.2,
    Until: 23:00,     0.2,
    Until: 24:00,     0.2,
    For: Saturday,
    Until: 01:00,     0.2,
    Until: 02:00,     0.2,
    Until: 03:00,     0.2,
    Until: 04:00,     0.2,
    Until: 05:00,     0.2,
    Until: 06:00,     0.2,
    Until: 07:00,     0.2,
    Until: 08:00,     0.2,
    Until: 09:00,     0.2,
    Until: 10:00,     0.2,
    Until: 11:00, 0.01,
    Until: 12:00,     0.2,
    Until: 13:00, 0.01,
    Until: 14:00,     0.2,
    Until: 15:00, 0.01,
    Until: 16:00,     0.2,
    Until: 17:00,     0.2,
    Until: 18:00,     0.2,
    Until: 19:00,     0.2,
    Until: 20:00,     0.2,
    Until: 21:00,     0.2,
    Until: 22:00,     0.2,
    Until: 23:00,     0.2,
    Until: 24:00,     0.2,
    For: AllOtherDays,
    Until: 24:00,
        0.2;

  Schedule:Compact,
    PERIMETER_MID_ZN_2_OA_Mult,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    1,                     !- Field 4
    Until: 02:00,            !- Field 5
    1,                     !- Field 6
    Until: 03:00,            !- Field 7
    1,                     !- Field 8
    Until: 04:00,            !- Field 9
    1,                     !- Field 10
    Until: 05:00,            !- Field 11
    1,                     !- Field 12
    Until: 06:00,            !- Field 13
    1,                     !- Field 14
    Until: 07:00,            !- Field 15
    1,                     !- Field 16
    Until: 08:00,            !- Field 17
    1,                     !- Field 18
    Until: 09:00,            !- Field 19
    1,                     !- Field 20
    Until: 10:00,            !- Field 21
    1,                     !- Field 22
    Until: 11:00,            !- Field 23
    0,                    !- Field 24
    Until: 12:00,            !- Field 25
    1,                     !- Field 26
    Until: 13:00,            !- Field 27
    0,                    !- Field 28
    Until: 14:00,            !- Field 29
    1,                     !- Field 30
    Until: 15:00,            !- Field 31
    0,                    !- Field 32
    Until: 16:00,            !- Field 33
    1,                     !- Field 34
    Until: 17:00,            !- Field 35
    1,                     !- Field 36
    Until: 18:00,            !- Field 37
    1,                     !- Field 38
    Until: 19:00,            !- Field 39
    1,                     !- Field 40
    Until: 20:00,            !- Field 41
    1,                     !- Field 42
    Until: 21:00,            !- Field 43
    1,                     !- Field 44
    Until: 22:00,            !- Field 45
    1,                     !- Field 46
    Until: 23:00,            !- Field 47
    1,                     !- Field 48
    Until: 24:00,            !- Field 49
    1,                     !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    1,                     !- Field 53
    Until: 02:00,            !- Field 54
    1,                     !- Field 55
    Until: 03:00,            !- Field 56
    1,                     !- Field 57
    Until: 04:00,            !- Field 58
    1,                     !- Field 59
    Until: 05:00,            !- Field 60
    1,                     !- Field 61
    Until: 06:00,            !- Field 62
    1,                     !- Field 63
    Until: 07:00,            !- Field 64
    1,                     !- Field 65
    Until: 08:00,            !- Field 66
    1,                     !- Field 67
    Until: 09:00,            !- Field 68
    1,                     !- Field 69
    Until: 10:00,            !- Field 70
    1,                     !- Field 71
    Until: 11:00,            !- Field 72
    0,                    !- Field 73
    Until: 12:00,            !- Field 74
    1,                     !- Field 75
    Until: 13:00,            !- Field 76
    0,                    !- Field 77
    Until: 14:00,            !- Field 78
    1,                     !- Field 79
    Until: 15:00,            !- Field 80
    0,                    !- Field 81
    Until: 16:00,            !- Field 82
    1,                     !- Field 83
    Until: 17:00,            !- Field 84
    1,                     !- Field 85
    Until: 18:00,            !- Field 86
    1,                     !- Field 87
    Until: 19:00,            !- Field 88
    1,                     !- Field 89
    Until: 20:00,            !- Field 90
    1,                     !- Field 91
    Until: 21:00,            !- Field 92
    1,                     !- Field 93
    Until: 22:00,            !- Field 94
    1,                     !- Field 95
    Until: 23:00,            !- Field 96
    1,                     !- Field 97
    Until: 24:00,            !- Field 98
    1,                     !- Field 99
    For: AllOtherDays,       !- Field 100
    Until: 24:00,            !- Field 101
    1;                     !- Field 102
    

	
!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Core_bottom,             !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_mid,                !- Name
    Core_mid,                !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_top,                !- Name
    Core_top,                !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_3,      !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_2,      !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_1,      !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_4,      !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_3,      !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_2,      !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_1,      !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_4,      !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_3,      !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_2,      !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_w_SB,      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_1,      !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_4,      !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Core_bottom_Lights,      !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Core_mid_Lights,         !- Name
    Core_mid,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Core_top_Lights,         !- Name
    Core_top,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_3_Lights,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_2_Lights,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_1_Lights,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_4_Lights,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_3_Lights,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_2_Lights,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_1_Lights,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_4_Lights,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_3_Lights,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_2_Lights,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_1_Lights,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_4_Lights,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.653140306,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

  ElectricEquipment,
    Core_bottom_MiscPlug_Equip,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7937.1558,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_mid_MiscPlug_Equip, !- Name
    Core_mid,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7937.1558,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_top_MiscPlug_Equip, !- Name
    Core_top,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7937.1558,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2138,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2170,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2028,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2100,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2138,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2170,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2028,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2100,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2138,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2170,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2028,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2100,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Core_bottom_Elevators_Equip,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ElevatorLift;           !- End-Use Subcategory

  ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    Core_bottom,             !- Zone or ZoneList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    125,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ElevatorLightsFan;     !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========

 
  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    390.429,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b,  !- Schedule Name
    4717.263937,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    Perimeter_bot_ZN_1_DaylCtrl,  !- Name
    Perimeter_bot_ZN_1,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_bot_ZN_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_bot_ZN_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_bot_ZN_1_DaylRefPt1,  !- Name
    Perimeter_bot_ZN_1,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    1.524000,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_bot_ZN_1_DaylRefPt2,  !- Name
    Perimeter_bot_ZN_1,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    3.048000,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_bot_ZN_2_DaylCtrl,  !- Name
    Perimeter_bot_ZN_2,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_bot_ZN_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_bot_ZN_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_bot_ZN_2_DaylRefPt1,  !- Name
    Perimeter_bot_ZN_2,      !- Zone Name
    48.387000,               !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_bot_ZN_2_DaylRefPt2,  !- Name
    Perimeter_bot_ZN_2,      !- Zone Name
    46.863000,               !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_bot_ZN_3_DaylCtrl,  !- Name
    Perimeter_bot_ZN_3,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_bot_ZN_3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_bot_ZN_3_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_bot_ZN_3_DaylRefPt1,  !- Name
    Perimeter_bot_ZN_3,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    31.749800,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_bot_ZN_3_DaylRefPt2,  !- Name
    Perimeter_bot_ZN_3,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    30.225800,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_bot_ZN_4_DaylCtrl,  !- Name
    Perimeter_bot_ZN_4,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_bot_ZN_4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_bot_ZN_4_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_bot_ZN_4_DaylRefPt1,  !- Name
    Perimeter_bot_ZN_4,      !- Zone Name
    1.524000,                !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_bot_ZN_4_DaylRefPt2,  !- Name
    Perimeter_bot_ZN_4,      !- Zone Name
    3.048000,                !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_mid_ZN_1_DaylCtrl,  !- Name
    Perimeter_mid_ZN_1,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_mid_ZN_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_mid_ZN_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_mid_ZN_1_DaylRefPt1,  !- Name
    Perimeter_mid_ZN_1,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    1.524000,                !- Y-Coordinate of Reference Point {m}
    4.724400;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_mid_ZN_1_DaylRefPt2,  !- Name
    Perimeter_mid_ZN_1,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    3.048000,                !- Y-Coordinate of Reference Point {m}
    4.724400;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_mid_ZN_2_DaylCtrl,  !- Name
    Perimeter_mid_ZN_2,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_mid_ZN_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_mid_ZN_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_mid_ZN_2_DaylRefPt1,  !- Name
    Perimeter_mid_ZN_2,      !- Zone Name
    48.387000,               !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    4.724400;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_mid_ZN_2_DaylRefPt2,  !- Name
    Perimeter_mid_ZN_2,      !- Zone Name
    46.863000,               !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    4.724400;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_mid_ZN_3_DaylCtrl,  !- Name
    Perimeter_mid_ZN_3,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_mid_ZN_3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_mid_ZN_3_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_mid_ZN_3_DaylRefPt1,  !- Name
    Perimeter_mid_ZN_3,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    31.749800,               !- Y-Coordinate of Reference Point {m}
    4.724400;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_mid_ZN_3_DaylRefPt2,  !- Name
    Perimeter_mid_ZN_3,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    30.225800,               !- Y-Coordinate of Reference Point {m}
    4.724400;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_mid_ZN_4_DaylCtrl,  !- Name
    Perimeter_mid_ZN_4,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_mid_ZN_4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_mid_ZN_4_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_mid_ZN_4_DaylRefPt1,  !- Name
    Perimeter_mid_ZN_4,      !- Zone Name
    1.524000,                !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    4.724400;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_mid_ZN_4_DaylRefPt2,  !- Name
    Perimeter_mid_ZN_4,      !- Zone Name
    3.048000,                !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    4.724400;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_top_ZN_1_DaylCtrl,  !- Name
    Perimeter_top_ZN_1,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_top_ZN_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_top_ZN_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_top_ZN_1_DaylRefPt1,  !- Name
    Perimeter_top_ZN_1,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    1.524000,                !- Y-Coordinate of Reference Point {m}
    8.687000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_top_ZN_1_DaylRefPt2,  !- Name
    Perimeter_top_ZN_1,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    3.048000,                !- Y-Coordinate of Reference Point {m}
    8.687000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_top_ZN_2_DaylCtrl,  !- Name
    Perimeter_top_ZN_2,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_top_ZN_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_top_ZN_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_top_ZN_2_DaylRefPt1,  !- Name
    Perimeter_top_ZN_2,      !- Zone Name
    48.387000,               !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    8.687000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_top_ZN_2_DaylRefPt2,  !- Name
    Perimeter_top_ZN_2,      !- Zone Name
    46.863000,               !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    8.687000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_top_ZN_3_DaylCtrl,  !- Name
    Perimeter_top_ZN_3,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_top_ZN_3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_top_ZN_3_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_top_ZN_3_DaylRefPt1,  !- Name
    Perimeter_top_ZN_3,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    31.749800,               !- Y-Coordinate of Reference Point {m}
    8.687000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_top_ZN_3_DaylRefPt2,  !- Name
    Perimeter_top_ZN_3,      !- Zone Name
    24.955500,               !- X-Coordinate of Reference Point {m}
    30.225800,               !- Y-Coordinate of Reference Point {m}
    8.687000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Perimeter_top_ZN_4_DaylCtrl,  !- Name
    Perimeter_top_ZN_4,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.15,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_top_ZN_4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Perimeter_top_ZN_4_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Perimeter_top_ZN_4_DaylRefPt1,  !- Name
    Perimeter_top_ZN_4,      !- Zone Name
    1.524000,                !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    8.687000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Perimeter_top_ZN_4_DaylRefPt2,  !- Name
    Perimeter_top_ZN_4,      !- Zone Name
    3.048000,                !- X-Coordinate of Reference Point {m}
    16.636900,               !- Y-Coordinate of Reference Point {m}
    8.687000;                !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: INFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3_Infiltration,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2_Infiltration,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1_Infiltration,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4_Infiltration,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Door_Infiltration,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.04300287,  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloor_Plenum_Infiltration,  !- Name
    FirstFloor_Plenum,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,  !- Name
    MidFloor_Plenum,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,  !- Name
    TopFloor_Plenum,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00011146609152,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SIZING PARAMETERS ===========

  Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.0,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: ZONE SIZING ===========


  Sizing:Zone,
    Core_bottom,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_bottom,     !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Core_mid,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_mid,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Core_top,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_top,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}




  Sizing:Zone,
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


  DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}



!-   ===========  ALL OBJECTS IN CLASS: SYSTEM SIZING ===========





  Sizing:System,
    PACU_VAV_bot,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    1.1951,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  Sizing:System,
    PACU_VAV_mid,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    1.1951,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  Sizing:System,
    PACU_VAV_top,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    1.1951,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: PLANT SIZING ===========

  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                    !- Design Loop Exit Temperature {C} !- this is changed from 48.9 to 60 to fix the warning message. 
    5.0;                     !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: NODE LIST ===========

  NodeList,
    Core_bottom Inlet Nodes, !- Name
    Core_bottom VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Core_mid Inlet Nodes,    !- Name
    Core_mid VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Core_top Inlet Nodes,    !- Name
    Core_top VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_3 Inlet Nodes,  !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_2 Inlet Nodes,  !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_1 Inlet Nodes,  !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_4 Inlet Nodes,  !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    PACU_VAV_bot_OANode List,!- Name
    PACU_VAV_bot_OAInlet Node;  !- Node 1 Name

  NodeList,
    PACU_VAV_mid_OANode List,!- Name
    PACU_VAV_mid_OAInlet Node;  !- Node 1 Name

  NodeList,
    PACU_VAV_top_OANode List,!- Name
    PACU_VAV_top_OAInlet Node;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH LIST ===========

  BranchList,
    PACU_VAV_bot Air Loop Branches,  !- Name
    PACU_VAV_bot Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PACU_VAV_mid Air Loop Branches,  !- Name
    PACU_VAV_mid Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PACU_VAV_top Air Loop Branches,  !- Name
    PACU_VAV_top Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
    SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
    SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
    SHWSys1 Demand Load Branch 6,  !- Branch 7 Name
    SHWSys1 Demand Load Branch 7,  !- Branch 8 Name
    SHWSys1 Demand Load Branch 8,  !- Branch 9 Name
    SHWSys1 Demand Load Branch 9,  !- Branch 10 Name
    SHWSys1 Demand Load Branch 10,  !- Branch 11 Name
    SHWSys1 Demand Load Branch 11,  !- Branch 12 Name
    SHWSys1 Demand Load Branch 12,  !- Branch 13 Name
    SHWSys1 Demand Load Branch 13,  !- Branch 14 Name
    SHWSys1 Demand Load Branch 14,  !- Branch 15 Name
    SHWSys1 Demand Load Branch 15,  !- Branch 16 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 17 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 18 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR LIST ===========

  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    PACU_VAV_bot Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PACU_VAV_bot_OA,         !- Component 1 Name
    PACU_VAV_bot Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU_VAV_bot_CoolC,      !- Component 2 Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 2 Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PACU_VAV_bot_HeatC,      !- Component 3 Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 3 Inlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    PACU_VAV_bot Fan,        !- Component 4 Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 4 Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PACU_VAV_mid Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PACU_VAV_mid_OA,         !- Component 1 Name
    PACU_VAV_mid Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU_VAV_mid_CoolC,      !- Component 2 Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 2 Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PACU_VAV_mid_HeatC,      !- Component 3 Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 3 Inlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    PACU_VAV_mid Fan,        !- Component 4 Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 4 Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PACU_VAV_top Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PACU_VAV_top_OA,         !- Component 1 Name
    PACU_VAV_top Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU_VAV_top_CoolC,      !- Component 2 Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 2 Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PACU_VAV_top_HeatC,      !- Component 3 Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 3 Inlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    PACU_VAV_top Fan,        !- Component 4 Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 4 Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name



  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_bottom sub cat,     !- Component 1 Name
    Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_mid sub cat,        !- Component 1 Name
    Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_top sub cat,        !- Component 1 Name
    Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_top sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_top_ZN_3 sub cat,  !- Component 1 Name
    Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_top_ZN_2 sub cat,  !- Component 1 Name
    Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_top_ZN_1 sub cat,  !- Component 1 Name
    Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_top_ZN_4 sub cat,  !- Component 1 Name
    Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_bot_ZN_3 sub cat,  !- Component 1 Name
    Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_bot_ZN_2 sub cat,  !- Component 1 Name
    Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_bot_ZN_1 sub cat,  !- Component 1 Name
    Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_bot_ZN_4 sub cat,  !- Component 1 Name
    Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_mid_ZN_3 sub cat,  !- Component 1 Name
    Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_mid_ZN_2 sub cat,  !- Component 1 Name
    Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_mid_ZN_1 sub cat,  !- Component 1 Name
    Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_mid_ZN_4 sub cat,  !- Component 1 Name
    Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PIPE ===========

  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT LOOP ===========


  PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANT OPERATION SCHEMES ===========

  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: HEATING LOAD RANGE BASED OPERATION ===========

  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT EQUIPMENT LIST ===========

  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SPLITTER ===========

  Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SHWSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SHWSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SHWSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SHWSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SHWSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    SHWSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    SHWSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    SHWSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name

!-   ===========  ALL OBJECTS IN CLASS: MIXER ===========

  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SHWSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SHWSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SHWSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SHWSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SHWSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SHWSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SHWSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SHWSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name

!-   ===========  ALL OBJECTS IN CLASS: AIR PRIMARY LOOP ===========


  AirLoopHVAC,
    PACU_VAV_bot,            !- Name
    ,                        !- Controller List Name
    PACU_VAV_bot Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PACU_VAV_bot Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU_VAV_bot Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PACU_VAV_bot Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PACU_VAV_bot Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PACU_VAV_mid,            !- Name
    ,                        !- Controller List Name
    PACU_VAV_mid Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PACU_VAV_mid Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU_VAV_mid Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PACU_VAV_mid Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PACU_VAV_mid Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PACU_VAV_top,            !- Name
    ,                        !- Controller List Name
    PACU_VAV_top Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PACU_VAV_top Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU_VAV_top Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PACU_VAV_top Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PACU_VAV_top Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PACU_VAV_top Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER LIST ===========

  AirLoopHVAC:ControllerList,
    PACU_VAV_bot_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PACU_VAV_bot_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PACU_VAV_mid_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PACU_VAV_mid_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PACU_VAV_top_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PACU_VAV_top_OA_Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIR LOOP EQUIPMENT LIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_bot_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PACU_VAV_bot_OAMixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_mid_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PACU_VAV_mid_OAMixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_top_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PACU_VAV_top_OAMixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR SYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_bot_OA,         !- Name
    PACU_VAV_bot_OA_Controllers,  !- Controller List Name
    PACU_VAV_bot_OA_Equipment,  !- Outdoor Air Equipment List Name
    PACU_VAV_bot Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_mid_OA,         !- Name
    PACU_VAV_mid_OA_Controllers,  !- Controller List Name
    PACU_VAV_mid_OA_Equipment,  !- Outdoor Air Equipment List Name
    PACU_VAV_mid Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_top_OA,         !- Name
    PACU_VAV_top_OA_Controllers,  !- Controller List Name
    PACU_VAV_top_OA_Equipment,  !- Outdoor Air Equipment List Name
    PACU_VAV_top Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR NODE ===========

  OutdoorAir:Node,
    PACU_VAV_bot_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    PACU_VAV_bot_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PACU_VAV_mid_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    PACU_VAV_mid_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PACU_VAV_top_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    PACU_VAV_top_CoolCOA Ref node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR INLET NODE LIST ===========

  OutdoorAir:NodeList,
    PACU_VAV_bot_OANode List;!- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PACU_VAV_mid_OANode List;!- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PACU_VAV_top_OANode List;!- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR MIXER ===========
  OutdoorAir:Mixer,
    PACU_VAV_bot_OAMixing Box,   !- Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_bot_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PACU_VAV_bot_OARelief Node,  !- Relief Air Stream Node Name
    PACU_VAV_bot Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  OutdoorAir:Mixer,
    PACU_VAV_mid_OAMixing Box,   !- Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_mid_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PACU_VAV_mid_OARelief Node,  !- Relief Air Stream Node Name
    PACU_VAV_mid Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  OutdoorAir:Mixer,
    PACU_VAV_top_OAMixing Box,   !- Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_top_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PACU_VAV_top_OARelief Node,  !- Relief Air Stream Node Name
    PACU_VAV_top Supply Equipment Inlet Node;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER LIST ===========

  AvailabilityManagerAssignmentList,
    PACU_VAV_bot Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PACU_VAV_bot Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PACU_VAV_mid Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PACU_VAV_mid Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PACU_VAV_top Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PACU_VAV_top Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER:NIGHT CYCLE ===========

  AvailabilityManager:NightCycle,
    PACU_VAV_bot Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PACU_VAV_mid Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PACU_VAV_top Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:WARMEST ===========

  SetpointManager:OutdoorAirReset,
    PACU_VAV_bot Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    15.6,   !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    PACU_VAV_mid Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    15.6,   !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    PACU_VAV_top Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    15.6,   !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:MIXED AIR ===========

  SetpointManager:MixedAir,
    PACU_VAV_bot_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_bot_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_bot_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_mid_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_mid_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_mid_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_top_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_top_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_top_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode;  !- Setpoint Node or NodeList Name




!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTSIDE AIR ===========
  Controller:OutdoorAir,
    PACU_VAV_bot_OA_Controller,   !- Name
    PACU_VAV_bot_OARelief Node,   !- Relief Air Outlet Node Name
    PACU_VAV_bot Supply Equipment Inlet Node,   !- Return Air Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_bot_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}  
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name

    PACU_VAV_BOT_DCV;        !- Mechanical Ventilation Controller Name
!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name
  Controller:OutdoorAir,
    PACU_VAV_mid_OA_Controller,   !- Name
    PACU_VAV_mid_OARelief Node,   !- Relief Air Outlet Node Name
    PACU_VAV_mid Supply Equipment Inlet Node,   !- Return Air Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_mid_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}  
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name    
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name

    PACU_VAV_MID_DCV;        !- Mechanical Ventilation Controller Name
!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name
  Controller:OutdoorAir,
    PACU_VAV_top_OA_Controller,   !- Name
    PACU_VAV_top_OARelief Node,   !- Relief Air Outlet Node Name
    PACU_VAV_top Supply Equipment Inlet Node,   !- Return Air Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_top_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}  
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name    
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name

    PACU_VAV_TOP_DCV;        !- Mechanical Ventilation Controller Name
!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLED ZONE EQUIP CONFIGURATION ===========

  ZoneHVAC:EquipmentConnections,
    Core_bottom,             !- Zone Name
    Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
    Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_bottom Air Node,    !- Zone Air Node Name
    Core_bottom Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Core_mid,                !- Zone Name
    Core_mid Equipment,      !- Zone Conditioning Equipment List Name
    Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_mid Air Node,       !- Zone Air Node Name
    Core_mid Return Air Node;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Core_top,                !- Zone Name
    Core_top Equipment,      !- Zone Conditioning Equipment List Name
    Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_top Air Node,       !- Zone Air Node Name
    Core_top Return Air Node;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3,      !- Zone Name
    Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2,      !- Zone Name
    Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1,      !- Zone Name
    Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4,      !- Zone Name
    Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3,      !- Zone Name
    Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2,      !- Zone Name
    Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1,      !- Zone Name
    Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4,      !- Zone Name
    Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3,      !- Zone Name
    Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2,      !- Zone Name
    Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1,      !- Zone Name
    Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4,      !- Zone Name
    Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE EQUIPMENT LIST ===========

  ZoneHVAC:EquipmentList,
    Core_bottom Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_bottom VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Core_mid Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_mid VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Core_top Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_top VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: AIR DISTRIBUTION UNIT ===========

  ZoneHVAC:AirDistributionUnit,
    Core_bottom VAV Box,     !- Name
    Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_bottom VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Core_mid VAV Box,        !- Name
    Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_mid VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Core_top VAV Box,        !- Name
    Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_top VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_3 VAV Box,  !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_2 VAV Box,  !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_1 VAV Box,  !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_4 VAV Box,  !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 VAV Box,  !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 VAV Box,  !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_1 VAV Box,  !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_4 VAV Box,  !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_3 VAV Box,  !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_2 VAV Box,  !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_1 VAV Box,  !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_4 VAV Box,  !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: DXSYSTEM:AIRLOOP ===========

  CoilSystem:Cooling:DX,
    PACU_VAV_bot_CoolC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PACU_VAV_bot_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PACU_VAV_mid_CoolC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PACU_VAV_mid_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PACU_VAV_top_CoolC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PACU_VAV_top_CoolC DXCoil;  !- Cooling Coil Name

!-   ===========  ALL OBJECTS IN CLASS: SINGLE DUCT:VAV:REHEAT ===========

  AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.209,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_mid VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.329,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Core_top VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_top VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.326,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.219,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.261,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.249,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.24,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.228,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========

  ZoneControl:Thermostat,
    Core_bottom Thermostat,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_bottom DualSPSched; !- Control 1 Name

  ZoneControl:Thermostat,
    Core_mid Thermostat,     !- Name
    Core_mid,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_mid DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    Core_top Thermostat,     !- Name
    Core_top,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_top DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_3 Thermostat,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_2 Thermostat,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_1 Thermostat,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_4 Thermostat,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 Thermostat,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 Thermostat,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 Thermostat,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 Thermostat,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 Thermostat,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 Thermostat,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: DUAL SETPOINT WITH DEADBAND ===========

  ThermostatSetpoint:DualSetpoint,
    Core_bottom DualSPSched, !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Core_mid DualSPSched,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Core_top DualSPSched,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name


  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE SUPPLY AIR PATH ===========

  AirLoopHVAC:SupplyPath,
    PACU_VAV_bot,            !- Name
    PACU_VAV_bot Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PACU_VAV_bot Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PACU_VAV_mid,            !- Name
    PACU_VAV_mid Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PACU_VAV_mid Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PACU_VAV_top,            !- Name
    PACU_VAV_top Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PACU_VAV_top Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN AIR PATH ===========

  AirLoopHVAC:ReturnPath,
    PACU_VAV_bot Return Air Path,  !- Name
    PACU_VAV_bot Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    FirstFloor_Return_Plenum,!- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PACU_VAV_bot Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    PACU_VAV_mid Return Air Path,  !- Name
    PACU_VAV_mid Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    MidFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PACU_VAV_mid Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    PACU_VAV_top Return Air Path,  !- Name
    PACU_VAV_top Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    TopFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PACU_VAV_top Return Air Mixer;  !- Component 2 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN PLENUM ===========

  AirLoopHVAC:ReturnPlenum,
    FirstFloor_Return_Plenum,!- Name
    FirstFloor_Plenum,       !- Zone Name
    FirstFloor_Plenum Node,  !- Zone Node Name
    FirstFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core_bottom Return Air Node,  !- Inlet 1 Node Name
    Perimeter_bot_ZN_4 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 4 Node Name
    Perimeter_bot_ZN_1 Return Air Node;  !- Inlet 5 Node Name

  AirLoopHVAC:ReturnPlenum,
    MidFloor_Return_Plenum,  !- Name
    MidFloor_Plenum,         !- Zone Name
    MidFloor_Plenum Node,    !- Zone Node Name
    MidFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core_mid Return Air Node,!- Inlet 1 Node Name
    Perimeter_mid_ZN_4 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 4 Node Name
    Perimeter_mid_ZN_1 Return Air Node;  !- Inlet 5 Node Name

  AirLoopHVAC:ReturnPlenum,
    TopFloor_Return_Plenum,  !- Name
    TopFloor_Plenum,         !- Zone Name
    TopFloor_Plenum Node,    !- Zone Node Name
    TopFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core_top Return Air Node,!- Inlet 1 Node Name
    Perimeter_top_ZN_4 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_top_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_top_ZN_2 Return Air Node,  !- Inlet 4 Node Name
    Perimeter_top_ZN_1 Return Air Node;  !- Inlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE SPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    PACU_VAV_bot Supply Air Splitter,  !- Name
    PACU_VAV_bot Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    PACU_VAV_mid Supply Air Splitter,  !- Name
    PACU_VAV_mid Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    PACU_VAV_top Supply Air Splitter,  !- Name
    PACU_VAV_top Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE MIXER ===========

  AirLoopHVAC:ZoneMixer,
    PACU_VAV_bot Return Air Mixer,  !- Name
    PACU_VAV_bot Zone Equipment Outlet Node,  !- Outlet Node Name
    FirstFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PACU_VAV_mid Return Air Mixer,  !- Name
    PACU_VAV_mid Zone Equipment Outlet Node,  !- Outlet Node Name
    MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PACU_VAV_top Return Air Mixer,  !- Name
    PACU_VAV_top Zone Equipment Outlet Node,  !- Outlet Node Name
    TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========


  WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    0.3785412,               !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    29307.11,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.808039999,      !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    1156,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    1156,  !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    CORE_BOTTOM,             !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    7.561562668,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    7.561562668,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLE SPEED ===========


  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    3168.446,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:ELECTRIC:HEATING ===========

  Coil:Heating:Electric,
    Core_bottom VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
    Core_bottom VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Core_mid VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
    Core_mid VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Core_top VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Core_top VAV Box Damper Node,  !- Air Inlet Node Name
    Core_top VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:GAS:HEATING ===========

  Coil:Heating:Fuel,
    PACU_VAV_bot_HeatC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Inlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Outlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    PACU_VAV_mid_HeatC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Inlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Outlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    PACU_VAV_top_HeatC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Inlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Outlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Temperature Setpoint Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:DX:MULTISPEED:COOLINGEMPIRICAL ===========

  Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_bot_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.39928881549157, !- High Speed Gross Rated Cooling COP {W/W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Air Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Outlet Node Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.39928881549157, !- Low Speed Gross Rated Cooling COP {W/W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name

  Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_mid_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.39928881549157, !- High Speed Gross Rated Cooling COP {W/W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Air Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Outlet Node Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.39928881549157, !- Low Speed Gross Rated Cooling COP {W/W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name

  Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_top_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.39928881549157, !- High Speed Gross Rated Cooling COP {W/W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Air Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Outlet Node Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.39928881549157, !- Low Speed Gross Rated Cooling COP {W/W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SIMPLE:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    PACU_VAV_bot Fan,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6045, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Fan:VariableVolume,
    PACU_VAV_mid Fan,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6006, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.924, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Fan:VariableVolume,
    PACU_VAV_top Fan,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6045, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node;  !- Air Outlet Node Name




 !-   ===========  ALL OBJECTS IN CLASS: WATER USE EQUIPMENT ===========


  WaterUse:Equipment,
    Core_bottom sub cat,     !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_bottom,             !- Zone Name
    Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Core_mid sub cat,        !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_mid sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_mid,                !- Zone Name
    Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Core_top sub cat,        !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_top sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_top,                !- Zone Name
    Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_top_ZN_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_3,      !- Zone Name
    Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_top_ZN_2 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_2,      !- Zone Name
    Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_top_ZN_1 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_1,      !- Zone Name
    Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_top_ZN_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_4,      !- Zone Name
    Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_bot_ZN_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_bot_ZN_2 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_bot_ZN_1 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_bot_ZN_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_mid_ZN_3 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_mid_ZN_2 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_mid_ZN_1 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Perimeter_mid_ZN_4 sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.57511e-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATER USE CONNECTIONS ===========


  WaterUse:Connections,
    Core_bottom sub cat,     !- Name
    Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
    Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_bottom sub cat;     !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Core_mid sub cat,        !- Name
    Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
    Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_mid sub cat;        !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Core_top sub cat,        !- Name
    Core_top sub cat Water Inlet Node,  !- Inlet Node Name
    Core_top sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_top sub cat;        !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_top_ZN_3 sub cat,  !- Name
    Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_top_ZN_3 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_top_ZN_2 sub cat,  !- Name
    Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_top_ZN_2 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_top_ZN_1 sub cat,  !- Name
    Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_top_ZN_1 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_top_ZN_4 sub cat,  !- Name
    Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_top_ZN_4 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_bot_ZN_3 sub cat,  !- Name
    Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_bot_ZN_3 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_bot_ZN_2 sub cat,  !- Name
    Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_bot_ZN_2 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_bot_ZN_1 sub cat,  !- Name
    Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_bot_ZN_1 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_bot_ZN_4 sub cat,  !- Name
    Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_bot_ZN_4 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_mid_ZN_3 sub cat,  !- Name
    Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_mid_ZN_3 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_mid_ZN_2 sub cat,  !- Name
    Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_mid_ZN_2 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_mid_ZN_1 sub cat,  !- Name
    Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_mid_ZN_1 sub cat;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Perimeter_mid_ZN_4 sub cat,  !- Name
    Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_mid_ZN_4 sub cat;  !- Water Use Equipment 1 Name

!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========



OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

!  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
!  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
!  Output:Variable,MinOA_MotorizedDamper_Sched,Schedule Value,Hourly;
!
!  ! Outdoor Air Flow
!
!  Output:Variable,PACU_VAV_bot_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PACU_VAV_mid_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PACU_VAV_top_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PACU_VAV_bot Heat Recovery Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;  
!  Output:Variable,PACU_VAV_mid Heat Recovery Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;  
!  Output:Variable,PACU_VAV_top Heat Recovery Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;  
!  
!  ! Return Air Flow
!
!  Output:Variable,PACU_VAV_bot Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PACU_VAV_mid Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PACU_VAV_top Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PACU_VAV_bot Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,PACU_VAV_mid Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,PACU_VAV_top Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,PACU_VAV_bot Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PACU_VAV_mid Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PACU_VAV_top Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  ! Supply Air Flow
!
!  Output:Variable,PACU_VAV_bot Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PACU_VAV_mid Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PACU_VAV_top Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,PACU_VAV_bot Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,PACU_VAV_mid Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,PACU_VAV_top Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,PACU_VAV_bot Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PACU_VAV_mid Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PACU_VAV_top Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  ! Coil Load
!
!  Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
!  Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
!
!  ! SHW
!
!  Output:Variable,*,Water Heater Heating Rate,Hourly;
!
!  ! Fan and Pump
!
!  Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
!
!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!    
!    Output:Meter,InteriorLights:Gas,Hourly;
!    Output:Meter,ExteriorLights:Gas,Hourly;
!    Output:Meter,InteriorEquipment:Gas,Hourly;
!    Output:Meter,ExteriorEquipment:Gas,Hourly;
!    Output:Meter,Fans:Gas,Hourly;
!    Output:Meter,Pumps:Gas,Hourly;
!    Output:Meter,Heating:Gas,Hourly;
!    Output:Meter,Cooling:Gas,Hourly;
!    Output:Meter,HeatRejection:Gas,Hourly;
!    Output:Meter,Humidifier:Gas,Hourly;
!    Output:Meter,HeatRecovery:Gas,Hourly;
!    Output:Meter,DHW:Gas,Hourly;
!    Output:Meter,Cogeneration:Gas,Hourly;
!    Output:Meter,Refrigeration:Gas,Hourly;
!    Output:Meter,WaterSystems:Gas,Hourly;


!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,              !- Report 1 Name
    Standard62.1Summary;              !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName IECC,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2018,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeMedium,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 2B,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_AZ_Tucson,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

  Controller:MechanicalVentilation,
    PACU_VAV_BOT_DCV,        !- Name
    MinOA_Sched,!- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_bottom,             !- Zone 1 Name
    CM DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Core_bottom,    !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_bot_ZN_1,      !- Zone 2 Name
    CM DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Perimeter_bot_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_bot_ZN_2,      !- Zone 3 Name
    CM DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Perimeter_bot_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_bot_ZN_3,      !- Zone 4 Name
    CM DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Perimeter_bot_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_bot_ZN_4,      !- Zone 5 Name
    CM DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Perimeter_bot_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_bottom,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Core_bottom,     !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  Controller:MechanicalVentilation,
    PACU_VAV_TOP_DCV,        !- Name
    MinOA_Sched,!- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_top,                !- Zone 1 Name
    CM DSOA Core_top,        !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Core_top,       !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_top_ZN_1,      !- Zone 2 Name
    CM DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Perimeter_top_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_top_ZN_2,      !- Zone 3 Name
    CM DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Perimeter_top_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_top_ZN_3,      !- Zone 4 Name
    CM DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Perimeter_top_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_top_ZN_4,      !- Zone 5 Name
    CM DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Perimeter_top_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_top,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Core_top,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  Controller:MechanicalVentilation,
    PACU_VAV_MID_DCV,        !- Name
    MinOA_Sched,!- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_mid,                !- Zone 1 Name
    CM DSOA Core_mid,        !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Core_mid,       !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_mid_ZN_1,      !- Zone 2 Name
    CM DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Perimeter_mid_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_mid_ZN_2,      !- Zone 3 Name
    CM DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Perimeter_mid_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_mid_ZN_3,      !- Zone 4 Name
    CM DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Perimeter_mid_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_mid_ZN_4,      !- Zone 5 Name
    CM DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Perimeter_mid_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_mid,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Core_mid,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}




  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Fuel Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    Core_bottom_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electric Energy;  !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    45000,  !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.984,  !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_INT_EQUIP;         !- Meter 2 Name














