    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8730.93592</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.61158</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.16353</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12232</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.31913E-004</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5765.61458</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.64202</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.24609</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.24900</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15986</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.71025E-004</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.24900</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9410.76910</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.63478</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15757</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12696</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.67200E-004</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6303.42209</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.67814</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23298</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23600</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16004</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.71887E-004</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.23600</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9461.53177</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66836</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14964</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13367</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.01843E-003</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6244.10056</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.40667</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.40667</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.54278</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.42693</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.10651</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">6.10651</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.23367</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.33788</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.33788</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.98263</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.60021</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.47083</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.47083</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.35792</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.39061</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.39061</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.31177</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.43255</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.11682</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.11682</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.47540</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.10651</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.47083</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.11682</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.10651</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.10651</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">107730.32518</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.80097</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.03530</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">35906.51738</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80097</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">17094.63686</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.10651</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.47083</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.47083</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">83734.79650</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.79895</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.49013</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">27908.80767</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79895</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">21316.99127</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.47083</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.11682</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.11682</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">92755.55752</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.80073</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.70543</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">30915.42732</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80073</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20664.89177</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.11682</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.43520E-003</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">0.72612</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">106187.02</td>
    <td align="right">362325.16</td>
    <td align="right">11.23</td>
    <td align="right">2.83</td>
    <td align="right">3.22</td>
    <td align="right">3.39</td>
    <td align="right">3.55</td>
    <td align="right">9.65</td>
    <td align="right">10.98</td>
    <td align="right">11.57</td>
    <td align="right">12.13</td>
    <td align="right">6.1247</td>
    <td align="right">4.8612</td>
    <td align="right">3.2635</td>
    <td align="right">1.3358</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">82748.31</td>
    <td align="right">282348.96</td>
    <td align="right">11.36</td>
    <td align="right">2.86</td>
    <td align="right">3.25</td>
    <td align="right">3.42</td>
    <td align="right">3.60</td>
    <td align="right">9.74</td>
    <td align="right">11.09</td>
    <td align="right">11.68</td>
    <td align="right">12.28</td>
    <td align="right">4.4842</td>
    <td align="right">3.5866</td>
    <td align="right">2.4155</td>
    <td align="right">0.9612</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">91535.71</td>
    <td align="right">312332.81</td>
    <td align="right">11.29</td>
    <td align="right">2.84</td>
    <td align="right">3.23</td>
    <td align="right">3.41</td>
    <td align="right">3.58</td>
    <td align="right">9.69</td>
    <td align="right">11.03</td>
    <td align="right">11.62</td>
    <td align="right">12.20</td>
    <td align="right">5.1321</td>
    <td align="right">4.0832</td>
    <td align="right">2.7446</td>
    <td align="right">1.1099</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_MID</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR_FFACTOR</td>
    <td align="right">5.650E-003</td>
    <td align="right">5.642E-003</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORE_BOTTOM_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOTTOM_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">225.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">40.76</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">135.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">45.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">40.76</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">315.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">iz-CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">1660.73</td>
    <td align="right">1660.73</td>
    <td align="right">1660.73</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">CORE_MID_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">CORE_TOP_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">225.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">PERIMETER_TOP_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">315.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">45.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">135.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">73.69</td>
    <td align="right">136.92</td>
    <td align="right">73.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">0.319</td>
    <td align="right">0.296</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">49.77</td>
    <td align="right">91.28</td>
    <td align="right">49.77</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">30.84</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">1.22</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">0.337</td>
    <td align="right">0.312</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">73.69</td>
    <td align="right">136.92</td>
    <td align="right">73.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">0.319</td>
    <td align="right">0.296</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">49.77</td>
    <td align="right">91.28</td>
    <td align="right">49.77</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">30.84</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">1.22</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">0.337</td>
    <td align="right">0.312</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MLK DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Commaandhtml</td>
    <td align="right">commaandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.5672085376E-002</td>
    <td align="right">0.1376547395</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5929299591E-002</td>
    <td align="right">0.1852403574</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.2846878188E-002</td>
    <td align="right">6.2408127724E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7678921431E-002</td>
    <td align="right">2.2620124822E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4788649186</td>
    <td align="right">2.3327077716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.5024779796E-002</td>
    <td align="right">1.7243980839E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4576152944E-002</td>
    <td align="right">0.4906256887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_MID</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.5136917061E-002</td>
    <td align="right">0.1291412846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3425798685E-002</td>
    <td align="right">0.2427532986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.4963734723E-002</td>
    <td align="right">1.6216263571E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.7236285992E-002</td>
    <td align="right">2.3288223245E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.0153710493E-002</td>
    <td align="right">6.4616724597E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1003632903</td>
    <td align="right">9.6155366090E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.8081828364E-002</td>
    <td align="right">8.0177773456E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.5781878646E-002</td>
    <td align="right">9.1980047945E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5469615341E-002</td>
    <td align="right">0.1841097219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.2018613146E-002</td>
    <td align="right">0.1128001822</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5468360616E-002</td>
    <td align="right">0.1841861532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1150353308</td>
    <td align="right">0.1564830511</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5261396866E-002</td>
    <td align="right">0.1839720322</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.6259909980E-002</td>
    <td align="right">0.1360648640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4974624552E-002</td>
    <td align="right">0.1817459235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.0032039136E-002</td>
    <td align="right">9.5600226243E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2770170394E-002</td>
    <td align="right">0.2417541700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.8201964450E-002</td>
    <td align="right">0.1354109232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3182413753E-002</td>
    <td align="right">0.2428281714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1341655266</td>
    <td align="right">0.1655199848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0024943504E-002</td>
    <td align="right">0.2657326943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1030691632</td>
    <td align="right">0.1619508425</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1691940818E-002</td>
    <td align="right">0.2368397519</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -5.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       38.10</td>
    <td align="right">       13.00</td>
    <td align="right">       18.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      280.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">      136.92</td>
    <td align="right">       73.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       91.28</td>
    <td align="right">       49.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">      136.92</td>
    <td align="right">       73.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       91.28</td>
    <td align="right">       49.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.319</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.337</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.319</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.337</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      593.29</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      177.99</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      415.31</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      7.6531</td>
    <td align="right">      983.54</td>
    <td align="right">     7527.14</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       47.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       66.79</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">      7.6531</td>
    <td align="right">      983.54</td>
    <td align="right">     7527.14</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       47.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       66.79</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">      7.6531</td>
    <td align="right">      983.54</td>
    <td align="right">     7527.14</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       47.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       66.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      7.6531</td>
    <td align="right">      207.34</td>
    <td align="right">     1586.79</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       37.07</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      7.6531</td>
    <td align="right">      131.26</td>
    <td align="right">     1004.57</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       37.08</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      7.6531</td>
    <td align="right">      207.34</td>
    <td align="right">     1586.79</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       36.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      7.6531</td>
    <td align="right">      131.25</td>
    <td align="right">     1004.50</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       36.92</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      7.6531</td>
    <td align="right">      207.34</td>
    <td align="right">     1586.79</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       37.04</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      7.6531</td>
    <td align="right">      131.26</td>
    <td align="right">     1004.57</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       37.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      7.6531</td>
    <td align="right">      207.34</td>
    <td align="right">     1586.79</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       36.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      7.6531</td>
    <td align="right">      131.25</td>
    <td align="right">     1004.50</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       36.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      7.6531</td>
    <td align="right">      207.34</td>
    <td align="right">     1586.79</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       37.07</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      7.6531</td>
    <td align="right">      131.26</td>
    <td align="right">     1004.57</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       37.08</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      7.6531</td>
    <td align="right">      207.34</td>
    <td align="right">     1586.79</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       36.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      7.6531</td>
    <td align="right">      131.25</td>
    <td align="right">     1004.50</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       48.51</td>
    <td align="right">      168.00</td>
    <td align="right">       36.92</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.96</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.6531</td>
    <td align="right">     4982.19</td>
    <td align="right">    38129.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      308.32</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1586.79</td>
    <td align="right">      608.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1586.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1004.57</td>
    <td align="right">      385.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1004.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1586.79</td>
    <td align="right">      608.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1586.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1004.50</td>
    <td align="right">      385.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1004.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1586.79</td>
    <td align="right">      608.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1586.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1004.57</td>
    <td align="right">      385.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1004.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1586.79</td>
    <td align="right">      608.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1586.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1004.50</td>
    <td align="right">      385.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1004.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1586.79</td>
    <td align="right">      608.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1586.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1004.57</td>
    <td align="right">      385.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1004.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1586.79</td>
    <td align="right">      608.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1586.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1004.50</td>
    <td align="right">      385.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1004.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">      390.43</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.77</td>
    <td align="right">       41.77</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">     4717.26</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.77</td>
    <td align="right">       71.17</td>
    <td align="right">       63.02</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     5107.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   107730.33</td>
    <td align="right">    86289.22</td>
    <td align="right">    21441.10</td>
    <td align="right">        0.80</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83734.80</td>
    <td align="right">    66899.77</td>
    <td align="right">    16835.02</td>
    <td align="right">        0.80</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92755.56</td>
    <td align="right">    74272.28</td>
    <td align="right">    18483.28</td>
    <td align="right">        0.80</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    106187.0</td>
    <td align="right">        2.83</td>
    <td align="right">        9.65</td>
    <td align="right">N/A</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     82748.3</td>
    <td align="right">        2.86</td>
    <td align="right">        9.74</td>
    <td align="right">N/A</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     91535.7</td>
    <td align="right">        2.84</td>
    <td align="right">        9.69</td>
    <td align="right">N/A</td>
    <td align="right">       11.29</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23812.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21937.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29367.56</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12401.38</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8159.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12427.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8104.41</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8708.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5826.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8730.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5765.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9410.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6303.42</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9461.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6244.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17094.64</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21316.99</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20664.89</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        6.11</td>
    <td align="right">    13280.97</td>
    <td align="right">     2174.89</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        4.47</td>
    <td align="right">     9786.70</td>
    <td align="right">     2189.01</td>
    <td align="right">        1.00</td>
    <td align="right">        1.14</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        5.12</td>
    <td align="right">    11128.50</td>
    <td align="right">     2174.89</td>
    <td align="right">        1.00</td>
    <td align="right">        1.14</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">     3168.45</td>
    <td align="right">    0.000054</td>
    <td align="right">        0.73</td>
    <td align="right">    13540.37</td>
    <td align="right">        0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.81</td>
    <td align="right">        1.02</td>
    <td align="right">        0.31</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">   106187.02</td>
    <td align="right">        2.83</td>
    <td align="right">        9.65</td>
    <td align="right">       11.23</td>
    <td align="right">      6.1247</td>
    <td align="right">        3.22</td>
    <td align="right">       10.98</td>
    <td align="right">      4.8612</td>
    <td align="right">        3.39</td>
    <td align="right">       11.57</td>
    <td align="right">      3.2635</td>
    <td align="right">        3.55</td>
    <td align="right">       12.13</td>
    <td align="right">      1.3358</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">    82748.31</td>
    <td align="right">        2.86</td>
    <td align="right">        9.74</td>
    <td align="right">       11.36</td>
    <td align="right">      4.4842</td>
    <td align="right">        3.25</td>
    <td align="right">       11.09</td>
    <td align="right">      3.5866</td>
    <td align="right">        3.42</td>
    <td align="right">       11.68</td>
    <td align="right">      2.4155</td>
    <td align="right">        3.60</td>
    <td align="right">       12.28</td>
    <td align="right">      0.9612</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">    91535.71</td>
    <td align="right">        2.84</td>
    <td align="right">        9.69</td>
    <td align="right">       11.29</td>
    <td align="right">      5.1321</td>
    <td align="right">        3.23</td>
    <td align="right">       11.03</td>
    <td align="right">      4.0832</td>
    <td align="right">        3.41</td>
    <td align="right">       11.62</td>
    <td align="right">      2.7446</td>
    <td align="right">        3.58</td>
    <td align="right">       12.20</td>
    <td align="right">      1.1099</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    48947.50</td>
    <td align="right">    48947.50</td>
    <td align="right">       49.77</td>
    <td align="right">       4.070</td>
    <td align="right">       4.070</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       28.48</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    28418.84</td>
    <td align="right">    28418.84</td>
    <td align="right">       28.89</td>
    <td align="right">       2.359</td>
    <td align="right">       2.359</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       28.48</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    29329.14</td>
    <td align="right">    29329.14</td>
    <td align="right">       29.82</td>
    <td align="right">       2.457</td>
    <td align="right">       2.457</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       37.97</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8712.04</td>
    <td align="right">     8712.04</td>
    <td align="right">       42.02</td>
    <td align="right">       0.730</td>
    <td align="right">       0.730</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       37.97</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     7640.29</td>
    <td align="right">     7640.29</td>
    <td align="right">       58.21</td>
    <td align="right">       0.640</td>
    <td align="right">       0.640</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       32.42</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     9081.93</td>
    <td align="right">     9081.93</td>
    <td align="right">       43.80</td>
    <td align="right">       0.761</td>
    <td align="right">       0.761</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8641.30</td>
    <td align="right">     8641.30</td>
    <td align="right">       65.84</td>
    <td align="right">       0.724</td>
    <td align="right">       0.724</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       36.63</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     7431.99</td>
    <td align="right">     7431.99</td>
    <td align="right">       35.84</td>
    <td align="right">       0.623</td>
    <td align="right">       0.623</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     6941.89</td>
    <td align="right">     6941.89</td>
    <td align="right">       52.89</td>
    <td align="right">       0.582</td>
    <td align="right">       0.582</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       32.42</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     7845.75</td>
    <td align="right">     7845.75</td>
    <td align="right">       37.84</td>
    <td align="right">       0.657</td>
    <td align="right">       0.657</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     7300.34</td>
    <td align="right">     7300.34</td>
    <td align="right">       55.62</td>
    <td align="right">       0.612</td>
    <td align="right">       0.612</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       36.45</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     7663.60</td>
    <td align="right">     7663.60</td>
    <td align="right">       36.96</td>
    <td align="right">       0.642</td>
    <td align="right">       0.642</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       38.10</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     7577.29</td>
    <td align="right">     7577.29</td>
    <td align="right">       57.73</td>
    <td align="right">       0.635</td>
    <td align="right">       0.635</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       32.05</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8094.80</td>
    <td align="right">     8094.80</td>
    <td align="right">       39.04</td>
    <td align="right">       0.678</td>
    <td align="right">       0.678</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       37.99</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     7978.08</td>
    <td align="right">     7978.08</td>
    <td align="right">       60.78</td>
    <td align="right">       0.668</td>
    <td align="right">       0.668</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       36.63</td>
    <td align="right">     0.00682</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     6748.43</td>
    <td align="right">     6748.43</td>
    <td align="right">        6.86</td>
    <td align="right">       0.327</td>
    <td align="right">       0.425</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    10588.90</td>
    <td align="right">    10588.90</td>
    <td align="right">       10.77</td>
    <td align="right">       0.515</td>
    <td align="right">       0.515</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    20696.91</td>
    <td align="right">    20696.91</td>
    <td align="right">       21.04</td>
    <td align="right">       1.014</td>
    <td align="right">       1.014</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8713.79</td>
    <td align="right">     8713.79</td>
    <td align="right">       42.03</td>
    <td align="right">       0.428</td>
    <td align="right">       0.428</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00790</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     5732.58</td>
    <td align="right">     5732.58</td>
    <td align="right">       43.67</td>
    <td align="right">       0.282</td>
    <td align="right">       0.282</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00790</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8732.28</td>
    <td align="right">     8732.28</td>
    <td align="right">       42.12</td>
    <td align="right">       0.429</td>
    <td align="right">       0.429</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00790</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     5693.98</td>
    <td align="right">     5693.98</td>
    <td align="right">       43.38</td>
    <td align="right">       0.280</td>
    <td align="right">       0.280</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00790</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     6126.25</td>
    <td align="right">     6126.25</td>
    <td align="right">       29.55</td>
    <td align="right">       0.301</td>
    <td align="right">       0.301</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00773</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     4097.78</td>
    <td align="right">     4097.78</td>
    <td align="right">       31.22</td>
    <td align="right">       0.201</td>
    <td align="right">       0.201</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00776</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     6141.91</td>
    <td align="right">     6141.91</td>
    <td align="right">       29.62</td>
    <td align="right">       0.301</td>
    <td align="right">       0.301</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00773</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     4055.35</td>
    <td align="right">     4055.35</td>
    <td align="right">       30.90</td>
    <td align="right">       0.199</td>
    <td align="right">       0.199</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     6618.97</td>
    <td align="right">     6618.97</td>
    <td align="right">       31.92</td>
    <td align="right">       0.325</td>
    <td align="right">       0.325</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     4432.44</td>
    <td align="right">     4432.44</td>
    <td align="right">       33.77</td>
    <td align="right">       0.218</td>
    <td align="right">       0.218</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00777</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     6654.53</td>
    <td align="right">     6654.53</td>
    <td align="right">       32.10</td>
    <td align="right">       0.327</td>
    <td align="right">       0.327</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     4390.90</td>
    <td align="right">     4390.90</td>
    <td align="right">       33.45</td>
    <td align="right">       0.216</td>
    <td align="right">       0.216</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00777</td>
    <td align="right">       -5.20</td>
    <td align="right">     0.00281</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">        6.11</td>
    <td align="right">        6.11</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
    <td align="right">      6.1065</td>
    <td align="right">      1.4269</td>
    <td align="right">      6.1065</td>
    <td align="right">      0.2337</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">        4.47</td>
    <td align="right">        4.47</td>
    <td align="right">        1.60</td>
    <td align="right">        1.60</td>
    <td align="right">      4.4708</td>
    <td align="right">      1.6002</td>
    <td align="right">      4.4708</td>
    <td align="right">      0.3579</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">        5.12</td>
    <td align="right">        5.12</td>
    <td align="right">        2.43</td>
    <td align="right">        2.43</td>
    <td align="right">      5.1168</td>
    <td align="right">      2.4326</td>
    <td align="right">      5.1168</td>
    <td align="right">      0.4754</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">   23812.367</td>
    <td align="right">   23812.367</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    23812.37</td>
    <td align="right">    12300.73</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44.8527</td>
    <td align="right">     6748.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">   21937.000</td>
    <td align="right">   21937.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    21937.00</td>
    <td align="right">    14931.49</td>
    <td align="right">    0.515488</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44.8527</td>
    <td align="right">    10588.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">   29367.557</td>
    <td align="right">   29367.557</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    29367.56</td>
    <td align="right">    29367.56</td>
    <td align="right">    1.013872</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44.8527</td>
    <td align="right">    20696.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">   12401.379</td>
    <td align="right">   12401.379</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    12401.38</td>
    <td align="right">    12401.38</td>
    <td align="right">    0.428139</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789589</td>
    <td align="right">     44.2776</td>
    <td align="right">     8713.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">    8159.527</td>
    <td align="right">    8159.527</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8159.53</td>
    <td align="right">     8159.53</td>
    <td align="right">    0.281696</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00790193</td>
    <td align="right">     44.3109</td>
    <td align="right">     5732.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">   12427.761</td>
    <td align="right">   12427.761</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    12427.76</td>
    <td align="right">    12427.76</td>
    <td align="right">    0.429050</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789563</td>
    <td align="right">     44.2761</td>
    <td align="right">     8732.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">    8104.414</td>
    <td align="right">    8104.414</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8104.41</td>
    <td align="right">     8104.41</td>
    <td align="right">    0.279793</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789983</td>
    <td align="right">     44.2993</td>
    <td align="right">     5693.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">    8708.622</td>
    <td align="right">    8708.622</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8708.62</td>
    <td align="right">     8708.62</td>
    <td align="right">    0.300652</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00772801</td>
    <td align="right">     43.3490</td>
    <td align="right">     6126.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">    5826.130</td>
    <td align="right">    5826.130</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5826.13</td>
    <td align="right">     5826.13</td>
    <td align="right">    0.201139</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00775549</td>
    <td align="right">     43.5011</td>
    <td align="right">     4097.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">    8730.936</td>
    <td align="right">    8730.936</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8730.94</td>
    <td align="right">     8730.94</td>
    <td align="right">    0.301423</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00772926</td>
    <td align="right">     43.3560</td>
    <td align="right">     6141.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">    5765.615</td>
    <td align="right">    5765.615</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5765.61</td>
    <td align="right">     5765.61</td>
    <td align="right">    0.199049</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00774775</td>
    <td align="right">     43.4583</td>
    <td align="right">     4055.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">    9410.769</td>
    <td align="right">    9410.769</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     9410.77</td>
    <td align="right">     9410.77</td>
    <td align="right">    0.324893</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00774355</td>
    <td align="right">     43.4351</td>
    <td align="right">     6618.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">    6303.422</td>
    <td align="right">    6303.422</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6303.42</td>
    <td align="right">     6303.42</td>
    <td align="right">    0.217616</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00777271</td>
    <td align="right">     43.5965</td>
    <td align="right">     4432.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">    9461.532</td>
    <td align="right">    9461.532</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     9461.53</td>
    <td align="right">     9461.53</td>
    <td align="right">    0.326646</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00774738</td>
    <td align="right">     43.4563</td>
    <td align="right">     6654.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">    6244.101</td>
    <td align="right">    6244.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6244.10</td>
    <td align="right">     6244.10</td>
    <td align="right">    0.215568</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00776616</td>
    <td align="right">     43.5602</td>
    <td align="right">     4390.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">  107730.325</td>
    <td align="right">   86289.222</td>
    <td align="right">    6.106506</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">   114844.06</td>
    <td align="right">   114844.06</td>
    <td align="right">    6.106506</td>
    <td align="right">       26.79</td>
    <td align="right">       15.76</td>
    <td align="right">  0.00839036</td>
    <td align="right">       10.76</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00839036</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00682375</td>
    <td align="right">       18.10</td>
    <td align="right">     19.5709</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875567</td>
    <td align="right">     40.8629</td>
    <td align="right">    72156.28</td>
    <td align="right">        0.00</td>
    <td align="right">   111029.54</td>
    <td align="right">    81916.98</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   17094.637</td>
    <td align="right">   17094.637</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 21:50:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    17094.64</td>
    <td align="right">    17094.64</td>
    <td align="right">    1.831952</td>
    <td align="right">       -5.20</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">     65.2364</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00781585</td>
    <td align="right">     43.8348</td>
    <td align="right">    19866.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   83734.797</td>
    <td align="right">   66899.773</td>
    <td align="right">    4.470831</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    89264.04</td>
    <td align="right">    89264.04</td>
    <td align="right">    4.470831</td>
    <td align="right">       27.82</td>
    <td align="right">       16.04</td>
    <td align="right">  0.00831981</td>
    <td align="right">       10.75</td>
    <td align="right">        9.81</td>
    <td align="right">  0.00831981</td>
    <td align="right">       38.10</td>
    <td align="right">  0.00682375</td>
    <td align="right">       18.10</td>
    <td align="right">     26.7310</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883655</td>
    <td align="right">     41.2350</td>
    <td align="right">    52685.48</td>
    <td align="right">        0.00</td>
    <td align="right">    86299.15</td>
    <td align="right">    63532.63</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   21316.991</td>
    <td align="right">   21316.991</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 17:40:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    21316.99</td>
    <td align="right">    21316.99</td>
    <td align="right">    1.341249</td>
    <td align="right">       -5.19</td>
    <td align="right">       -5.19</td>
    <td align="right">  0.00281042</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">     89.1035</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783395</td>
    <td align="right">     43.9350</td>
    <td align="right">    22371.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   92755.558</td>
    <td align="right">   74272.278</td>
    <td align="right">    5.116816</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">    98754.03</td>
    <td align="right">    98754.03</td>
    <td align="right">    5.116816</td>
    <td align="right">       27.27</td>
    <td align="right">       15.89</td>
    <td align="right">  0.00835479</td>
    <td align="right">       10.76</td>
    <td align="right">        9.85</td>
    <td align="right">  0.00835479</td>
    <td align="right">       37.97</td>
    <td align="right">  0.00682374</td>
    <td align="right">       18.06</td>
    <td align="right">     23.3563</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00881091</td>
    <td align="right">     41.1170</td>
    <td align="right">    60839.03</td>
    <td align="right">        0.00</td>
    <td align="right">    95596.17</td>
    <td align="right">    70514.17</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   20664.892</td>
    <td align="right">   20664.892</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    20664.89</td>
    <td align="right">    20664.89</td>
    <td align="right">    1.535045</td>
    <td align="right">       -4.82</td>
    <td align="right">       -4.84</td>
    <td align="right">  0.00288827</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">     77.8544</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794039</td>
    <td align="right">     44.5234</td>
    <td align="right">    24908.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23812.367</td>
    <td align="right">   23812.367</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    23812.37</td>
    <td align="right">    12300.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44349065</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23812.37</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44.8527</td>
    <td align="right">     6748.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21937.000</td>
    <td align="right">   21937.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    21937.00</td>
    <td align="right">    14931.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53834011</td>
    <td align="right">    0.515488</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    21937.00</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44.8527</td>
    <td align="right">    10588.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29367.557</td>
    <td align="right">   29367.557</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    29367.56</td>
    <td align="right">    29367.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.05881857</td>
    <td align="right">    1.013872</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29367.56</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44.8527</td>
    <td align="right">    20696.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12401.379</td>
    <td align="right">   12401.379</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    12401.38</td>
    <td align="right">    12401.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44711960</td>
    <td align="right">    0.428139</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12401.38</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00789589</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789589</td>
    <td align="right">     44.2776</td>
    <td align="right">     8713.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8159.527</td>
    <td align="right">    8159.527</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8159.53</td>
    <td align="right">     8159.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29418376</td>
    <td align="right">    0.281696</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8159.53</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00790193</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00790193</td>
    <td align="right">     44.3109</td>
    <td align="right">     5732.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12427.761</td>
    <td align="right">   12427.761</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    12427.76</td>
    <td align="right">    12427.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44807077</td>
    <td align="right">    0.429050</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12427.76</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00789563</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789563</td>
    <td align="right">     44.2761</td>
    <td align="right">     8732.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8104.414</td>
    <td align="right">    8104.414</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8104.41</td>
    <td align="right">     8104.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29219673</td>
    <td align="right">    0.279793</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8104.41</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00789983</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789983</td>
    <td align="right">     44.2993</td>
    <td align="right">     5693.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8708.622</td>
    <td align="right">    8708.622</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8708.62</td>
    <td align="right">     8708.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31398085</td>
    <td align="right">    0.300652</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8708.62</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00772801</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00772801</td>
    <td align="right">     43.3490</td>
    <td align="right">     6126.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5826.130</td>
    <td align="right">    5826.130</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5826.13</td>
    <td align="right">     5826.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21005544</td>
    <td align="right">    0.201139</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5826.13</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00775549</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00775549</td>
    <td align="right">     43.5011</td>
    <td align="right">     4097.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8730.936</td>
    <td align="right">    8730.936</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8730.94</td>
    <td align="right">     8730.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31478537</td>
    <td align="right">    0.301423</td>
    <td align="right">       12.80</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       19.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8730.94</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00280840</td>
    <td align="right">       -5.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00772926</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00772926</td>
    <td align="right">     43.3560</td>
    <td align="right">     6141.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5765.615</td>
    <td align="right">    5765.615</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0443</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
