    <td align="right">0.256573E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480684E+10</td>
    <td align="right">0.364203E+10</td>
    <td align="right">0.116481E+10</td>
    <td align="right">0.611557E+10</td>
    <td align="right">0.345059E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402699E+10</td>
    <td align="right">0.283920E+10</td>
    <td align="right">0.118779E+10</td>
    <td align="right">0.501622E+10</td>
    <td align="right">0.285052E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362185E+10</td>
    <td align="right">0.208799E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">0.423945E+10</td>
    <td align="right">0.283529E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237587E+10</td>
    <td align="right">0.885816E+09</td>
    <td align="right">0.149005E+10</td>
    <td align="right">0.279698E+10</td>
    <td align="right">0.170275E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173464E+10</td>
    <td align="right">0.241826E+09</td>
    <td align="right">0.149281E+10</td>
    <td align="right">0.238853E+10</td>
    <td align="right">0.104939E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.135726E+10</td>
    <td align="right">0.274447E+10</td>
    <td align="right">0.524797E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152565E+10</td>
    <td align="right">0.140600E+09</td>
    <td align="right">0.138505E+10</td>
    <td align="right">0.282038E+10</td>
    <td align="right">0.438471E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194496E+10</td>
    <td align="right">0.514118E+09</td>
    <td align="right">0.143084E+10</td>
    <td align="right">0.316186E+10</td>
    <td align="right">0.606673E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.152607E+10</td>
    <td align="right">0.141229E+10</td>
    <td align="right">0.449048E+10</td>
    <td align="right">0.115057E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.412702E+10</td>
    <td align="right">0.279017E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">0.585622E+10</td>
    <td align="right">0.187508E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480753E+10</td>
    <td align="right">0.366548E+10</td>
    <td align="right">0.114205E+10</td>
    <td align="right">0.632934E+10</td>
    <td align="right">0.288855E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.122729E+10</td>
    <td align="right">0.617668E+10</td>
    <td align="right">0.370337E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382811E+11</td>
    <td align="right">0.221202E+11</td>
    <td align="right">0.161610E+11</td>
    <td align="right">0.521362E+11</td>
    <td align="right">0.230761E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.114205E+10</td>
    <td align="right">0.238853E+10</td>
    <td align="right">0.438471E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">0.632934E+10</td>
    <td align="right">0.370337E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131938E+10</td>
    <td align="right">0.743024E+09</td>
    <td align="right">0.576360E+09</td>
    <td align="right">0.126110E+10</td>
    <td align="right">0.246244E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134468E+10</td>
    <td align="right">0.714696E+09</td>
    <td align="right">0.629986E+09</td>
    <td align="right">0.139304E+10</td>
    <td align="right">0.201395E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.108757E+10</td>
    <td align="right">0.941454E+09</td>
    <td align="right">0.238390E+10</td>
    <td align="right">0.190888E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225695E+10</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.103785E+10</td>
    <td align="right">0.313619E+10</td>
    <td align="right">0.113386E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">0.393572E+10</td>
    <td align="right">0.724210E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236602E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.109527E+10</td>
    <td align="right">0.420225E+10</td>
    <td align="right">0.372590E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.216967E+10</td>
    <td align="right">0.107810E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">0.386378E+10</td>
    <td align="right">0.307917E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.107096E+10</td>
    <td align="right">0.103041E+10</td>
    <td align="right">0.359132E+10</td>
    <td align="right">0.414818E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207982E+10</td>
    <td align="right">0.115876E+10</td>
    <td align="right">0.921057E+09</td>
    <td align="right">0.335781E+10</td>
    <td align="right">0.780582E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184990E+10</td>
    <td align="right">0.107967E+10</td>
    <td align="right">0.770228E+09</td>
    <td align="right">0.255438E+10</td>
    <td align="right">0.126966E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150256E+10</td>
    <td align="right">0.914878E+09</td>
    <td align="right">0.587681E+09</td>
    <td align="right">0.165951E+10</td>
    <td align="right">0.205373E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">0.112712E+10</td>
    <td align="right">0.268761E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227823E+11</td>
    <td align="right">0.123610E+11</td>
    <td align="right">0.104213E+11</td>
    <td align="right">0.324661E+11</td>
    <td align="right">0.161302E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">0.112712E+10</td>
    <td align="right">0.307917E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">0.420225E+10</td>
    <td align="right">0.268761E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234142E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234142E+09</td>
    <td align="right"> 26879814.69</td>
    <td align="right">0.135571E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.258243E+09</td>
    <td align="right"> 94207208.93</td>
    <td align="right">0.105170E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374167E+09</td>
    <td align="right">0.236714E+09</td>
    <td align="right">0.950460E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418043E+09</td>
    <td align="right">  3256276.59</td>
    <td align="right">0.414787E+09</td>
    <td align="right">0.454588E+09</td>
    <td align="right">0.530331E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512250E+09</td>
    <td align="right"> 36914572.28</td>
    <td align="right">0.475335E+09</td>
    <td align="right">0.743820E+09</td>
    <td align="right">0.310666E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527079E+09</td>
    <td align="right"> 64729548.27</td>
    <td align="right">0.462350E+09</td>
    <td align="right">0.100567E+10</td>
    <td align="right">0.153740E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.503400E+09</td>
    <td align="right"> 48879975.50</td>
    <td align="right">0.454520E+09</td>
    <td align="right">0.965373E+09</td>
    <td align="right">0.132081E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.424535E+09</td>
    <td align="right">  8626606.68</td>
    <td align="right">0.415908E+09</td>
    <td align="right">0.766789E+09</td>
    <td align="right">0.196841E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358538E+09</td>
    <td align="right">   139334.98</td>
    <td align="right">0.358398E+09</td>
    <td align="right">0.559117E+09</td>
    <td align="right">0.398759E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.307611E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.307611E+09</td>
    <td align="right">0.276023E+09</td>
    <td align="right">0.687696E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240322E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240322E+09</td>
    <td align="right"> 49527282.15</td>
    <td align="right">0.117505E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232329E+09</td>
    <td align="right"> 14748210.02</td>
    <td align="right">0.154407E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439066E+10</td>
    <td align="right">0.162546E+09</td>
    <td align="right">0.422811E+10</td>
    <td align="right">0.519345E+10</td>
    <td align="right">0.848711E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232329E+09</td>
    <td align="right"> 14748210.02</td>
    <td align="right">0.132081E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527079E+09</td>
    <td align="right"> 64729548.27</td>
    <td align="right">0.475335E+09</td>
    <td align="right">0.100567E+10</td>
    <td align="right">0.154407E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234157E+09</td>
    <td align="right"> 26881513.45</td>
    <td align="right">0.135579E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.258259E+09</td>
    <td align="right"> 94213162.67</td>
    <td align="right">0.105177E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374190E+09</td>
    <td align="right">0.236729E+09</td>
    <td align="right">0.950520E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418070E+09</td>
    <td align="right">  3256482.38</td>
    <td align="right">0.414813E+09</td>
    <td align="right">0.454617E+09</td>
    <td align="right">0.530364E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512282E+09</td>
    <td align="right"> 36916905.22</td>
    <td align="right">0.475365E+09</td>
    <td align="right">0.743867E+09</td>
    <td align="right">0.310685E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527112E+09</td>
    <td align="right"> 64733639.07</td>
    <td align="right">0.462379E+09</td>
    <td align="right">0.100573E+10</td>
    <td align="right">0.153750E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.503432E+09</td>
    <td align="right"> 48883064.64</td>
    <td align="right">0.454549E+09</td>
    <td align="right">0.965434E+09</td>
    <td align="right">0.132090E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.424561E+09</td>
    <td align="right">  8627151.86</td>
    <td align="right">0.415934E+09</td>
    <td align="right">0.766838E+09</td>
    <td align="right">0.196854E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358560E+09</td>
    <td align="right">   139343.78</td>
    <td align="right">0.358421E+09</td>
    <td align="right">0.559152E+09</td>
    <td align="right">0.398785E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.307631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.307631E+09</td>
    <td align="right">0.276040E+09</td>
    <td align="right">0.687739E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240338E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240338E+09</td>
    <td align="right"> 49530412.19</td>
    <td align="right">0.117512E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232343E+09</td>
    <td align="right"> 14749142.08</td>
    <td align="right">0.154417E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439094E+10</td>
    <td align="right">0.162557E+09</td>
    <td align="right">0.422838E+10</td>
    <td align="right">0.519378E+10</td>
    <td align="right">0.848764E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232343E+09</td>
    <td align="right"> 14749142.08</td>
    <td align="right">0.132090E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527112E+09</td>
    <td align="right"> 64733639.07</td>
    <td align="right">0.475365E+09</td>
    <td align="right">0.100573E+10</td>
    <td align="right">0.154417E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234157E+09</td>
    <td align="right"> 26881513.45</td>
    <td align="right">0.135579E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.258259E+09</td>
    <td align="right"> 94213162.67</td>
    <td align="right">0.105177E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374190E+09</td>
    <td align="right">0.236729E+09</td>
    <td align="right">0.950520E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418070E+09</td>
    <td align="right">  3256482.38</td>
    <td align="right">0.414813E+09</td>
    <td align="right">0.454617E+09</td>
    <td align="right">0.530364E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512282E+09</td>
    <td align="right"> 36916905.22</td>
    <td align="right">0.475365E+09</td>
    <td align="right">0.743867E+09</td>
    <td align="right">0.310685E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527112E+09</td>
    <td align="right"> 64733639.07</td>
    <td align="right">0.462379E+09</td>
    <td align="right">0.100573E+10</td>
    <td align="right">0.153750E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.503432E+09</td>
    <td align="right"> 48883064.64</td>
    <td align="right">0.454549E+09</td>
    <td align="right">0.965434E+09</td>
    <td align="right">0.132090E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.424561E+09</td>
    <td align="right">  8627151.86</td>
    <td align="right">0.415934E+09</td>
    <td align="right">0.766838E+09</td>
    <td align="right">0.196854E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358560E+09</td>
    <td align="right">   139343.78</td>
    <td align="right">0.358421E+09</td>
    <td align="right">0.559152E+09</td>
    <td align="right">0.398785E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.307631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.307631E+09</td>
    <td align="right">0.276040E+09</td>
    <td align="right">0.687739E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240338E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240338E+09</td>
    <td align="right"> 49530412.19</td>
    <td align="right">0.117512E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232343E+09</td>
    <td align="right"> 14749142.08</td>
    <td align="right">0.154417E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439094E+10</td>
    <td align="right">0.162557E+09</td>
    <td align="right">0.422838E+10</td>
    <td align="right">0.519378E+10</td>
    <td align="right">0.848764E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232343E+09</td>
    <td align="right"> 14749142.08</td>
    <td align="right">0.132090E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527112E+09</td>
    <td align="right"> 64733639.07</td>
    <td align="right">0.475365E+09</td>
    <td align="right">0.100573E+10</td>
    <td align="right">0.154417E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120489E+10</td>
    <td align="right">0.653602E+09</td>
    <td align="right">0.551285E+09</td>
    <td align="right">0.970000E+09</td>
    <td align="right">0.242299E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145599E+10</td>
    <td align="right">0.829881E+09</td>
    <td align="right">0.626105E+09</td>
    <td align="right">0.146557E+10</td>
    <td align="right">0.188692E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199050E+10</td>
    <td align="right">0.109678E+10</td>
    <td align="right">0.893727E+09</td>
    <td align="right">0.225302E+10</td>
    <td align="right">0.172026E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232111E+10</td>
    <td align="right">0.128779E+10</td>
    <td align="right">0.103332E+10</td>
    <td align="right">0.317932E+10</td>
    <td align="right">0.989875E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247480E+10</td>
    <td align="right">0.134493E+10</td>
    <td align="right">0.112987E+10</td>
    <td align="right">0.385291E+10</td>
    <td align="right">0.622374E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239626E+10</td>
    <td align="right">0.133303E+10</td>
    <td align="right">0.106323E+10</td>
    <td align="right">0.423997E+10</td>
    <td align="right">0.310713E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222057E+10</td>
    <td align="right">0.116083E+10</td>
    <td align="right">0.105974E+10</td>
    <td align="right">0.394259E+10</td>
    <td align="right">0.272927E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211313E+10</td>
    <td align="right">0.108149E+10</td>
    <td align="right">0.103163E+10</td>
    <td align="right">0.357478E+10</td>
    <td align="right">0.390380E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202619E+10</td>
    <td align="right">0.115619E+10</td>
    <td align="right">0.870006E+09</td>
    <td align="right">0.317432E+10</td>
    <td align="right">0.737632E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161000E+10</td>
    <td align="right">0.868884E+09</td>
    <td align="right">0.741114E+09</td>
    <td align="right">0.204860E+10</td>
    <td align="right">0.127173E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139664E+10</td>
    <td align="right">0.813059E+09</td>
    <td align="right">0.583585E+09</td>
    <td align="right">0.131222E+10</td>
    <td align="right">0.207987E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120384E+10</td>
    <td align="right">0.637814E+09</td>
    <td align="right">0.566030E+09</td>
    <td align="right">0.890237E+09</td>
    <td align="right">0.272549E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224139E+11</td>
    <td align="right">0.122643E+11</td>
    <td align="right">0.101497E+11</td>
    <td align="right">0.309035E+11</td>
    <td align="right">0.154312E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120384E+10</td>
    <td align="right">0.637814E+09</td>
    <td align="right">0.551285E+09</td>
    <td align="right">0.890237E+09</td>
    <td align="right">0.272927E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247480E+10</td>
    <td align="right">0.134493E+10</td>
    <td align="right">0.112987E+10</td>
    <td align="right">0.423997E+10</td>
    <td align="right">0.272549E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 47640152.50</td>
    <td align="right"> 25842848.79</td>
    <td align="right"> 21797303.71</td>
    <td align="right"> 38352921.88</td>
    <td align="right"> 95802816.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57568352.44</td>
    <td align="right"> 32812743.98</td>
    <td align="right"> 24755608.46</td>
    <td align="right"> 57947263.84</td>
    <td align="right"> 74607013.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 78702687.44</td>
    <td align="right"> 43365524.96</td>
    <td align="right"> 35337162.48</td>
    <td align="right"> 89082258.24</td>
    <td align="right"> 68017394.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 91774436.78</td>
    <td align="right"> 50917924.52</td>
    <td align="right"> 40856512.26</td>
    <td align="right">0.125707E+09</td>
    <td align="right"> 39138754.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97851391.04</td>
    <td align="right"> 53177213.18</td>
    <td align="right"> 44674177.87</td>
    <td align="right">0.152341E+09</td>
    <td align="right"> 24608090.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 94745937.68</td>
    <td align="right"> 52706636.37</td>
    <td align="right"> 42039301.30</td>
    <td align="right">0.167645E+09</td>
    <td align="right"> 12285294.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87799343.58</td>
    <td align="right"> 45898006.41</td>
    <td align="right"> 41901337.17</td>
    <td align="right">0.155887E+09</td>
    <td align="right"> 10791304.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 83551079.88</td>
    <td align="right"> 42761329.22</td>
    <td align="right"> 40789750.67</td>
    <td align="right">0.141344E+09</td>
    <td align="right"> 15435263.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 80113787.66</td>
    <td align="right"> 45714542.35</td>
    <td align="right"> 34399245.31</td>
    <td align="right">0.125510E+09</td>
    <td align="right"> 29165291.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63657873.75</td>
    <td align="right"> 34354878.97</td>
    <td align="right"> 29302994.78</td>
    <td align="right"> 80999854.01</td>
    <td align="right"> 50283246.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 55222053.14</td>
    <td align="right"> 32147640.16</td>
    <td align="right"> 23074412.98</td>
    <td align="right"> 51884017.13</td>
    <td align="right"> 82236371.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47598884.03</td>
    <td align="right"> 25218576.12</td>
    <td align="right"> 22380307.92</td>
    <td align="right"> 35199173.88</td>
    <td align="right">0.107764E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886226E+09</td>
    <td align="right">0.484918E+09</td>
    <td align="right">0.401308E+09</td>
    <td align="right">0.122190E+10</td>
    <td align="right">0.610134E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47598884.03</td>
    <td align="right"> 25218576.12</td>
    <td align="right"> 21797303.71</td>
    <td align="right"> 35199173.88</td>
    <td align="right"> 10791304.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 97851391.04</td>
    <td align="right"> 53177213.18</td>
    <td align="right"> 44674177.87</td>
    <td align="right">0.167645E+09</td>
    <td align="right">0.107764E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160233E+10</td>
    <td align="right">0.121405E+10</td>
    <td align="right">0.388283E+09</td>
    <td align="right">0.205761E+10</td>
    <td align="right">0.123462E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134237E+10</td>
    <td align="right">0.946433E+09</td>
    <td align="right">0.395941E+09</td>
    <td align="right">0.170181E+10</td>
    <td align="right">0.983684E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120732E+10</td>
    <td align="right">0.696018E+09</td>
    <td align="right">0.511302E+09</td>
    <td align="right">0.146378E+10</td>
    <td align="right">0.932670E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.791978E+09</td>
    <td align="right">0.295282E+09</td>
    <td align="right">0.496697E+09</td>
    <td align="right">0.968507E+09</td>
    <td align="right">0.543970E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.578227E+09</td>
    <td align="right"> 80611381.60</td>
    <td align="right">0.497616E+09</td>
    <td align="right">0.825260E+09</td>
    <td align="right">0.328558E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482769E+09</td>
    <td align="right"> 30336320.56</td>
    <td align="right">0.452432E+09</td>
    <td align="right">0.931983E+09</td>
    <td align="right">0.159148E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.508562E+09</td>
    <td align="right"> 46868223.70</td>
    <td align="right">0.461693E+09</td>
    <td align="right">0.952171E+09</td>
    <td align="right">0.139597E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648337E+09</td>
    <td align="right">0.171378E+09</td>
    <td align="right">0.476959E+09</td>
    <td align="right">0.105559E+10</td>
    <td align="right">0.208890E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.979482E+09</td>
    <td align="right">0.508708E+09</td>
    <td align="right">0.470774E+09</td>
    <td align="right">0.149358E+10</td>
    <td align="right">0.414628E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137571E+10</td>
    <td align="right">0.930087E+09</td>
    <td align="right">0.445628E+09</td>
    <td align="right">0.195047E+10</td>
    <td align="right">0.689108E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160256E+10</td>
    <td align="right">0.122187E+10</td>
    <td align="right">0.380695E+09</td>
    <td align="right">0.210888E+10</td>
    <td align="right">0.106854E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164110E+10</td>
    <td align="right">0.123199E+10</td>
    <td align="right">0.409107E+09</td>
    <td align="right">0.206369E+10</td>
    <td align="right">0.134522E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127608E+11</td>
    <td align="right">0.737363E+10</td>
    <td align="right">0.538713E+10</td>
    <td align="right">0.175733E+11</td>
    <td align="right">0.804864E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.482769E+09</td>
    <td align="right"> 30336320.56</td>
    <td align="right">0.380695E+09</td>
    <td align="right">0.825260E+09</td>
    <td align="right">0.139597E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164110E+10</td>
    <td align="right">0.123199E+10</td>
    <td align="right">0.511302E+09</td>
    <td align="right">0.210888E+10</td>
    <td align="right">0.134522E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160233E+10</td>
    <td align="right">0.121405E+10</td>
    <td align="right">0.388283E+09</td>
    <td align="right">0.205761E+10</td>
    <td align="right">0.123462E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134237E+10</td>
    <td align="right">0.946433E+09</td>
    <td align="right">0.395941E+09</td>
    <td align="right">0.170181E+10</td>
    <td align="right">0.983684E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120732E+10</td>
    <td align="right">0.696018E+09</td>
    <td align="right">0.511302E+09</td>
    <td align="right">0.146378E+10</td>
    <td align="right">0.932670E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.791978E+09</td>
    <td align="right">0.295282E+09</td>
    <td align="right">0.496697E+09</td>
    <td align="right">0.968507E+09</td>
    <td align="right">0.543970E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.578227E+09</td>
    <td align="right"> 80611381.60</td>
    <td align="right">0.497616E+09</td>
    <td align="right">0.825260E+09</td>
    <td align="right">0.328558E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482769E+09</td>
    <td align="right"> 30336320.56</td>
    <td align="right">0.452432E+09</td>
    <td align="right">0.931983E+09</td>
    <td align="right">0.159148E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.508562E+09</td>
    <td align="right"> 46868223.70</td>
    <td align="right">0.461693E+09</td>
    <td align="right">0.952171E+09</td>
    <td align="right">0.139597E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648337E+09</td>
    <td align="right">0.171378E+09</td>
    <td align="right">0.476959E+09</td>
    <td align="right">0.105559E+10</td>
    <td align="right">0.208890E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.979482E+09</td>
    <td align="right">0.508708E+09</td>
    <td align="right">0.470774E+09</td>
    <td align="right">0.149358E+10</td>
    <td align="right">0.414628E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137571E+10</td>
    <td align="right">0.930087E+09</td>
    <td align="right">0.445628E+09</td>
    <td align="right">0.195047E+10</td>
    <td align="right">0.689108E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160256E+10</td>
    <td align="right">0.122187E+10</td>
    <td align="right">0.380695E+09</td>
    <td align="right">0.210888E+10</td>
    <td align="right">0.106854E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164110E+10</td>
    <td align="right">0.123199E+10</td>
    <td align="right">0.409107E+09</td>
    <td align="right">0.206369E+10</td>
    <td align="right">0.134522E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127608E+11</td>
    <td align="right">0.737363E+10</td>
    <td align="right">0.538713E+10</td>
    <td align="right">0.175733E+11</td>
    <td align="right">0.804864E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.482769E+09</td>
    <td align="right"> 30336320.56</td>
    <td align="right">0.380695E+09</td>
    <td align="right">0.825260E+09</td>
    <td align="right">0.139597E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164110E+10</td>
    <td align="right">0.123199E+10</td>
    <td align="right">0.511302E+09</td>
    <td align="right">0.210888E+10</td>
    <td align="right">0.134522E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160223E+10</td>
    <td align="right">0.121397E+10</td>
    <td align="right">0.388258E+09</td>
    <td align="right">0.205748E+10</td>
    <td align="right">0.123454E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134229E+10</td>
    <td align="right">0.946373E+09</td>
    <td align="right">0.395916E+09</td>
    <td align="right">0.170171E+10</td>
    <td align="right">0.983622E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120724E+10</td>
    <td align="right">0.695974E+09</td>
    <td align="right">0.511270E+09</td>
    <td align="right">0.146368E+10</td>
    <td align="right">0.932611E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.791928E+09</td>
    <td align="right">0.295263E+09</td>
    <td align="right">0.496665E+09</td>
    <td align="right">0.968445E+09</td>
    <td align="right">0.543936E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.578191E+09</td>
    <td align="right"> 80606287.41</td>
    <td align="right">0.497584E+09</td>
    <td align="right">0.825208E+09</td>
    <td align="right">0.328538E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482738E+09</td>
    <td align="right"> 30334403.47</td>
    <td align="right">0.452404E+09</td>
    <td align="right">0.931924E+09</td>
    <td align="right">0.159138E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.508529E+09</td>
    <td align="right"> 46865261.90</td>
    <td align="right">0.461664E+09</td>
    <td align="right">0.952111E+09</td>
    <td align="right">0.139588E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648296E+09</td>
    <td align="right">0.171368E+09</td>
    <td align="right">0.476929E+09</td>
    <td align="right">0.105552E+10</td>
    <td align="right">0.208877E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.979421E+09</td>
    <td align="right">0.508676E+09</td>
    <td align="right">0.470745E+09</td>
    <td align="right">0.149348E+10</td>
    <td align="right">0.414602E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137563E+10</td>
    <td align="right">0.930028E+09</td>
    <td align="right">0.445600E+09</td>
    <td align="right">0.195035E+10</td>
    <td align="right">0.689064E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160246E+10</td>
    <td align="right">0.122179E+10</td>
    <td align="right">0.380671E+09</td>
    <td align="right">0.210875E+10</td>
    <td align="right">0.106847E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164100E+10</td>
    <td align="right">0.123192E+10</td>
    <td align="right">0.409082E+09</td>
    <td align="right">0.206356E+10</td>
    <td align="right">0.134514E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127600E+11</td>
    <td align="right">0.737316E+10</td>
    <td align="right">0.538679E+10</td>
    <td align="right">0.175722E+11</td>
    <td align="right">0.804813E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.482738E+09</td>
    <td align="right"> 30334403.47</td>
    <td align="right">0.380671E+09</td>
    <td align="right">0.825208E+09</td>
    <td align="right">0.139588E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164100E+10</td>
    <td align="right">0.123192E+10</td>
    <td align="right">0.511270E+09</td>
    <td align="right">0.210875E+10</td>
    <td align="right">0.134514E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126919E+10</td>
    <td align="right">0.714756E+09</td>
    <td align="right">0.554435E+09</td>
    <td align="right">0.120968E+10</td>
    <td align="right">0.255075E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129353E+10</td>
    <td align="right">0.687505E+09</td>
    <td align="right">0.606021E+09</td>
    <td align="right">0.135864E+10</td>
    <td align="right">0.201385E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195184E+10</td>
    <td align="right">0.104620E+10</td>
    <td align="right">0.905641E+09</td>
    <td align="right">0.234894E+10</td>
    <td align="right">0.186119E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217109E+10</td>
    <td align="right">0.117273E+10</td>
    <td align="right">0.998367E+09</td>
    <td align="right">0.306741E+10</td>
    <td align="right">0.109782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.241614E+10</td>
    <td align="right">0.129271E+10</td>
    <td align="right">0.112344E+10</td>
    <td align="right">0.383412E+10</td>
    <td align="right">0.698014E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.227601E+10</td>
    <td align="right">0.122241E+10</td>
    <td align="right">0.105360E+10</td>
    <td align="right">0.408130E+10</td>
    <td align="right">0.349079E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208713E+10</td>
    <td align="right">0.103708E+10</td>
    <td align="right">0.105005E+10</td>
    <td align="right">0.374008E+10</td>
    <td align="right">0.301633E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.202142E+10</td>
    <td align="right">0.103021E+10</td>
    <td align="right">0.991212E+09</td>
    <td align="right">0.346177E+10</td>
    <td align="right">0.430682E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200069E+10</td>
    <td align="right">0.111467E+10</td>
    <td align="right">0.886020E+09</td>
    <td align="right">0.322574E+10</td>
    <td align="right">0.822166E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177952E+10</td>
    <td align="right">0.103859E+10</td>
    <td align="right">0.740929E+09</td>
    <td align="right">0.243778E+10</td>
    <td align="right">0.136612E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144540E+10</td>
    <td align="right">0.880072E+09</td>
    <td align="right">0.565326E+09</td>
    <td align="right">0.157250E+10</td>
    <td align="right">0.222651E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120362E+10</td>
    <td align="right">0.653828E+09</td>
    <td align="right">0.549789E+09</td>
    <td align="right">0.106214E+10</td>
    <td align="right">0.285101E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219156E+11</td>
    <td align="right">0.118908E+11</td>
    <td align="right">0.100248E+11</td>
    <td align="right">0.314001E+11</td>
    <td align="right">0.165688E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120362E+10</td>
    <td align="right">0.653828E+09</td>
    <td align="right">0.549789E+09</td>
    <td align="right">0.106214E+10</td>
    <td align="right">0.301633E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241614E+10</td>
    <td align="right">0.129271E+10</td>
    <td align="right">0.112344E+10</td>
    <td align="right">0.408130E+10</td>
    <td align="right">0.285101E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50182526.17</td>
    <td align="right"> 28260709.64</td>
    <td align="right"> 21921816.53</td>
    <td align="right"> 47829496.18</td>
    <td align="right">0.100854E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 51144738.72</td>
    <td align="right"> 27183258.48</td>
    <td align="right"> 23961480.24</td>
    <td align="right"> 53719145.67</td>
    <td align="right"> 79625944.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77173668.14</td>
    <td align="right"> 41365499.26</td>
    <td align="right"> 35808168.87</td>
    <td align="right"> 92874787.94</td>
    <td align="right"> 73589578.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85842828.99</td>
    <td align="right"> 46368371.99</td>
    <td align="right"> 39474457.00</td>
    <td align="right">0.121282E+09</td>
    <td align="right"> 43406756.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 95531893.24</td>
    <td align="right"> 51112261.25</td>
    <td align="right"> 44419631.99</td>
    <td align="right">0.151597E+09</td>
    <td align="right"> 27598825.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89991127.81</td>
    <td align="right"> 48332651.78</td>
    <td align="right"> 41658476.03</td>
    <td align="right">0.161371E+09</td>
    <td align="right"> 13802235.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 82523207.41</td>
    <td align="right"> 41005189.46</td>
    <td align="right"> 41518017.95</td>
    <td align="right">0.147879E+09</td>
    <td align="right"> 11926284.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 79925039.71</td>
    <td align="right"> 40733483.45</td>
    <td align="right"> 39191556.25</td>
    <td align="right">0.136875E+09</td>
    <td align="right"> 17028755.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 79105460.79</td>
    <td align="right"> 44073083.36</td>
    <td align="right"> 35032377.43</td>
    <td align="right">0.127542E+09</td>
    <td align="right"> 32507659.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 70360558.79</td>
    <td align="right"> 41064964.71</td>
    <td align="right"> 29295594.08</td>
    <td align="right"> 96387211.69</td>
    <td align="right"> 54014943.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 57149583.79</td>
    <td align="right"> 34797138.43</td>
    <td align="right"> 22352445.35</td>
    <td align="right"> 62175001.30</td>
    <td align="right"> 88034276.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47589779.08</td>
    <td align="right"> 25851677.96</td>
    <td align="right"> 21738101.12</td>
    <td align="right"> 41995938.69</td>
    <td align="right">0.112727E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.866520E+09</td>
    <td align="right">0.470148E+09</td>
    <td align="right">0.396372E+09</td>
    <td align="right">0.124153E+10</td>
    <td align="right">0.655116E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47589779.08</td>
    <td align="right"> 25851677.96</td>
    <td align="right"> 21738101.12</td>
    <td align="right"> 41995938.69</td>
    <td align="right"> 11926284.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 95531893.24</td>
    <td align="right"> 51112261.25</td>
    <td align="right"> 44419631.99</td>
    <td align="right">0.161371E+09</td>
    <td align="right">0.112727E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.702459E+09</td>
    <td align="right"> 65318165.11</td>
    <td align="right">0.416208E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.774766E+09</td>
    <td align="right">0.235453E+09</td>
    <td align="right">0.334105E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112255E+10</td>
    <td align="right">0.596229E+09</td>
    <td align="right">0.309459E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125419E+10</td>
    <td align="right">  9769291.97</td>
    <td align="right">0.124442E+10</td>
    <td align="right">0.126006E+10</td>
    <td align="right">0.174849E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153682E+10</td>
    <td align="right">0.110749E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">0.215126E+10</td>
    <td align="right">0.102244E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.138711E+10</td>
    <td align="right">0.296169E+10</td>
    <td align="right">0.510771E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151027E+10</td>
    <td align="right">0.146647E+09</td>
    <td align="right">0.136362E+10</td>
    <td align="right">0.286810E+10</td>
    <td align="right">0.420012E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127366E+10</td>
    <td align="right"> 25881044.52</td>
    <td align="right">0.124778E+10</td>
    <td align="right">0.230010E+10</td>
    <td align="right">0.592940E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107566E+10</td>
    <td align="right">   418024.71</td>
    <td align="right">0.107525E+10</td>
    <td align="right">0.168920E+10</td>
    <td align="right">0.116957E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922878E+09</td>
    <td align="right">0.833993E+09</td>
    <td align="right">0.201771E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.721001E+09</td>
    <td align="right">0.147850E+09</td>
    <td align="right">0.346993E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right"> 42965111.16</td>
    <td align="right">0.460828E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131726E+11</td>
    <td align="right">0.487662E+09</td>
    <td align="right">0.126849E+11</td>
    <td align="right">0.151522E+11</td>
    <td align="right">0.261579E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right"> 42965111.16</td>
    <td align="right">0.420012E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">0.296169E+10</td>
    <td align="right">0.460828E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125254E+10</td>
    <td align="right">0.679452E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">0.988596E+09</td>
    <td align="right">0.251666E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151357E+10</td>
    <td align="right">0.862702E+09</td>
    <td align="right">0.650863E+09</td>
    <td align="right">0.148425E+10</td>
    <td align="right">0.200800E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206922E+10</td>
    <td align="right">0.114015E+10</td>
    <td align="right">0.929069E+09</td>
    <td align="right">0.226806E+10</td>
    <td align="right">0.186248E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241290E+10</td>
    <td align="right">0.133872E+10</td>
    <td align="right">0.107418E+10</td>
    <td align="right">0.324997E+10</td>
    <td align="right">0.106460E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">0.396311E+10</td>
    <td align="right">0.667467E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249102E+10</td>
    <td align="right">0.138575E+10</td>
    <td align="right">0.110528E+10</td>
    <td align="right">0.438001E+10</td>
    <td align="right">0.336252E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230839E+10</td>
    <td align="right">0.120674E+10</td>
    <td align="right">0.110165E+10</td>
    <td align="right">0.408964E+10</td>
    <td align="right">0.282155E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219669E+10</td>
    <td align="right">0.112427E+10</td>
    <td align="right">0.107243E+10</td>
    <td align="right">0.372030E+10</td>
    <td align="right">0.387959E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210632E+10</td>
    <td align="right">0.120191E+10</td>
    <td align="right">0.904409E+09</td>
    <td align="right">0.330873E+10</td>
    <td align="right">0.724381E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167367E+10</td>
    <td align="right">0.903248E+09</td>
    <td align="right">0.770421E+09</td>
    <td align="right">0.213452E+10</td>
    <td align="right">0.125906E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145188E+10</td>
    <td align="right">0.845216E+09</td>
    <td align="right">0.606662E+09</td>
    <td align="right">0.136699E+10</td>
    <td align="right">0.207550E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.588413E+09</td>
    <td align="right">0.924259E+09</td>
    <td align="right">0.276238E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233003E+11</td>
    <td align="right">0.127493E+11</td>
    <td align="right">0.105510E+11</td>
    <td align="right">0.318784E+11</td>
    <td align="right">0.159469E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">0.924259E+09</td>
    <td align="right">0.282155E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">0.438001E+10</td>
    <td align="right">0.276238E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480684E+10</td>
    <td align="right">0.364203E+10</td>
    <td align="right">0.116481E+10</td>
    <td align="right">0.605704E+10</td>
    <td align="right">0.368735E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402699E+10</td>
    <td align="right">0.283920E+10</td>
    <td align="right">0.118779E+10</td>
    <td align="right">0.497286E+10</td>
    <td align="right">0.302562E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362185E+10</td>
    <td align="right">0.208799E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">0.420818E+10</td>
    <td align="right">0.298341E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237587E+10</td>
    <td align="right">0.885816E+09</td>
    <td align="right">0.149005E+10</td>
    <td align="right">0.279391E+10</td>
    <td align="right">0.177787E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173464E+10</td>
    <td align="right">0.241826E+09</td>
    <td align="right">0.149281E+10</td>
    <td align="right">0.239849E+10</td>
    <td align="right">0.108307E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.135726E+10</td>
    <td align="right">0.276627E+10</td>
    <td align="right">0.529761E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152565E+10</td>
    <td align="right">0.140600E+09</td>
    <td align="right">0.138505E+10</td>
    <td align="right">0.284773E+10</td>
    <td align="right">0.442005E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194496E+10</td>
    <td align="right">0.514118E+09</td>
    <td align="right">0.143084E+10</td>
    <td align="right">0.318006E+10</td>
    <td align="right">0.622175E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.152607E+10</td>
    <td align="right">0.141229E+10</td>
    <td align="right">0.449705E+10</td>
    <td align="right">0.119004E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.412702E+10</td>
    <td align="right">0.279017E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">0.583781E+10</td>
    <td align="right">0.197596E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480753E+10</td>
    <td align="right">0.366548E+10</td>
    <td align="right">0.114205E+10</td>
    <td align="right">0.626978E+10</td>
    <td align="right">0.308847E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.122729E+10</td>
    <td align="right">0.609519E+10</td>
    <td align="right">0.396601E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382811E+11</td>
    <td align="right">0.221202E+11</td>
    <td align="right">0.161610E+11</td>
    <td align="right">0.519244E+11</td>
    <td align="right">0.243717E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.114205E+10</td>
    <td align="right">0.239849E+10</td>
    <td align="right">0.442005E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">0.626978E+10</td>
    <td align="right">0.396601E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131938E+10</td>
    <td align="right">0.743024E+09</td>
    <td align="right">0.576360E+09</td>
    <td align="right">0.123627E+10</td>
    <td align="right">0.264703E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134468E+10</td>
    <td align="right">0.714696E+09</td>
    <td align="right">0.629986E+09</td>
    <td align="right">0.137261E+10</td>
    <td align="right">0.215139E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.108757E+10</td>
    <td align="right">0.941454E+09</td>
    <td align="right">0.236592E+10</td>
    <td align="right">0.202185E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225695E+10</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.103785E+10</td>
    <td align="right">0.313408E+10</td>
    <td align="right">0.118820E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">0.394453E+10</td>
    <td align="right">0.749703E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236602E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.109527E+10</td>
    <td align="right">0.421748E+10</td>
    <td align="right">0.377484E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.216967E+10</td>
    <td align="right">0.107810E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">0.388006E+10</td>
    <td align="right">0.312779E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.107096E+10</td>
    <td align="right">0.103041E+10</td>
    <td align="right">0.360246E+10</td>
    <td align="right">0.426994E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207982E+10</td>
    <td align="right">0.115876E+10</td>
    <td align="right">0.921057E+09</td>
    <td align="right">0.336080E+10</td>
    <td align="right">0.809626E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184990E+10</td>
    <td align="right">0.107967E+10</td>
    <td align="right">0.770228E+09</td>
    <td align="right">0.254141E+10</td>
    <td align="right">0.134940E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150256E+10</td>
    <td align="right">0.914878E+09</td>
    <td align="right">0.587681E+09</td>
    <td align="right">0.163570E+10</td>
    <td align="right">0.221933E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">0.109830E+10</td>
    <td align="right">0.289706E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227823E+11</td>
    <td align="right">0.123610E+11</td>
    <td align="right">0.104213E+11</td>
    <td align="right">0.323896E+11</td>
    <td align="right">0.171508E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">0.109830E+10</td>
    <td align="right">0.312779E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">0.421748E+10</td>
    <td align="right">0.289706E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       33.94</td>
    <td align="right">     1438.66</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      108.92</td>
    <td align="right">     1288.48</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      233.01</td>
    <td align="right">     1089.28</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      486.84</td>
    <td align="right">      643.43</td>
    <td align="right">      483.87</td>
    <td align="right">        3.77</td>
    <td align="right">      480.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      798.61</td>
    <td align="right">      368.96</td>
    <td align="right">      573.78</td>
    <td align="right">       41.35</td>
    <td align="right">      532.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1132.70</td>
    <td align="right">      195.30</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1059.26</td>
    <td align="right">      155.50</td>
    <td align="right">      563.87</td>
    <td align="right">       54.75</td>
    <td align="right">      509.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      851.03</td>
    <td align="right">      215.30</td>
    <td align="right">      475.53</td>
    <td align="right">        9.66</td>
    <td align="right">      465.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      649.28</td>
    <td align="right">      434.27</td>
    <td align="right">      414.99</td>
    <td align="right">        0.16</td>
    <td align="right">      414.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.94</td>
    <td align="right">      707.38</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       67.65</td>
    <td align="right">     1232.36</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.12</td>
    <td align="right">     1585.95</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      482.10</td>
    <td align="right">      777.07</td>
    <td align="right">      417.70</td>
    <td align="right">       15.46</td>
    <td align="right">      402.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.12</td>
    <td align="right">      155.50</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1132.70</td>
    <td align="right">     1585.95</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      384.48</td>
    <td align="right">      876.89</td>
    <td align="right">      467.64</td>
    <td align="right">      253.68</td>
    <td align="right">      213.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      628.50</td>
    <td align="right">      781.74</td>
    <td align="right">      625.65</td>
    <td align="right">      356.61</td>
    <td align="right">      269.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      857.58</td>
    <td align="right">      663.42</td>
    <td align="right">      772.56</td>
    <td align="right">      425.68</td>
    <td align="right">      346.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1254.85</td>
    <td align="right">      396.84</td>
    <td align="right">      930.90</td>
    <td align="right">      516.48</td>
    <td align="right">      414.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1475.67</td>
    <td align="right">      243.26</td>
    <td align="right">      960.53</td>
    <td align="right">      522.00</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1682.22</td>
    <td align="right">      128.91</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      426.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1518.79</td>
    <td align="right">      104.70</td>
    <td align="right">      861.85</td>
    <td align="right">      450.54</td>
    <td align="right">      411.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1383.34</td>
    <td align="right">      141.74</td>
    <td align="right">      820.15</td>
    <td align="right">      419.75</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1274.68</td>
    <td align="right">      271.56</td>
    <td align="right">      812.62</td>
    <td align="right">      463.70</td>
    <td align="right">      348.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      802.02</td>
    <td align="right">      446.35</td>
    <td align="right">      624.88</td>
    <td align="right">      337.23</td>
    <td align="right">      287.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      543.22</td>
    <td align="right">      747.13</td>
    <td align="right">      560.14</td>
    <td align="right">      326.09</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      362.36</td>
    <td align="right">      957.94</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      219.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1015.23</td>
    <td align="right">      478.59</td>
    <td align="right">      738.85</td>
    <td align="right">      404.28</td>
    <td align="right">      334.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      362.36</td>
    <td align="right">      104.70</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      213.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1682.22</td>
    <td align="right">      957.94</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2283.29</td>
    <td align="right">     1288.30</td>
    <td align="right">     1794.67</td>
    <td align="right">     1359.78</td>
    <td align="right">      434.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2073.51</td>
    <td align="right">     1178.29</td>
    <td align="right">     1664.60</td>
    <td align="right">     1173.61</td>
    <td align="right">      490.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1582.83</td>
    <td align="right">     1058.58</td>
    <td align="right">     1352.24</td>
    <td align="right">      779.57</td>
    <td align="right">      572.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1079.08</td>
    <td align="right">      656.93</td>
    <td align="right">      916.62</td>
    <td align="right">      341.75</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      891.78</td>
    <td align="right">      391.80</td>
    <td align="right">      647.64</td>
    <td align="right">       90.29</td>
    <td align="right">      557.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1058.82</td>
    <td align="right">      202.47</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      523.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1053.01</td>
    <td align="right">      163.71</td>
    <td align="right">      569.61</td>
    <td align="right">       52.49</td>
    <td align="right">      517.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1180.51</td>
    <td align="right">      226.51</td>
    <td align="right">      726.16</td>
    <td align="right">      191.95</td>
    <td align="right">      534.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1732.44</td>
    <td align="right">      443.89</td>
    <td align="right">     1133.63</td>
    <td align="right">      588.76</td>
    <td align="right">      544.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2186.46</td>
    <td align="right">      700.08</td>
    <td align="right">     1540.85</td>
    <td align="right">     1041.73</td>
    <td align="right">      499.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2441.87</td>
    <td align="right">     1114.41</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      440.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2306.11</td>
    <td align="right">     1382.68</td>
    <td align="right">     1838.09</td>
    <td align="right">     1379.88</td>
    <td align="right">      458.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1653.23</td>
    <td align="right">      731.74</td>
    <td align="right">     1213.89</td>
    <td align="right">      701.43</td>
    <td align="right">      512.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      891.78</td>
    <td align="right">      163.71</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      434.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2441.87</td>
    <td align="right">     1382.68</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.84</td>
    <td align="right">      919.37</td>
    <td align="right">      492.60</td>
    <td align="right">      277.41</td>
    <td align="right">      215.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      575.83</td>
    <td align="right">      832.49</td>
    <td align="right">      555.84</td>
    <td align="right">      295.43</td>
    <td align="right">      260.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      890.05</td>
    <td align="right">      712.69</td>
    <td align="right">      757.55</td>
    <td align="right">      406.05</td>
    <td align="right">      351.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1209.95</td>
    <td align="right">      437.44</td>
    <td align="right">      870.74</td>
    <td align="right">      470.33</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1469.43</td>
    <td align="right">      270.39</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1621.24</td>
    <td align="right">      143.75</td>
    <td align="right">      912.82</td>
    <td align="right">      490.26</td>
    <td align="right">      422.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1442.57</td>
    <td align="right">      114.96</td>
    <td align="right">      810.06</td>
    <td align="right">      402.52</td>
    <td align="right">      407.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1340.85</td>
    <td align="right">      154.88</td>
    <td align="right">      784.56</td>
    <td align="right">      399.85</td>
    <td align="right">      384.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1295.45</td>
    <td align="right">      301.15</td>
    <td align="right">      802.40</td>
    <td align="right">      447.05</td>
    <td align="right">      355.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      953.70</td>
    <td align="right">      474.04</td>
    <td align="right">      690.67</td>
    <td align="right">      403.10</td>
    <td align="right">      287.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      640.24</td>
    <td align="right">      792.34</td>
    <td align="right">      579.69</td>
    <td align="right">      352.96</td>
    <td align="right">      226.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.82</td>
    <td align="right">     1003.44</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1029.49</td>
    <td align="right">      511.49</td>
    <td align="right">      722.42</td>
    <td align="right">      391.97</td>
    <td align="right">      330.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      420.82</td>
    <td align="right">      114.96</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1621.24</td>
    <td align="right">     1003.44</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.11</td>
    <td align="right">     1518.55</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      116.83</td>
    <td align="right">     1304.25</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      265.15</td>
    <td align="right">     1064.63</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      526.17</td>
    <td align="right">      613.83</td>
    <td align="right">      483.87</td>
    <td align="right">        3.77</td>
    <td align="right">      480.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      833.17</td>
    <td align="right">      347.98</td>
    <td align="right">      573.78</td>
    <td align="right">       41.35</td>
    <td align="right">      532.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1164.02</td>
    <td align="right">      177.95</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1081.33</td>
    <td align="right">      147.95</td>
    <td align="right">      563.87</td>
    <td align="right">       54.75</td>
    <td align="right">      509.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      858.89</td>
    <td align="right">      220.49</td>
    <td align="right">      475.53</td>
    <td align="right">        9.66</td>
    <td align="right">      465.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      647.15</td>
    <td align="right">      461.55</td>
    <td align="right">      414.99</td>
    <td align="right">        0.16</td>
    <td align="right">      414.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.18</td>
    <td align="right">      770.30</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       57.33</td>
    <td align="right">     1360.07</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.52</td>
    <td align="right">     1729.54</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      494.07</td>
    <td align="right">      807.41</td>
    <td align="right">      417.70</td>
    <td align="right">       15.46</td>
    <td align="right">      402.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.52</td>
    <td align="right">      147.95</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1164.02</td>
    <td align="right">     1729.54</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      376.48</td>
    <td align="right">      940.41</td>
    <td align="right">      467.64</td>
    <td align="right">      253.68</td>
    <td align="right">      213.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      629.76</td>
    <td align="right">      810.82</td>
    <td align="right">      625.64</td>
    <td align="right">      356.60</td>
    <td align="right">      269.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      874.44</td>
    <td align="right">      667.66</td>
    <td align="right">      772.55</td>
    <td align="right">      425.68</td>
    <td align="right">      346.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1275.09</td>
    <td align="right">      397.00</td>
    <td align="right">      930.90</td>
    <td align="right">      516.48</td>
    <td align="right">      414.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1495.39</td>
    <td align="right">      241.56</td>
    <td align="right">      960.52</td>
    <td align="right">      521.99</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1700.47</td>
    <td align="right">      124.61</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      426.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1530.20</td>
    <td align="right">      105.93</td>
    <td align="right">      861.85</td>
    <td align="right">      450.54</td>
    <td align="right">      411.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1387.44</td>
    <td align="right">      151.51</td>
    <td align="right">      820.15</td>
    <td align="right">      419.75</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1273.08</td>
    <td align="right">      295.83</td>
    <td align="right">      812.62</td>
    <td align="right">      463.70</td>
    <td align="right">      348.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.10</td>
    <td align="right">      493.58</td>
    <td align="right">      624.87</td>
    <td align="right">      337.23</td>
    <td align="right">      287.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      526.27</td>
    <td align="right">      834.15</td>
    <td align="right">      560.13</td>
    <td align="right">      326.08</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      345.52</td>
    <td align="right">     1057.82</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      219.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1018.69</td>
    <td align="right">      508.67</td>
    <td align="right">      738.84</td>
    <td align="right">      404.27</td>
    <td align="right">      334.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      345.52</td>
    <td align="right">      105.93</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      213.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1700.47</td>
    <td align="right">     1057.82</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2304.63</td>
    <td align="right">     1382.83</td>
    <td align="right">     1794.69</td>
    <td align="right">     1359.79</td>
    <td align="right">      434.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2110.34</td>
    <td align="right">     1219.82</td>
    <td align="right">     1664.61</td>
    <td align="right">     1173.63</td>
    <td align="right">      490.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1639.50</td>
    <td align="right">     1044.64</td>
    <td align="right">     1352.26</td>
    <td align="right">      779.57</td>
    <td align="right">      572.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1120.93</td>
    <td align="right">      629.58</td>
    <td align="right">      916.62</td>
    <td align="right">      341.75</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      924.33</td>
    <td align="right">      368.00</td>
    <td align="right">      647.64</td>
    <td align="right">       90.29</td>
    <td align="right">      557.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1078.66</td>
    <td align="right">      184.20</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      523.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1066.48</td>
    <td align="right">      156.36</td>
    <td align="right">      569.61</td>
    <td align="right">       52.49</td>
    <td align="right">      517.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1182.31</td>
    <td align="right">      233.97</td>
    <td align="right">      726.17</td>
    <td align="right">      191.95</td>
    <td align="right">      534.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1728.64</td>
    <td align="right">      479.88</td>
    <td align="right">     1133.64</td>
    <td align="right">      588.77</td>
    <td align="right">      544.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2184.62</td>
    <td align="right">      771.83</td>
    <td align="right">     1540.87</td>
    <td align="right">     1041.74</td>
    <td align="right">      499.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2440.79</td>
    <td align="right">     1236.71</td>
    <td align="right">     1854.78</td>
    <td align="right">     1414.17</td>
    <td align="right">      440.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2311.43</td>
    <td align="right">     1506.71</td>
    <td align="right">     1838.11</td>
    <td align="right">     1379.89</td>
    <td align="right">      458.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1671.71</td>
    <td align="right">      765.65</td>
    <td align="right">     1213.90</td>
    <td align="right">      701.43</td>
    <td align="right">      512.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      924.33</td>
    <td align="right">      156.36</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      434.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2440.79</td>
    <td align="right">     1506.71</td>
    <td align="right">     1854.78</td>
    <td align="right">     1414.17</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.50</td>
    <td align="right">      989.99</td>
    <td align="right">      492.60</td>
    <td align="right">      277.41</td>
    <td align="right">      215.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      583.81</td>
    <td align="right">      865.36</td>
    <td align="right">      555.83</td>
    <td align="right">      295.42</td>
    <td align="right">      260.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      911.67</td>
    <td align="right">      722.36</td>
    <td align="right">      757.55</td>
    <td align="right">      406.05</td>
    <td align="right">      351.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1230.20</td>
    <td align="right">      440.29</td>
    <td align="right">      870.73</td>
    <td align="right">      470.33</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1488.10</td>
    <td align="right">      270.91</td>
    <td align="right">      937.75</td>
    <td align="right">      501.72</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1636.83</td>
    <td align="right">      140.00</td>
    <td align="right">      912.81</td>
    <td align="right">      490.25</td>
    <td align="right">      422.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1451.60</td>
    <td align="right">      117.07</td>
    <td align="right">      810.06</td>
    <td align="right">      402.51</td>
    <td align="right">      407.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1343.58</td>
    <td align="right">      167.16</td>
    <td align="right">      784.55</td>
    <td align="right">      399.84</td>
    <td align="right">      384.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1293.70</td>
    <td align="right">      329.74</td>
    <td align="right">      802.39</td>
    <td align="right">      447.05</td>
    <td align="right">      355.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      946.15</td>
    <td align="right">      530.22</td>
    <td align="right">      690.67</td>
    <td align="right">      403.10</td>
    <td align="right">      287.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      630.66</td>
    <td align="right">      892.96</td>
    <td align="right">      579.69</td>
    <td align="right">      352.96</td>
    <td align="right">      226.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.24</td>
    <td align="right">     1106.53</td>
    <td align="right">      467.15</td>
    <td align="right">      253.76</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1035.06</td>
    <td align="right">      546.17</td>
    <td align="right">      722.42</td>
    <td align="right">      391.96</td>
    <td align="right">      330.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      412.24</td>
    <td align="right">      117.07</td>
    <td align="right">      467.15</td>
    <td align="right">      253.76</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1636.83</td>
    <td align="right">     1106.53</td>
    <td align="right">      937.75</td>
    <td align="right">      501.72</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.39</td>
    <td align="right">     1553.94</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.33</td>
    <td align="right">     1381.06</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.61</td>
    <td align="right">     1155.39</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      486.13</td>
    <td align="right">      674.57</td>
    <td align="right">      483.87</td>
    <td align="right">        3.77</td>
    <td align="right">      480.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      803.19</td>
    <td align="right">      381.73</td>
    <td align="right">      573.78</td>
    <td align="right">       41.35</td>
    <td align="right">      532.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1142.63</td>
    <td align="right">      197.06</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1070.83</td>
    <td align="right">      156.81</td>
    <td align="right">      563.87</td>
    <td align="right">       54.75</td>
    <td align="right">      509.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      858.76</td>
    <td align="right">      221.38</td>
    <td align="right">      475.53</td>
    <td align="right">        9.66</td>
    <td align="right">      465.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      651.70</td>
    <td align="right">      451.22</td>
    <td align="right">      414.99</td>
    <td align="right">        0.16</td>
    <td align="right">      414.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      311.38</td>
    <td align="right">      753.33</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       57.04</td>
    <td align="right">     1338.71</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.04</td>
    <td align="right">     1720.54</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      480.47</td>
    <td align="right">      829.46</td>
    <td align="right">      417.70</td>
    <td align="right">       15.46</td>
    <td align="right">      402.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.04</td>
    <td align="right">      156.81</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1142.63</td>
    <td align="right">     1720.54</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      369.10</td>
    <td align="right">      939.61</td>
    <td align="right">      467.64</td>
    <td align="right">      253.68</td>
    <td align="right">      213.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      613.53</td>
    <td align="right">      830.03</td>
    <td align="right">      625.65</td>
    <td align="right">      356.61</td>
    <td align="right">      269.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      846.80</td>
    <td align="right">      695.37</td>
    <td align="right">      772.56</td>
    <td align="right">      425.68</td>
    <td align="right">      346.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1253.85</td>
    <td align="right">      410.72</td>
    <td align="right">      930.90</td>
    <td align="right">      516.48</td>
    <td align="right">      414.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1479.65</td>
    <td align="right">      249.20</td>
    <td align="right">      960.53</td>
    <td align="right">      522.00</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1689.82</td>
    <td align="right">      129.73</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      426.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1526.90</td>
    <td align="right">      105.34</td>
    <td align="right">      861.85</td>
    <td align="right">      450.54</td>
    <td align="right">      411.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1389.00</td>
    <td align="right">      144.85</td>
    <td align="right">      820.15</td>
    <td align="right">      419.75</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1276.51</td>
    <td align="right">      279.47</td>
    <td align="right">      812.62</td>
    <td align="right">      463.70</td>
    <td align="right">      348.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      796.94</td>
    <td align="right">      470.08</td>
    <td align="right">      624.88</td>
    <td align="right">      337.23</td>
    <td align="right">      287.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      527.39</td>
    <td align="right">      800.73</td>
    <td align="right">      560.14</td>
    <td align="right">      326.09</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      345.08</td>
    <td align="right">     1031.36</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      219.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1010.86</td>
    <td align="right">      505.67</td>
    <td align="right">      738.85</td>
    <td align="right">      404.28</td>
    <td align="right">      334.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      345.08</td>
    <td align="right">      105.34</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      213.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1689.82</td>
    <td align="right">     1031.36</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2261.44</td>
    <td align="right">     1376.70</td>
    <td align="right">     1794.67</td>
    <td align="right">     1359.78</td>
    <td align="right">      434.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2055.58</td>
    <td align="right">     1250.67</td>
    <td align="right">     1664.60</td>
    <td align="right">     1173.61</td>
    <td align="right">      490.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1571.15</td>
    <td align="right">     1113.88</td>
    <td align="right">     1352.24</td>
    <td align="right">      779.57</td>
    <td align="right">      572.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1077.90</td>
    <td align="right">      685.91</td>
    <td align="right">      916.62</td>
    <td align="right">      341.75</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      895.49</td>
    <td align="right">      404.37</td>
    <td align="right">      647.64</td>
    <td align="right">       90.29</td>
    <td align="right">      557.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1067.23</td>
    <td align="right">      204.38</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      523.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1063.22</td>
    <td align="right">      165.03</td>
    <td align="right">      569.61</td>
    <td align="right">       52.49</td>
    <td align="right">      517.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1187.30</td>
    <td align="right">      232.29</td>
    <td align="right">      726.16</td>
    <td align="right">      191.95</td>
    <td align="right">      534.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1734.97</td>
    <td align="right">      459.12</td>
    <td align="right">     1133.63</td>
    <td align="right">      588.76</td>
    <td align="right">      544.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2179.59</td>
    <td align="right">      737.74</td>
    <td align="right">     1540.85</td>
    <td align="right">     1041.73</td>
    <td align="right">      499.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2418.90</td>
    <td align="right">     1191.54</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      440.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2275.68</td>
    <td align="right">     1480.74</td>
    <td align="right">     1838.09</td>
    <td align="right">     1379.88</td>
    <td align="right">      458.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1646.51</td>
    <td align="right">      772.82</td>
    <td align="right">     1213.89</td>
    <td align="right">      701.43</td>
    <td align="right">      512.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      895.49</td>
    <td align="right">      165.03</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      434.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2418.90</td>
    <td align="right">     1480.74</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      461.57</td>
    <td align="right">      988.29</td>
    <td align="right">      492.60</td>
    <td align="right">      277.41</td>
    <td align="right">      215.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      567.38</td>
    <td align="right">      889.30</td>
    <td align="right">      555.84</td>
    <td align="right">      295.43</td>
    <td align="right">      260.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      883.33</td>
    <td align="right">      754.87</td>
    <td align="right">      757.55</td>
    <td align="right">      406.05</td>
    <td align="right">      351.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1209.14</td>
    <td align="right">      458.41</td>
    <td align="right">      870.74</td>
    <td align="right">      470.33</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1472.72</td>
    <td align="right">      279.91</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1627.11</td>
    <td align="right">      145.63</td>
    <td align="right">      912.82</td>
    <td align="right">      490.26</td>
    <td align="right">      422.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1448.65</td>
    <td align="right">      116.78</td>
    <td align="right">      810.06</td>
    <td align="right">      402.52</td>
    <td align="right">      407.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1345.01</td>
    <td align="right">      159.42</td>
    <td align="right">      784.56</td>
    <td align="right">      399.85</td>
    <td align="right">      384.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1296.61</td>
    <td align="right">      312.36</td>
    <td align="right">      802.40</td>
    <td align="right">      447.05</td>
    <td align="right">      355.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      948.85</td>
    <td align="right">      503.81</td>
    <td align="right">      690.67</td>
    <td align="right">      403.10</td>
    <td align="right">      287.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      631.06</td>
    <td align="right">      856.22</td>
    <td align="right">      579.69</td>
    <td align="right">      352.96</td>
    <td align="right">      226.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      410.06</td>
    <td align="right">     1081.64</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1027.07</td>
    <td align="right">      543.85</td>
    <td align="right">      722.42</td>
    <td align="right">      391.97</td>
    <td align="right">      330.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      410.06</td>
    <td align="right">      116.78</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1627.11</td>
    <td align="right">     1081.64</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 90904593.22</td>
    <td align="right">0.385331E+10</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.263492E+09</td>
    <td align="right">0.311709E+10</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.624081E+09</td>
    <td align="right">0.291752E+10</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126189E+10</td>
    <td align="right">0.166778E+10</td>
    <td align="right">0.125419E+10</td>
    <td align="right">  9769291.97</td>
    <td align="right">0.124442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213900E+10</td>
    <td align="right">0.988217E+09</td>
    <td align="right">0.153682E+10</td>
    <td align="right">0.110749E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.293595E+10</td>
    <td align="right">0.506205E+09</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.138711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283713E+10</td>
    <td align="right">0.416493E+09</td>
    <td align="right">0.151027E+10</td>
    <td align="right">0.146647E+09</td>
    <td align="right">0.136362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.227941E+10</td>
    <td align="right">0.576658E+09</td>
    <td align="right">0.127366E+10</td>
    <td align="right"> 25881044.52</td>
    <td align="right">0.124778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168292E+10</td>
    <td align="right">0.112564E+10</td>
    <td align="right">0.107566E+10</td>
    <td align="right">   418024.71</td>
    <td align="right">0.107525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.851579E+09</td>
    <td align="right">0.189466E+10</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175346E+09</td>
    <td align="right">0.319427E+10</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 61923506.00</td>
    <td align="right">0.424782E+10</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152036E+11</td>
    <td align="right">0.245057E+11</td>
    <td align="right">0.131726E+11</td>
    <td align="right">0.487662E+09</td>
    <td align="right">0.126849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 61923506.00</td>
    <td align="right">0.416493E+09</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.293595E+10</td>
    <td align="right">0.424782E+10</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102979E+10</td>
    <td align="right">0.234867E+10</td>
    <td align="right">0.125254E+10</td>
    <td align="right">0.679452E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152047E+10</td>
    <td align="right">0.189120E+10</td>
    <td align="right">0.151357E+10</td>
    <td align="right">0.862702E+09</td>
    <td align="right">0.650863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229694E+10</td>
    <td align="right">0.177691E+10</td>
    <td align="right">0.206922E+10</td>
    <td align="right">0.114015E+10</td>
    <td align="right">0.929069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325258E+10</td>
    <td align="right">0.102861E+10</td>
    <td align="right">0.241290E+10</td>
    <td align="right">0.133872E+10</td>
    <td align="right">0.107418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.395244E+10</td>
    <td align="right">0.651553E+09</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436031E+10</td>
    <td align="right">0.334131E+09</td>
    <td align="right">0.249102E+10</td>
    <td align="right">0.138575E+10</td>
    <td align="right">0.110528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.406793E+10</td>
    <td align="right">0.280416E+09</td>
    <td align="right">0.230839E+10</td>
    <td align="right">0.120674E+10</td>
    <td align="right">0.110165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370515E+10</td>
    <td align="right">0.379649E+09</td>
    <td align="right">0.219669E+10</td>
    <td align="right">0.112427E+10</td>
    <td align="right">0.107243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330396E+10</td>
    <td align="right">0.703888E+09</td>
    <td align="right">0.210632E+10</td>
    <td align="right">0.120191E+10</td>
    <td align="right">0.904409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214813E+10</td>
    <td align="right">0.119551E+10</td>
    <td align="right">0.167367E+10</td>
    <td align="right">0.903248E+09</td>
    <td align="right">0.770421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140803E+10</td>
    <td align="right">0.193656E+10</td>
    <td align="right">0.145188E+10</td>
    <td align="right">0.845216E+09</td>
    <td align="right">0.606662E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.970555E+09</td>
    <td align="right">0.256573E+10</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.588413E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320163E+11</td>
    <td align="right">0.150928E+11</td>
    <td align="right">0.233003E+11</td>
    <td align="right">0.127493E+11</td>
    <td align="right">0.105510E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.970555E+09</td>
    <td align="right">0.280416E+09</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436031E+10</td>
    <td align="right">0.256573E+10</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.611557E+10</td>
    <td align="right">0.345059E+10</td>
    <td align="right">0.480684E+10</td>
    <td align="right">0.364203E+10</td>
    <td align="right">0.116481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.501622E+10</td>
    <td align="right">0.285052E+10</td>
    <td align="right">0.402699E+10</td>
    <td align="right">0.283920E+10</td>
    <td align="right">0.118779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.423945E+10</td>
    <td align="right">0.283529E+10</td>
    <td align="right">0.362185E+10</td>
    <td align="right">0.208799E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279698E+10</td>
    <td align="right">0.170275E+10</td>
    <td align="right">0.237587E+10</td>
    <td align="right">0.885816E+09</td>
    <td align="right">0.149005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.238853E+10</td>
    <td align="right">0.104939E+10</td>
    <td align="right">0.173464E+10</td>
    <td align="right">0.241826E+09</td>
    <td align="right">0.149281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274447E+10</td>
    <td align="right">0.524797E+09</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.135726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.282038E+10</td>
    <td align="right">0.438471E+09</td>
    <td align="right">0.152565E+10</td>
    <td align="right">0.140600E+09</td>
    <td align="right">0.138505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.316186E+10</td>
    <td align="right">0.606673E+09</td>
    <td align="right">0.194496E+10</td>
    <td align="right">0.514118E+09</td>
    <td align="right">0.143084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449048E+10</td>
    <td align="right">0.115057E+10</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.152607E+10</td>
    <td align="right">0.141229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.585622E+10</td>
    <td align="right">0.187508E+10</td>
    <td align="right">0.412702E+10</td>
    <td align="right">0.279017E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.632934E+10</td>
    <td align="right">0.288855E+10</td>
    <td align="right">0.480753E+10</td>
    <td align="right">0.366548E+10</td>
    <td align="right">0.114205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.617668E+10</td>
    <td align="right">0.370337E+10</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.122729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521362E+11</td>
    <td align="right">0.230761E+11</td>
    <td align="right">0.382811E+11</td>
    <td align="right">0.221202E+11</td>
    <td align="right">0.161610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.238853E+10</td>
    <td align="right">0.438471E+09</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.114205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.632934E+10</td>
    <td align="right">0.370337E+10</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126110E+10</td>
    <td align="right">0.246244E+10</td>
    <td align="right">0.131938E+10</td>
    <td align="right">0.743024E+09</td>
    <td align="right">0.576360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139304E+10</td>
    <td align="right">0.201395E+10</td>
    <td align="right">0.134468E+10</td>
    <td align="right">0.714696E+09</td>
    <td align="right">0.629986E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238390E+10</td>
    <td align="right">0.190888E+10</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.108757E+10</td>
    <td align="right">0.941454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.313619E+10</td>
    <td align="right">0.113386E+10</td>
    <td align="right">0.225695E+10</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.103785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393572E+10</td>
    <td align="right">0.724210E+09</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420225E+10</td>
    <td align="right">0.372590E+09</td>
    <td align="right">0.236602E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.109527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.386378E+10</td>
    <td align="right">0.307917E+09</td>
    <td align="right">0.216967E+10</td>
    <td align="right">0.107810E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.359132E+10</td>
    <td align="right">0.414818E+09</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.107096E+10</td>
    <td align="right">0.103041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.335781E+10</td>
    <td align="right">0.780582E+09</td>
    <td align="right">0.207982E+10</td>
    <td align="right">0.115876E+10</td>
    <td align="right">0.921057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255438E+10</td>
    <td align="right">0.126966E+10</td>
    <td align="right">0.184990E+10</td>
    <td align="right">0.107967E+10</td>
    <td align="right">0.770228E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165951E+10</td>
    <td align="right">0.205373E+10</td>
    <td align="right">0.150256E+10</td>
    <td align="right">0.914878E+09</td>
    <td align="right">0.587681E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112712E+10</td>
    <td align="right">0.268761E+10</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324661E+11</td>
    <td align="right">0.161302E+11</td>
    <td align="right">0.227823E+11</td>
    <td align="right">0.123610E+11</td>
    <td align="right">0.104213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112712E+10</td>
    <td align="right">0.307917E+09</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.420225E+10</td>
    <td align="right">0.268761E+10</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80642841.59</td>
    <td align="right">0.406730E+10</td>
    <td align="right">0.702455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.702455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282634E+09</td>
    <td align="right">0.315524E+10</td>
    <td align="right">0.774762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.774762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.710171E+09</td>
    <td align="right">0.285150E+10</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136382E+10</td>
    <td align="right">0.159106E+10</td>
    <td align="right">0.125418E+10</td>
    <td align="right">  9769241.34</td>
    <td align="right">0.124441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.223155E+10</td>
    <td align="right">0.932037E+09</td>
    <td align="right">0.153681E+10</td>
    <td align="right">0.110748E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.301714E+10</td>
    <td align="right">0.461241E+09</td>
    <td align="right">0.158130E+10</td>
    <td align="right">0.194197E+09</td>
    <td align="right">0.138711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.289624E+10</td>
    <td align="right">0.396260E+09</td>
    <td align="right">0.151026E+10</td>
    <td align="right">0.146646E+09</td>
    <td align="right">0.136362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230046E+10</td>
    <td align="right">0.590548E+09</td>
    <td align="right">0.127366E+10</td>
    <td align="right"> 25880910.41</td>
    <td align="right">0.124778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167742E+10</td>
    <td align="right">0.119633E+10</td>
    <td align="right">0.107566E+10</td>
    <td align="right">   418022.54</td>
    <td align="right">0.107524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.828103E+09</td>
    <td align="right">0.206317E+10</td>
    <td align="right">0.922873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148588E+09</td>
    <td align="right">0.352530E+10</td>
    <td align="right">0.720997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.720997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 44246494.19</td>
    <td align="right">0.463241E+10</td>
    <td align="right">0.697015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.155810E+11</td>
    <td align="right">0.254624E+11</td>
    <td align="right">0.131725E+11</td>
    <td align="right">0.487659E+09</td>
    <td align="right">0.126849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 44246494.19</td>
    <td align="right">0.396260E+09</td>
    <td align="right">0.697015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.301714E+10</td>
    <td align="right">0.463241E+10</td>
    <td align="right">0.158130E+10</td>
    <td align="right">0.194197E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100835E+10</td>
    <td align="right">0.251879E+10</td>
    <td align="right">0.125253E+10</td>
    <td align="right">0.679445E+09</td>
    <td align="right">0.573082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152352E+10</td>
    <td align="right">0.196152E+10</td>
    <td align="right">0.151355E+10</td>
    <td align="right">0.862694E+09</td>
    <td align="right">0.650860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234210E+10</td>
    <td align="right">0.178827E+10</td>
    <td align="right">0.206921E+10</td>
    <td align="right">0.114014E+10</td>
    <td align="right">0.929064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330502E+10</td>
    <td align="right">0.102901E+10</td>
    <td align="right">0.241288E+10</td>
    <td align="right">0.133870E+10</td>
    <td align="right">0.107418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.400525E+10</td>
    <td align="right">0.646982E+09</td>
    <td align="right">0.257265E+10</td>
    <td align="right">0.139810E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440762E+10</td>
    <td align="right">0.322998E+09</td>
    <td align="right">0.249101E+10</td>
    <td align="right">0.138573E+10</td>
    <td align="right">0.110527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409848E+10</td>
    <td align="right">0.283719E+09</td>
    <td align="right">0.230837E+10</td>
    <td align="right">0.120672E+10</td>
    <td align="right">0.110165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.371613E+10</td>
    <td align="right">0.405815E+09</td>
    <td align="right">0.219668E+10</td>
    <td align="right">0.112426E+10</td>
    <td align="right">0.107242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.329983E+10</td>
    <td align="right">0.766797E+09</td>
    <td align="right">0.210631E+10</td>
    <td align="right">0.120190E+10</td>
    <td align="right">0.904405E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212960E+10</td>
    <td align="right">0.132202E+10</td>
    <td align="right">0.167366E+10</td>
    <td align="right">0.903239E+09</td>
    <td align="right">0.770417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136410E+10</td>
    <td align="right">0.216211E+10</td>
    <td align="right">0.145187E+10</td>
    <td align="right">0.845207E+09</td>
    <td align="right">0.606659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.925436E+09</td>
    <td align="right">0.283326E+10</td>
    <td align="right">0.125144E+10</td>
    <td align="right">0.663032E+09</td>
    <td align="right">0.588410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321254E+11</td>
    <td align="right">0.160413E+11</td>
    <td align="right">0.233001E+11</td>
    <td align="right">0.127492E+11</td>
    <td align="right">0.105510E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.925436E+09</td>
    <td align="right">0.283719E+09</td>
    <td align="right">0.125144E+10</td>
    <td align="right">0.663032E+09</td>
    <td align="right">0.573082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440762E+10</td>
    <td align="right">0.283326E+10</td>
    <td align="right">0.257265E+10</td>
    <td align="right">0.139810E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.617271E+10</td>
    <td align="right">0.370377E+10</td>
    <td align="right">0.480689E+10</td>
    <td align="right">0.364207E+10</td>
    <td align="right">0.116482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.510533E+10</td>
    <td align="right">0.295099E+10</td>
    <td align="right">0.402704E+10</td>
    <td align="right">0.283924E+10</td>
    <td align="right">0.118780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.439123E+10</td>
    <td align="right">0.279795E+10</td>
    <td align="right">0.362188E+10</td>
    <td align="right">0.208801E+10</td>
    <td align="right">0.153387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290546E+10</td>
    <td align="right">0.163188E+10</td>
    <td align="right">0.237589E+10</td>
    <td align="right">0.885827E+09</td>
    <td align="right">0.149006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247573E+10</td>
    <td align="right">0.985654E+09</td>
    <td align="right">0.173465E+10</td>
    <td align="right">0.241829E+09</td>
    <td align="right">0.149282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279589E+10</td>
    <td align="right">0.477434E+09</td>
    <td align="right">0.144828E+10</td>
    <td align="right"> 91007044.59</td>
    <td align="right">0.135727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.285645E+10</td>
    <td align="right">0.418783E+09</td>
    <td align="right">0.152565E+10</td>
    <td align="right">0.140602E+09</td>
    <td align="right">0.138505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.316669E+10</td>
    <td align="right">0.626656E+09</td>
    <td align="right">0.194497E+10</td>
    <td align="right">0.514124E+09</td>
    <td align="right">0.143085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.448064E+10</td>
    <td align="right">0.124386E+10</td>
    <td align="right">0.293839E+10</td>
    <td align="right">0.152609E+10</td>
    <td align="right">0.141229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.585128E+10</td>
    <td align="right">0.206728E+10</td>
    <td align="right">0.412706E+10</td>
    <td align="right">0.279020E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.632652E+10</td>
    <td align="right">0.320556E+10</td>
    <td align="right">0.480758E+10</td>
    <td align="right">0.366552E+10</td>
    <td align="right">0.114206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.619095E+10</td>
    <td align="right">0.403558E+10</td>
    <td align="right">0.492320E+10</td>
    <td align="right">0.369590E+10</td>
    <td align="right">0.122730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.527189E+11</td>
    <td align="right">0.241454E+11</td>
    <td align="right">0.382815E+11</td>
    <td align="right">0.221204E+11</td>
    <td align="right">0.161610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247573E+10</td>
    <td align="right">0.418783E+09</td>
    <td align="right">0.144828E+10</td>
    <td align="right"> 91007044.59</td>
    <td align="right">0.114206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.632652E+10</td>
    <td align="right">0.403558E+10</td>
    <td align="right">0.492320E+10</td>
    <td align="right">0.369590E+10</td>
    <td align="right">0.153387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125751E+10</td>
    <td align="right">0.265160E+10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">0.743017E+09</td>
    <td align="right">0.576357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141236E+10</td>
    <td align="right">0.209348E+10</td>
    <td align="right">0.134467E+10</td>
    <td align="right">0.714689E+09</td>
    <td align="right">0.629983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.244182E+10</td>
    <td align="right">0.193478E+10</td>
    <td align="right">0.202901E+10</td>
    <td align="right">0.108756E+10</td>
    <td align="right">0.941450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318869E+10</td>
    <td align="right">0.114123E+10</td>
    <td align="right">0.225694E+10</td>
    <td align="right">0.121909E+10</td>
    <td align="right">0.103784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398572E+10</td>
    <td align="right">0.725613E+09</td>
    <td align="right">0.251168E+10</td>
    <td align="right">0.134382E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424267E+10</td>
    <td align="right">0.362881E+09</td>
    <td align="right">0.236600E+10</td>
    <td align="right">0.127074E+10</td>
    <td align="right">0.109526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388796E+10</td>
    <td align="right">0.313559E+09</td>
    <td align="right">0.216966E+10</td>
    <td align="right">0.107809E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.359865E+10</td>
    <td align="right">0.447711E+09</td>
    <td align="right">0.210135E+10</td>
    <td align="right">0.107094E+10</td>
    <td align="right">0.103040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.335328E+10</td>
    <td align="right">0.854673E+09</td>
    <td align="right">0.207980E+10</td>
    <td align="right">0.115875E+10</td>
    <td align="right">0.921053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253416E+10</td>
    <td align="right">0.142013E+10</td>
    <td align="right">0.184988E+10</td>
    <td align="right">0.107966E+10</td>
    <td align="right">0.770224E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163467E+10</td>
    <td align="right">0.231455E+10</td>
    <td align="right">0.150255E+10</td>
    <td align="right">0.914869E+09</td>
    <td align="right">0.587679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110414E+10</td>
    <td align="right">0.296374E+10</td>
    <td align="right">0.125121E+10</td>
    <td align="right">0.679679E+09</td>
    <td align="right">0.571527E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326416E+11</td>
    <td align="right">0.172239E+11</td>
    <td align="right">0.227821E+11</td>
    <td align="right">0.123609E+11</td>
    <td align="right">0.104212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110414E+10</td>
    <td align="right">0.313559E+09</td>
    <td align="right">0.125121E+10</td>
    <td align="right">0.679679E+09</td>
    <td align="right">0.571527E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.424267E+10</td>
    <td align="right">0.296374E+10</td>
    <td align="right">0.251168E+10</td>
    <td align="right">0.134382E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 65318165.11</td>
    <td align="right">0.416208E+10</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235453E+09</td>
    <td align="right">0.334105E+10</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.596229E+09</td>
    <td align="right">0.309459E+10</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126006E+10</td>
    <td align="right">0.174849E+10</td>
    <td align="right">0.125419E+10</td>
    <td align="right">  9769291.97</td>
    <td align="right">0.124442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.215126E+10</td>
    <td align="right">0.102244E+10</td>
    <td align="right">0.153682E+10</td>
    <td align="right">0.110749E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296169E+10</td>
    <td align="right">0.510771E+09</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.138711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.286810E+10</td>
    <td align="right">0.420012E+09</td>
    <td align="right">0.151027E+10</td>
    <td align="right">0.146647E+09</td>
    <td align="right">0.136362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230010E+10</td>
    <td align="right">0.592940E+09</td>
    <td align="right">0.127366E+10</td>
    <td align="right"> 25881044.52</td>
    <td align="right">0.124778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168920E+10</td>
    <td align="right">0.116957E+10</td>
    <td align="right">0.107566E+10</td>
    <td align="right">   418024.71</td>
    <td align="right">0.107525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.833993E+09</td>
    <td align="right">0.201771E+10</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147850E+09</td>
    <td align="right">0.346993E+10</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42965111.16</td>
    <td align="right">0.460828E+10</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151522E+11</td>
    <td align="right">0.261579E+11</td>
    <td align="right">0.131726E+11</td>
    <td align="right">0.487662E+09</td>
    <td align="right">0.126849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42965111.16</td>
    <td align="right">0.420012E+09</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.296169E+10</td>
    <td align="right">0.460828E+10</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.988596E+09</td>
    <td align="right">0.251666E+10</td>
    <td align="right">0.125254E+10</td>
    <td align="right">0.679452E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148425E+10</td>
    <td align="right">0.200800E+10</td>
    <td align="right">0.151357E+10</td>
    <td align="right">0.862702E+09</td>
    <td align="right">0.650863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226806E+10</td>
    <td align="right">0.186248E+10</td>
    <td align="right">0.206922E+10</td>
    <td align="right">0.114015E+10</td>
    <td align="right">0.929069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.324997E+10</td>
    <td align="right">0.106460E+10</td>
    <td align="right">0.241290E+10</td>
    <td align="right">0.133872E+10</td>
    <td align="right">0.107418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396311E+10</td>
    <td align="right">0.667467E+09</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438001E+10</td>
    <td align="right">0.336252E+09</td>
    <td align="right">0.249102E+10</td>
    <td align="right">0.138575E+10</td>
    <td align="right">0.110528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408964E+10</td>
    <td align="right">0.282155E+09</td>
    <td align="right">0.230839E+10</td>
    <td align="right">0.120674E+10</td>
    <td align="right">0.110165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372030E+10</td>
    <td align="right">0.387959E+09</td>
    <td align="right">0.219669E+10</td>
    <td align="right">0.112427E+10</td>
    <td align="right">0.107243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330873E+10</td>
    <td align="right">0.724381E+09</td>
    <td align="right">0.210632E+10</td>
    <td align="right">0.120191E+10</td>
    <td align="right">0.904409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213452E+10</td>
    <td align="right">0.125906E+10</td>
    <td align="right">0.167367E+10</td>
    <td align="right">0.903248E+09</td>
    <td align="right">0.770421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136699E+10</td>
    <td align="right">0.207550E+10</td>
    <td align="right">0.145188E+10</td>
    <td align="right">0.845216E+09</td>
    <td align="right">0.606662E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.924259E+09</td>
    <td align="right">0.276238E+10</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.588413E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318784E+11</td>
    <td align="right">0.159469E+11</td>
    <td align="right">0.233003E+11</td>
    <td align="right">0.127493E+11</td>
    <td align="right">0.105510E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.924259E+09</td>
    <td align="right">0.282155E+09</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.438001E+10</td>
    <td align="right">0.276238E+10</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.605704E+10</td>
    <td align="right">0.368735E+10</td>
    <td align="right">0.480684E+10</td>
    <td align="right">0.364203E+10</td>
    <td align="right">0.116481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.497286E+10</td>
    <td align="right">0.302562E+10</td>
    <td align="right">0.402699E+10</td>
    <td align="right">0.283920E+10</td>
    <td align="right">0.118779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.420818E+10</td>
    <td align="right">0.298341E+10</td>
    <td align="right">0.362185E+10</td>
    <td align="right">0.208799E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279391E+10</td>
    <td align="right">0.177787E+10</td>
    <td align="right">0.237587E+10</td>
    <td align="right">0.885816E+09</td>
    <td align="right">0.149005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239849E+10</td>
    <td align="right">0.108307E+10</td>
    <td align="right">0.173464E+10</td>
    <td align="right">0.241826E+09</td>
    <td align="right">0.149281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276627E+10</td>
    <td align="right">0.529761E+09</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.135726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284773E+10</td>
    <td align="right">0.442005E+09</td>
    <td align="right">0.152565E+10</td>
    <td align="right">0.140600E+09</td>
    <td align="right">0.138505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318006E+10</td>
    <td align="right">0.622175E+09</td>
    <td align="right">0.194496E+10</td>
    <td align="right">0.514118E+09</td>
    <td align="right">0.143084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449705E+10</td>
    <td align="right">0.119004E+10</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.152607E+10</td>
    <td align="right">0.141229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583781E+10</td>
    <td align="right">0.197596E+10</td>
    <td align="right">0.412702E+10</td>
    <td align="right">0.279017E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.626978E+10</td>
    <td align="right">0.308847E+10</td>
    <td align="right">0.480753E+10</td>
    <td align="right">0.366548E+10</td>
    <td align="right">0.114205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.609519E+10</td>
    <td align="right">0.396601E+10</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.122729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519244E+11</td>
    <td align="right">0.243717E+11</td>
    <td align="right">0.382811E+11</td>
    <td align="right">0.221202E+11</td>
    <td align="right">0.161610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239849E+10</td>
    <td align="right">0.442005E+09</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.114205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.626978E+10</td>
    <td align="right">0.396601E+10</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123627E+10</td>
    <td align="right">0.264703E+10</td>
    <td align="right">0.131938E+10</td>
    <td align="right">0.743024E+09</td>
    <td align="right">0.576360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137261E+10</td>
    <td align="right">0.215139E+10</td>
    <td align="right">0.134468E+10</td>
    <td align="right">0.714696E+09</td>
    <td align="right">0.629986E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236592E+10</td>
    <td align="right">0.202185E+10</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.108757E+10</td>
    <td align="right">0.941454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.313408E+10</td>
    <td align="right">0.118820E+10</td>
    <td align="right">0.225695E+10</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.103785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.394453E+10</td>
    <td align="right">0.749703E+09</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421748E+10</td>
    <td align="right">0.377484E+09</td>
    <td align="right">0.236602E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.109527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388006E+10</td>
    <td align="right">0.312779E+09</td>
    <td align="right">0.216967E+10</td>
    <td align="right">0.107810E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360246E+10</td>
    <td align="right">0.426994E+09</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.107096E+10</td>
    <td align="right">0.103041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336080E+10</td>
    <td align="right">0.809626E+09</td>
    <td align="right">0.207982E+10</td>
    <td align="right">0.115876E+10</td>
    <td align="right">0.921057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.254141E+10</td>
    <td align="right">0.134940E+10</td>
    <td align="right">0.184990E+10</td>
    <td align="right">0.107967E+10</td>
    <td align="right">0.770228E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163570E+10</td>
    <td align="right">0.221933E+10</td>
    <td align="right">0.150256E+10</td>
    <td align="right">0.914878E+09</td>
    <td align="right">0.587681E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109830E+10</td>
    <td align="right">0.289706E+10</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323896E+11</td>
    <td align="right">0.171508E+11</td>
    <td align="right">0.227823E+11</td>
    <td align="right">0.123610E+11</td>
    <td align="right">0.104213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109830E+10</td>
    <td align="right">0.312779E+09</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.421748E+10</td>
    <td align="right">0.289706E+10</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.14</td>
    <td align="right">        3.32</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.49</td>
    <td align="right">        -5.4</td>
    <td align="right">       41.12</td>
    <td align="right">      223.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.27</td>
    <td align="right">        3.73</td>
    <td align="right">        -4.6</td>
    <td align="right">        3.82</td>
    <td align="right">        -5.0</td>
    <td align="right">       51.61</td>
    <td align="right">      245.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.55</td>
    <td align="right">        4.69</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.62</td>
    <td align="right">        -3.1</td>
    <td align="right">       72.41</td>
    <td align="right">      273.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.23</td>
    <td align="right">        8.47</td>
    <td align="right">        -2.7</td>
    <td align="right">        4.72</td>
    <td align="right">        3.37</td>
    <td align="right">       79.21</td>
    <td align="right">      314.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.84</td>
    <td align="right">       12.20</td>
    <td align="right">        2.64</td>
    <td align="right">        5.25</td>
    <td align="right">        8.38</td>
    <td align="right">       86.83</td>
    <td align="right">      326.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.86</td>
    <td align="right">       15.01</td>
    <td align="right">        5.88</td>
    <td align="right">        4.15</td>
    <td align="right">       14.09</td>
    <td align="right">       80.19</td>
    <td align="right">      344.14</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.54</td>
    <td align="right">       18.90</td>
    <td align="right">       14.64</td>
    <td align="right">        3.53</td>
    <td align="right">       17.44</td>
    <td align="right">       86.25</td>
    <td align="right">      283.04</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.28</td>
    <td align="right">       17.10</td>
    <td align="right">       12.00</td>
    <td align="right">        3.28</td>
    <td align="right">       15.47</td>
    <td align="right">       80.55</td>
    <td align="right">      269.68</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.38</td>
    <td align="right">       15.80</td>
    <td align="right">       11.20</td>
    <td align="right">        2.23</td>
    <td align="right">       11.29</td>
    <td align="right">       66.71</td>
    <td align="right">      294.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.30</td>
    <td align="right">       12.00</td>
    <td align="right">        7.27</td>
    <td align="right">        3.24</td>
    <td align="right">        6.21</td>
    <td align="right">       54.59</td>
    <td align="right">      257.93</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.18</td>
    <td align="right">        5.23</td>
    <td align="right">        -1.5</td>
    <td align="right">        3.40</td>
    <td align="right">        -3.3</td>
    <td align="right">       40.23</td>
    <td align="right">      258.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.79</td>
    <td align="right">        1.89</td>
    <td align="right">        -4.8</td>
    <td align="right">        2.82</td>
    <td align="right">        -8.9</td>
    <td align="right">       42.65</td>
    <td align="right">      217.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.98</td>
    <td align="right">        9.90</td>
    <td align="right">        2.67</td>
    <td align="right">        3.71</td>
    <td align="right">        4.26</td>
    <td align="right">       65.29</td>
    <td align="right">      275.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.79</td>
    <td align="right">        1.89</td>
    <td align="right">        -5.5</td>
    <td align="right">        2.23</td>
    <td align="right">        -8.9</td>
    <td align="right">       40.23</td>
    <td align="right">      217.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.86</td>
    <td align="right">       18.90</td>
    <td align="right">       14.64</td>
    <td align="right">        5.25</td>
    <td align="right">       17.44</td>
    <td align="right">       86.83</td>
    <td align="right">      344.14</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.60</td>
    <td align="right">03-JAN-14:00</td>
    <td align="right">        8.36</td>
    <td align="right">        -5.0</td>
    <td align="right">        9.80</td>
    <td align="right">        2.22</td>
    <td align="right">      118.50</td>
    <td align="right">      530.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.30</td>
    <td align="right">20-FEB-14:00</td>
    <td align="right">        8.84</td>
    <td align="right">        -7.8</td>
    <td align="right">        4.10</td>
    <td align="right">        4.10</td>
    <td align="right">       55.00</td>
    <td align="right">      955.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.00</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        9.49</td>
    <td align="right">        -8.3</td>
    <td align="right">        6.20</td>
    <td align="right">        5.54</td>
    <td align="right">       50.00</td>
    <td align="right">      873.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.20</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       15.18</td>
    <td align="right">        2.80</td>
    <td align="right">       13.90</td>
    <td align="right">       18.28</td>
    <td align="right">      265.50</td>
    <td align="right">      638.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.00</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       17.19</td>
    <td align="right">        6.10</td>
    <td align="right">       10.30</td>
    <td align="right">       21.78</td>
    <td align="right">      145.00</td>
    <td align="right">      874.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.90</td>
    <td align="right">02-JUN-15:00</td>
    <td align="right">       16.18</td>
    <td align="right">        -1.1</td>
    <td align="right">        4.60</td>
    <td align="right">       20.40</td>
    <td align="right">      234.50</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.30</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">       19.16</td>
    <td align="right">        8.90</td>
    <td align="right">        3.60</td>
    <td align="right">       26.81</td>
    <td align="right">      165.50</td>
    <td align="right">      256.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.20</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">       17.85</td>
    <td align="right">        6.70</td>
    <td align="right">        5.70</td>
    <td align="right">       24.66</td>
    <td align="right">      143.50</td>
    <td align="right">      615.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.90</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       16.82</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">       17.75</td>
    <td align="right">      113.00</td>
    <td align="right">      912.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.80</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">       15.87</td>
    <td align="right">        4.40</td>
    <td align="right">        5.70</td>
    <td align="right">       16.12</td>
    <td align="right">      127.50</td>
    <td align="right">      736.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.90</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       13.43</td>
    <td align="right">        6.10</td>
    <td align="right">        5.70</td>
    <td align="right">       12.22</td>
    <td align="right">       48.50</td>
    <td align="right">      648.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.30</td>
    <td align="right">10-DEC-14:00</td>
    <td align="right">        7.94</td>
    <td align="right">        -2.8</td>
    <td align="right">        7.20</td>
    <td align="right">        4.10</td>
    <td align="right">      123.00</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.94</td>
    <td align="right">        -8.3</td>
    <td align="right">        3.10</td>
    <td align="right">        2.22</td>
    <td align="right">       48.50</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.16</td>
    <td align="right">        8.90</td>
    <td align="right">       13.90</td>
    <td align="right">       26.81</td>
    <td align="right">      265.50</td>
    <td align="right">      955.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.4</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        -7.3</td>
    <td align="right">       -15.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -23.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">03-FEB-06:00</td>
    <td align="right">        -7.4</td>
    <td align="right">       -11.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.9</td>
    <td align="right">02-MAR-04:00</td>
    <td align="right">        -6.3</td>
    <td align="right">       -12.8</td>
    <td align="right">        1.50</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.30</td>
    <td align="right">12-APR-05:00</td>
    <td align="right">        -1.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.9</td>
    <td align="right">       37.00</td>
    <td align="right">      217.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.40</td>
    <td align="right">02-MAY-05:00</td>
    <td align="right">        3.97</td>
    <td align="right">        -2.2</td>
    <td align="right">        3.60</td>
    <td align="right">        -7.6</td>
    <td align="right">       51.00</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.00</td>
    <td align="right">13-JUN-04:00</td>
    <td align="right">        4.40</td>
    <td align="right">       -10.6</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">05-JUL-05:00</td>
    <td align="right">       15.97</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">        4.31</td>
    <td align="right">       39.00</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.70</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">       13.88</td>
    <td align="right">       12.20</td>
    <td align="right">        4.10</td>
    <td align="right">        2.64</td>
    <td align="right">       36.00</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.30</td>
    <td align="right">30-SEP-05:00</td>
    <td align="right">        5.77</td>
    <td align="right">        3.30</td>
    <td align="right">        1.50</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.70</td>
    <td align="right">11-OCT-05:00</td>
    <td align="right">        5.82</td>
    <td align="right">        5.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -0.6</td>
    <td align="right">17-NOV-03:00</td>
    <td align="right">        -2.9</td>
    <td align="right">        -6.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -18.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.4</td>
    <td align="right">27-DEC-06:00</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.1</td>
    <td align="right">        2.10</td>
    <td align="right">       -18.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.4</td>
    <td align="right">       -15.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.97</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">        4.31</td>
    <td align="right">       51.00</td>
    <td align="right">      277.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.15</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">        2.80</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       70.50</td>
    <td align="right">      491.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.42</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.60</td>
    <td align="right">        4.10</td>
    <td align="right">        6.55</td>
    <td align="right">       34.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.74</td>
    <td align="right">10-MAR-18:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.90</td>
    <td align="right">        1.50</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.71</td>
    <td align="right">29-APR-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">        6.70</td>
    <td align="right">        4.10</td>
    <td align="right">       18.28</td>
    <td align="right">      336.50</td>
    <td align="right">      432.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.10</td>
    <td align="right">24-MAY-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       17.57</td>
    <td align="right">      188.50</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.18</td>
    <td align="right">03-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       13.90</td>
    <td align="right">        8.80</td>
    <td align="right">       23.66</td>
    <td align="right">      264.50</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.87</td>
    <td align="right">20-JUL-15:39</td>
    <td align="right">       25.53</td>
    <td align="right">       21.87</td>
    <td align="right">        2.93</td>
    <td align="right">       18.99</td>
    <td align="right">      184.00</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.16</td>
    <td align="right">02-AUG-11:00</td>
    <td align="right">       30.60</td>
    <td align="right">       17.20</td>
    <td align="right">        3.60</td>
    <td align="right">       20.75</td>
    <td align="right">      154.50</td>
    <td align="right">      850.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.64</td>
    <td align="right">14-SEP-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       18.90</td>
    <td align="right">        2.10</td>
    <td align="right">       14.47</td>
    <td align="right">      126.50</td>
    <td align="right">      835.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.62</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       13.30</td>
    <td align="right">        2.60</td>
    <td align="right">       21.44</td>
    <td align="right">      224.50</td>
    <td align="right">      577.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.55</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       22.07</td>
    <td align="right">        7.93</td>
    <td align="right">        2.10</td>
    <td align="right">        9.59</td>
    <td align="right">       80.17</td>
    <td align="right">      943.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.27</td>
    <td align="right">10-DEC-12:00</td>
    <td align="right">       17.20</td>
    <td align="right">        -0.6</td>
    <td align="right">        5.70</td>
    <td align="right">        1.58</td>
    <td align="right">      198.50</td>
    <td align="right">      507.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        -0.6</td>
    <td align="right">        1.50</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.87</td>
    <td align="right">        8.80</td>
    <td align="right">       23.66</td>
    <td align="right">      336.50</td>
    <td align="right">      943.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.00</td>
    <td align="right">16-JAN-01:00</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        4.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.60</td>
    <td align="right">13-FEB-13:09</td>
    <td align="right">       12.20</td>
    <td align="right">       11.24</td>
    <td align="right">        5.53</td>
    <td align="right">        5.70</td>
    <td align="right">      147.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.00</td>
    <td align="right">11-MAR-00:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.24</td>
    <td align="right">        2.10</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.60</td>
    <td align="right">17-APR-01:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.38</td>
    <td align="right">        7.20</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.00</td>
    <td align="right">24-MAY-10:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.39</td>
    <td align="right">        7.20</td>
    <td align="right">       15.39</td>
    <td align="right">      171.00</td>
    <td align="right">      872.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.20</td>
    <td align="right">19-JUN-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       19.20</td>
    <td align="right">        3.60</td>
    <td align="right">       15.39</td>
    <td align="right">       86.00</td>
    <td align="right">      324.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.82</td>
    <td align="right">        4.60</td>
    <td align="right">       17.93</td>
    <td align="right">      283.00</td>
    <td align="right">       59.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.90</td>
    <td align="right">01-AUG-20:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.91</td>
    <td align="right">        4.60</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.40</td>
    <td align="right">22-SEP-01:00</td>
    <td align="right">       20.60</td>
    <td align="right">       19.76</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.20</td>
    <td align="right">03-OCT-19:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.10</td>
    <td align="right">        4.60</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.00</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.27</td>
    <td align="right">        3.10</td>
    <td align="right">        8.94</td>
    <td align="right">      123.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.10</td>
    <td align="right">13-DEC-00:00</td>
    <td align="right">        8.30</td>
    <td align="right">        7.10</td>
    <td align="right">        7.70</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        7.10</td>
    <td align="right">        1.50</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       22.82</td>
    <td align="right">        7.70</td>
    <td align="right">       18.46</td>
    <td align="right">      283.00</td>
    <td align="right">      872.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.16</td>
    <td align="right">       28.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.21</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.80</td>
    <td align="right">       47.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.62</td>
    <td align="right">       58.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.88</td>
    <td align="right">       63.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.71</td>
    <td align="right">       66.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       58.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.33</td>
    <td align="right">       54.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.68</td>
    <td align="right">       50.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.83</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.57</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.77</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       46.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.16</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       66.73</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.258912E+10</td>
    <td align="right">-.415896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-823204278.4</td>
    <td align="right">       65.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235684E+10</td>
    <td align="right">-.377823E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-739366872.2</td>
    <td align="right">       64.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271423E+10</td>
    <td align="right">-.430648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-797539504.3</td>
    <td align="right">       63.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208086E+10</td>
    <td align="right">-.362359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-785638818.8</td>
    <td align="right">       64.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198020E+10</td>
    <td align="right">-.357275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-819847610.7</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171260E+10</td>
    <td align="right">-.327124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-782258036.4</td>
    <td align="right">       64.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134588E+10</td>
    <td align="right">-.293890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-838265844.9</td>
    <td align="right">       66.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163841E+10</td>
    <td align="right">-.325231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-809156970.7</td>
    <td align="right">       64.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152564E+10</td>
    <td align="right">-.307629E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-794930653.2</td>
    <td align="right">       65.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186005E+10</td>
    <td align="right">-.344575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-829742242.9</td>
    <td align="right">       65.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215596E+10</td>
    <td align="right">-.368649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-796031555.3</td>
    <td align="right">       65.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232416E+10</td>
    <td align="right">-.389905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-825409694.9</td>
    <td align="right">       65.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242839E+11</td>
    <td align="right">-.430100E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.964139E+10</td>
    <td align="right">       65.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134588E+10</td>
    <td align="right">-.430648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-838265844.9</td>
    <td align="right">       63.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271423E+10</td>
    <td align="right">-.293890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-739366872.2</td>
    <td align="right">       66.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7830.66</td>
    <td align="right">       36.93</td>
    <td align="right">      265.17</td>
    <td align="right">      274.50</td>
    <td align="right">     1644.45</td>
    <td align="right">       25.87</td>
    <td align="right">      126.83</td>
    <td align="right">      258.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     8481.20</td>
    <td align="right">       36.40</td>
    <td align="right">      261.50</td>
    <td align="right">      265.33</td>
    <td align="right">     1189.84</td>
    <td align="right">       21.83</td>
    <td align="right">       84.83</td>
    <td align="right">      238.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     1710.40</td>
    <td align="right">       17.02</td>
    <td align="right">       10.67</td>
    <td align="right">      313.17</td>
    <td align="right">      888.39</td>
    <td align="right">       19.28</td>
    <td align="right">       60.17</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     1057.10</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">      326.17</td>
    <td align="right">      656.03</td>
    <td align="right">       19.14</td>
    <td align="right">       18.33</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">      860.09</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">      352.17</td>
    <td align="right">      530.30</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      298.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">      767.07</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">      342.17</td>
    <td align="right">      485.13</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">      821.05</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      348.17</td>
    <td align="right">      499.79</td>
    <td align="right">       18.75</td>
    <td align="right">        0.67</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">      975.85</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">      336.50</td>
    <td align="right">      593.37</td>
    <td align="right">       19.09</td>
    <td align="right">       11.00</td>
    <td align="right">      279.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1261.35</td>
    <td align="right">       16.78</td>
    <td align="right">       11.00</td>
    <td align="right">      308.83</td>
    <td align="right">      747.24</td>
    <td align="right">       19.05</td>
    <td align="right">       37.33</td>
    <td align="right">      268.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     3166.42</td>
    <td align="right">       23.85</td>
    <td align="right">      131.00</td>
    <td align="right">      308.50</td>
    <td align="right">     1057.28</td>
    <td align="right">       20.18</td>
    <td align="right">       64.67</td>
    <td align="right">      276.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     8034.91</td>
    <td align="right">       36.91</td>
    <td align="right">      288.33</td>
    <td align="right">      283.83</td>
    <td align="right">     1337.79</td>
    <td align="right">       24.21</td>
    <td align="right">      111.67</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     7105.45</td>
    <td align="right">       37.31</td>
    <td align="right">      284.00</td>
    <td align="right">      273.83</td>
    <td align="right">     1619.52</td>
    <td align="right">       25.90</td>
    <td align="right">      132.83</td>
    <td align="right">      266.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3078.23</td>
    <td align="right">       22.55</td>
    <td align="right">     1251.67</td>
    <td align="right">     3733.17</td>
    <td align="right">      882.64</td>
    <td align="right">       20.58</td>
    <td align="right">      648.33</td>
    <td align="right">     3277.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      767.07</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">      265.33</td>
    <td align="right">      485.13</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">      238.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8481.20</td>
    <td align="right">       37.31</td>
    <td align="right">      288.33</td>
    <td align="right">      352.17</td>
    <td align="right">     1644.45</td>
    <td align="right">       25.90</td>
    <td align="right">      132.83</td>
    <td align="right">      298.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1999.52</td>
    <td align="right">       19.47</td>
    <td align="right">       79.83</td>
    <td align="right">      232.67</td>
    <td align="right">     1157.79</td>
    <td align="right">       21.95</td>
    <td align="right">       63.33</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2543.65</td>
    <td align="right">       21.01</td>
    <td align="right">       89.67</td>
    <td align="right">      236.33</td>
    <td align="right">      930.38</td>
    <td align="right">       20.13</td>
    <td align="right">       41.00</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2207.74</td>
    <td align="right">       18.06</td>
    <td align="right">       82.50</td>
    <td align="right">      293.00</td>
    <td align="right">     1229.37</td>
    <td align="right">       21.08</td>
    <td align="right">       70.83</td>
    <td align="right">      253.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     2926.82</td>
    <td align="right">       19.74</td>
    <td align="right">      109.83</td>
    <td align="right">      325.67</td>
    <td align="right">     1103.04</td>
    <td align="right">       19.43</td>
    <td align="right">       50.83</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     2249.65</td>
    <td align="right">       17.58</td>
    <td align="right">       87.00</td>
    <td align="right">      354.50</td>
    <td align="right">     1272.82</td>
    <td align="right">       20.54</td>
    <td align="right">       72.67</td>
    <td align="right">      315.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     2285.38</td>
    <td align="right">       17.65</td>
    <td align="right">       85.00</td>
    <td align="right">      348.67</td>
    <td align="right">     1305.69</td>
    <td align="right">       20.59</td>
    <td align="right">       70.00</td>
    <td align="right">      308.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     2037.75</td>
    <td align="right">       17.51</td>
    <td align="right">       84.17</td>
    <td align="right">      354.00</td>
    <td align="right">     1126.40</td>
    <td align="right">       20.44</td>
    <td align="right">       69.00</td>
    <td align="right">      301.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     2637.10</td>
    <td align="right">       19.45</td>
    <td align="right">      109.50</td>
    <td align="right">      336.33</td>
    <td align="right">     1017.78</td>
    <td align="right">       19.49</td>
    <td align="right">       52.33</td>
    <td align="right">      293.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     2530.29</td>
    <td align="right">       19.91</td>
    <td align="right">      111.50</td>
    <td align="right">      302.17</td>
    <td align="right">      975.00</td>
    <td align="right">       19.84</td>
    <td align="right">       57.67</td>
    <td align="right">      263.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     2117.23</td>
    <td align="right">       18.36</td>
    <td align="right">       77.67</td>
    <td align="right">      274.00</td>
    <td align="right">     1189.31</td>
    <td align="right">       20.95</td>
    <td align="right">       60.67</td>
    <td align="right">      218.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     1755.46</td>
    <td align="right">       18.62</td>
    <td align="right">       77.50</td>
    <td align="right">      238.00</td>
    <td align="right">      911.94</td>
    <td align="right">       19.96</td>
    <td align="right">       50.67</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     1561.20</td>
    <td align="right">       19.60</td>
    <td align="right">       78.83</td>
    <td align="right">      236.00</td>
    <td align="right">      814.65</td>
    <td align="right">       20.74</td>
    <td align="right">       50.33</td>
    <td align="right">      181.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2259.06</td>
    <td align="right">       18.82</td>
    <td align="right">     1073.00</td>
    <td align="right">     3531.33</td>
    <td align="right">     1098.46</td>
    <td align="right">       20.40</td>
    <td align="right">      709.33</td>
    <td align="right">     2953.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1561.20</td>
    <td align="right">       17.51</td>
    <td align="right">       77.50</td>
    <td align="right">      232.67</td>
    <td align="right">      814.65</td>
    <td align="right">       19.43</td>
    <td align="right">       41.00</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2926.82</td>
    <td align="right">       21.01</td>
    <td align="right">      111.50</td>
    <td align="right">      354.50</td>
    <td align="right">     1305.69</td>
    <td align="right">       21.95</td>
    <td align="right">       72.67</td>
    <td align="right">      315.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      424.52</td>
    <td align="right">       12.92</td>
    <td align="right">        0.00</td>
    <td align="right">      197.17</td>
    <td align="right">      286.02</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">       61.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">      483.80</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">      209.00</td>
    <td align="right">      325.12</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">      572.96</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">      281.67</td>
    <td align="right">      370.52</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">      679.98</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">      343.50</td>
    <td align="right">      437.85</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">      281.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">      843.53</td>
    <td align="right">       16.87</td>
    <td align="right">        3.00</td>
    <td align="right">      380.83</td>
    <td align="right">      490.31</td>
    <td align="right">       19.48</td>
    <td align="right">        7.00</td>
    <td align="right">      348.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">      907.49</td>
    <td align="right">       20.20</td>
    <td align="right">       83.17</td>
    <td align="right">      378.17</td>
    <td align="right">      514.53</td>
    <td align="right">       19.84</td>
    <td align="right">       26.83</td>
    <td align="right">      348.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">      859.65</td>
    <td align="right">       18.34</td>
    <td align="right">       37.17</td>
    <td align="right">      384.00</td>
    <td align="right">      492.93</td>
    <td align="right">       19.68</td>
    <td align="right">       15.67</td>
    <td align="right">      332.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">      729.65</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">      456.80</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">      301.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">      568.53</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">      289.17</td>
    <td align="right">      375.22</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">      202.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      509.36</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">      262.67</td>
    <td align="right">      339.08</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">      147.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">      411.45</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">      196.50</td>
    <td align="right">      280.27</td>
    <td align="right">       16.20</td>
    <td align="right">        0.00</td>
    <td align="right">       57.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">      425.24</td>
    <td align="right">       12.94</td>
    <td align="right">        0.00</td>
    <td align="right">      205.33</td>
    <td align="right">      281.50</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">       53.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      640.89</td>
    <td align="right">       15.63</td>
    <td align="right">      123.33</td>
    <td align="right">     3483.00</td>
    <td align="right">      398.81</td>
    <td align="right">       18.10</td>
    <td align="right">       49.50</td>
    <td align="right">     2434.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      411.45</td>
    <td align="right">       12.92</td>
    <td align="right">        0.00</td>
    <td align="right">      196.50</td>
    <td align="right">      280.27</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">       53.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      907.49</td>
    <td align="right">       20.20</td>
    <td align="right">       83.17</td>
    <td align="right">      384.00</td>
    <td align="right">      514.53</td>
    <td align="right">       19.84</td>
    <td align="right">       26.83</td>
    <td align="right">      348.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1716.60</td>
    <td align="right">       19.87</td>
    <td align="right">       81.17</td>
    <td align="right">      242.17</td>
    <td align="right">      904.78</td>
    <td align="right">       20.86</td>
    <td align="right">       52.33</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     1933.32</td>
    <td align="right">       18.86</td>
    <td align="right">       70.83</td>
    <td align="right">      236.50</td>
    <td align="right">     1097.21</td>
    <td align="right">       22.07</td>
    <td align="right">       61.33</td>
    <td align="right">      188.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2571.11</td>
    <td align="right">       20.24</td>
    <td align="right">      110.33</td>
    <td align="right">      305.67</td>
    <td align="right">      966.53</td>
    <td align="right">       19.72</td>
    <td align="right">       52.50</td>
    <td align="right">      258.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2865.50</td>
    <td align="right">       19.74</td>
    <td align="right">      111.83</td>
    <td align="right">      329.33</td>
    <td align="right">     1125.04</td>
    <td align="right">       19.56</td>
    <td align="right">       51.83</td>
    <td align="right">      290.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     2143.76</td>
    <td align="right">       12.35</td>
    <td align="right">        0.00</td>
    <td align="right">      364.50</td>
    <td align="right">     1238.42</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">      327.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     2319.19</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">      363.33</td>
    <td align="right">     1272.26</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">      316.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     2063.51</td>
    <td align="right">       12.78</td>
    <td align="right">        3.67</td>
    <td align="right">      366.67</td>
    <td align="right">     1135.75</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">      306.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     2066.87</td>
    <td align="right">       16.05</td>
    <td align="right">       57.17</td>
    <td align="right">      337.17</td>
    <td align="right">     1095.77</td>
    <td align="right">       16.88</td>
    <td align="right">        3.67</td>
    <td align="right">      292.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     2519.15</td>
    <td align="right">       19.72</td>
    <td align="right">      110.17</td>
    <td align="right">      300.50</td>
    <td align="right">      981.79</td>
    <td align="right">       19.71</td>
    <td align="right">       55.83</td>
    <td align="right">      257.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     2120.07</td>
    <td align="right">       19.37</td>
    <td align="right">       86.17</td>
    <td align="right">      289.00</td>
    <td align="right">     1159.73</td>
    <td align="right">       21.87</td>
    <td align="right">       69.00</td>
    <td align="right">      235.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     1625.90</td>
    <td align="right">       19.73</td>
    <td align="right">       86.17</td>
    <td align="right">      244.33</td>
    <td align="right">      809.13</td>
    <td align="right">       20.46</td>
    <td align="right">       54.00</td>
    <td align="right">      187.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1792.32</td>
    <td align="right">       21.82</td>
    <td align="right">      105.67</td>
    <td align="right">      245.33</td>
    <td align="right">      722.61</td>
    <td align="right">       21.10</td>
    <td align="right">       51.83</td>
    <td align="right">      183.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2175.01</td>
    <td align="right">       17.40</td>
    <td align="right">      823.17</td>
    <td align="right">     3624.50</td>
    <td align="right">     1057.82</td>
    <td align="right">       19.11</td>
    <td align="right">      452.33</td>
    <td align="right">     3025.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1625.90</td>
    <td align="right">       12.35</td>
    <td align="right">        0.00</td>
    <td align="right">      236.50</td>
    <td align="right">      722.61</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2865.50</td>
    <td align="right">       21.82</td>
    <td align="right">      111.83</td>
    <td align="right">      366.67</td>
    <td align="right">     1272.26</td>
    <td align="right">       22.07</td>
    <td align="right">       69.00</td>
    <td align="right">      327.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7684.73</td>
    <td align="right">       36.62</td>
    <td align="right">      265.17</td>
    <td align="right">      273.67</td>
    <td align="right">     1527.04</td>
    <td align="right">       23.41</td>
    <td align="right">       97.17</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     8354.63</td>
    <td align="right">       36.19</td>
    <td align="right">      261.33</td>
    <td align="right">      264.33</td>
    <td align="right">     1091.45</td>
    <td align="right">       19.13</td>
    <td align="right">       34.67</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     1621.09</td>
    <td align="right">       13.33</td>
    <td align="right">       10.67</td>
    <td align="right">      310.50</td>
    <td align="right">      821.82</td>
    <td align="right">       16.82</td>
    <td align="right">        1.83</td>
    <td align="right">      276.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     1001.41</td>
    <td align="right">       12.98</td>
    <td align="right">        0.00</td>
    <td align="right">      323.50</td>
    <td align="right">      618.68</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">      275.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">      821.90</td>
    <td align="right">       12.82</td>
    <td align="right">        0.00</td>
    <td align="right">      347.33</td>
    <td align="right">      508.06</td>
