
OS:Version,
  {54a93071-bdd8-4e1c-8da8-b35bd6af8deb}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Site,
  {528cc7ff-8983-4308-99d2-a72ea9a42915}, !- Handle
  San Francisco Intl Ap,                  !- Name
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {753f9d6a-daba-43a8-b460-6691c9b3fe9e}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {fc82e66c-af75-4337-8a56-0fa9a78ba00e}, !- Handle
  OfficeMedium,                           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Timestep,
  {36c550d1-c870-461b-98c7-7b11d5224533}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {5a28bb29-9726-4b7c-b05e-984f60082569}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:HeatBalanceAlgorithm,
  {276b4173-21a3-49ff-bdae-d70be466bb16}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ShadowCalculation,
  {26761a20-c9cd-4d86-b971-a116bc3fa5dd}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:RunPeriod,
  {8a4b24a5-8efe-4e3a-80bb-2ca128ff2753}, !- Handle
  RUNPERIOD 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {ef66065e-5209-4fa0-ba7e-a953da49d704}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RunPeriodControl:SpecialDays,
  {1325ed95-f38f-481f-acef-a8b5e8070719}, !- Handle
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {b707a8e1-2b35-4257-83d1-9db0111c76d4}, !- Handle
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {29782e88-d9bc-4df0-8a6c-a6572e0c092d}, !- Handle
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1cd83ffc-db54-4a2d-954a-fd8b13a5c4dd}, !- Handle
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {50f2292c-ee64-42b6-86dc-e8d92b6e7c9d}, !- Handle
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4585fa7e-6201-4f94-8b1f-c5dc6d18f7bb}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d33274e9-3c8c-4d0f-925d-8e62463fe2b1}, !- Handle
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {33e100d3-5ed2-4146-a2e8-2c5036aaadfb}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d6733817-c4b5-446b-8a00-7ffc8f4808f1}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {fd0c3fcd-6783-4c85-af6f-6028873193af}, !- Handle
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:DaylightSavingTime,
  {c108fe0b-7e21-430b-93fa-63113c0f6341}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Material:NoMass,
  {70eb100e-a43a-4788-b428-08fe3b50615a}, !- Handle
  Opaque Door panel_con,                  !- Name
  MediumRough,                            !- Roughness
  0.288704918,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c745ae3d-30cc-414f-850e-7939412effe5}, !- Handle
  Swinging Door_con,                      !- Name
  ,                                       !- Surface Rendering Name
  {70eb100e-a43a-4788-b428-08fe3b50615a}; !- Layer 1

OS:Material,
  {59a87cd4-5ae7-4ef7-9cce-3ccb39385533}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f2c59fcb-a913-439e-bdd6-628030f5497f}, !- Handle
  AC02 Acoustic Ceiling,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {732a659f-d06d-4154-85c5-70abc34dab98}, !- Handle
  F07 25mm stucco,                        !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {28cb6139-dc60-40b6-8698-7d9a549a7f18}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {facd15ca-184f-4995-998f-ef461f974342}, !- Handle
  F08 Metal roof surface,                 !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45;                                   !- Solar Absorptance

OS:Material,
  {3f7d7dd9-47c8-40cc-8b82-b902fc584579}, !- Handle
  F12 Asphalt shingles,                   !- Name
  VeryRough,                              !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45;                                   !- Solar Absorptance

OS:Material,
  {106d9112-790f-40f3-ae06-8b0376661206}, !- Handle
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45;                                   !- Solar Absorptance

OS:Material,
  {0726ee96-e7f9-4227-86e0-9ea5082c1135}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {96be6d6e-5de9-4ddc-af7b-e094e3950185}, !- Handle
  G01 16mm gypsum board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {a578c6dd-d828-4080-9731-a5c028853f72}, !- Handle
  G02 16mm plywood,                       !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {2446c2b7-6abd-4fde-b429-6186ea4766d8}, !- Handle
  M14 150mm heavyweight concrete roof,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {b40074d9-1239-4723-b8f9-1828d7746111}, !- Handle
  100mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {db7c439e-30a7-4ec4-819f-75512b49072f}, !- Handle
  200mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {6c8c1f71-4d4f-4885-ab0a-847856d64a14}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {5a139948-f6bf-4d7c-a61a-e3c14b49a268}, !- Handle
  150mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {f1fb060d-e4dc-47e5-ac4f-ba163fed9c75}, !- Handle
  200mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {b3c44846-3f59-4106-8004-16eb9c3a2ad5}, !- Handle
  M10 200mm concrete block wall,          !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {72fe02ce-2edf-44b0-82e3-ebc585a6d334}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {80459449-3304-435f-8eb7-83a39f8eff9e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cce1483f-5ac3-4ae7-b2b7-7dc18c4a2174}, !- Handle
  Air_Wall_Material,                      !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material:NoMass,
  {a9612cd3-bf1b-4732-9676-761b88ee3e05}, !- Handle
  Nonres_Roof_Insulation,                 !- Name
  MediumSmooth,                           !- Roughness
  4.31888738734588,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {01f9d739-f96b-499e-baf6-5525e185acc7}, !- Handle
  Res_Roof_Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Compact,
  {17e54350-f81d-4f31-8126-a0ad75c0e422}, !- Handle
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays SummerDesignDay,           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 22:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For:Saturdays,                          !- Field 9
  Until: 07:00,                           !- Field 10
  0,                                      !- Field 11
  Until: 18:00,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For:AllOtherDays,                       !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

OS:ScheduleTypeLimits,
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Curve:Quadratic,
  {1f743272-fb06-4a71-9452-16b1fa13f2a1}, !- Handle
  FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF, !- Name
  1.19525,                                !- Coefficient1 Constant
  -0.306138,                              !- Coefficient2 x
  0.110973,                               !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Material:NoMass,
  {6ce9219c-3a64-4cbf-8aab-1ed3e6e939b1}, !- Handle
  Semiheated_Roof_Insulation,             !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {66656c66-b1cb-415f-abb7-03446bcf7e94}, !- Handle
  Nonres_Exterior_Wall_Insulation,        !- Name
  MediumSmooth,                           !- Roughness
  2.36800034244138,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ad4a3dad-d9dc-4b92-b7ee-a9c5a3ce99d5}, !- Handle
  Res_Exterior_Wall_Insulation,           !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {633aca97-e183-41c1-a513-0c23e64cd183}, !- Handle
  Semiheated_Exterior_Wall_Insulation,    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {afde5fe7-4572-4370-b949-e4064bffbf7d}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ba0e1943-5f92-4f71-9153-ae5b03d7e6c1}, !- Handle
  Res_Floor_Insulation,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8b8c4b3d-e220-4a58-917d-5954ebcf29cb}, !- Handle
  Semiheated_Floor_Insulation,            !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {19ddb858-ef94-48b0-80e3-12bb2814c69f}, !- Handle
  Std Opaque Door Panel,                  !- Name
  MediumRough,                            !- Roughness
  0.123456790123457,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {59a87cd4-5ae7-4ef7-9cce-3ccb39385533}; !- Layer 1

OS:Construction,
  {65c1041c-8432-465f-8e92-f2f8e51f5b79}, !- Handle
  Air_Wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {cce1483f-5ac3-4ae7-b2b7-7dc18c4a2174}; !- Layer 1

OS:Construction,
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Handle
  DropCeiling,                            !- Name
  ,                                       !- Surface Rendering Name
  {f2c59fcb-a913-439e-bdd6-628030f5497f}; !- Layer 1

OS:Construction,
  {1555c509-6825-48e8-b000-adf5f251d67d}, !- Handle
  OpaqueDoor,                             !- Name
  ,                                       !- Surface Rendering Name
  {19ddb858-ef94-48b0-80e3-12bb2814c69f}; !- Layer 1

OS:Construction,
  {cac096c3-bcd1-481e-9e50-995bdc18a2ca}, !- Handle
  AtticRoofDeck,                          !- Name
  ,                                       !- Surface Rendering Name
  {3f7d7dd9-47c8-40cc-8b82-b902fc584579}, !- Layer 1
  {a578c6dd-d828-4080-9731-a5c028853f72}; !- Layer 2

OS:Construction,
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Handle
  int_wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {0726ee96-e7f9-4227-86e0-9ea5082c1135}, !- Layer 1
  {0726ee96-e7f9-4227-86e0-9ea5082c1135}; !- Layer 2

OS:Construction,
  {59a923e1-8798-4921-a19b-fe7fd4ecd31c}, !- Handle
  ext_slab_8in_with_carpet,               !- Name
  ,                                       !- Surface Rendering Name
  {f1fb060d-e4dc-47e5-ac4f-ba163fed9c75}, !- Layer 1
  {80459449-3304-435f-8eb7-83a39f8eff9e}; !- Layer 2

OS:Construction,
  {a6ca1ff6-6ec6-4abe-9faa-6f00f7930e5d}, !- Handle
  ext_slab_8in,                           !- Name
  ,                                       !- Surface Rendering Name
  {f1fb060d-e4dc-47e5-ac4f-ba163fed9c75}; !- Layer 1

OS:Construction,
  {b8255a34-5f01-4ff3-887b-56d990251067}, !- Handle
  ext_slab_6in_with_carpet,               !- Name
  ,                                       !- Surface Rendering Name
  {5a139948-f6bf-4d7c-a61a-e3c14b49a268}, !- Layer 1
  {80459449-3304-435f-8eb7-83a39f8eff9e}; !- Layer 2

OS:Construction,
  {bc965d76-ddc7-4690-baef-1d62ae0ab425}, !- Handle
  ext_slab_6in,                           !- Name
  ,                                       !- Surface Rendering Name
  {5a139948-f6bf-4d7c-a61a-e3c14b49a268}; !- Layer 1

OS:Construction,
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Handle
  int_slab_floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {6c8c1f71-4d4f-4885-ab0a-847856d64a14}, !- Layer 1
  {80459449-3304-435f-8eb7-83a39f8eff9e}; !- Layer 2

OS:Construction,
  {4a8b53a2-913e-4ef6-ad71-301a75e56c26}, !- Handle
  int_slab_ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {80459449-3304-435f-8eb7-83a39f8eff9e}, !- Layer 1
  {6c8c1f71-4d4f-4885-ab0a-847856d64a14}; !- Layer 2

OS:Construction,
  {acc3cc43-bf18-4e2b-9362-6aebba5c3214}, !- Handle
  basement_wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {72fe02ce-2edf-44b0-82e3-ebc585a6d334}; !- Layer 1

OS:Construction,
  {f82dd81a-1345-421d-9fcb-4c0c447a9808}, !- Handle
  int_wood_floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {f2c59fcb-a913-439e-bdd6-628030f5497f}, !- Layer 1
  {a578c6dd-d828-4080-9731-a5c028853f72}, !- Layer 2
  {80459449-3304-435f-8eb7-83a39f8eff9e}; !- Layer 3

OS:Construction,
  {e72cb801-0cf1-415a-9c9e-d245a6c0fe13}, !- Handle
  ext_soffit_floor,                       !- Name
  ,                                       !- Surface Rendering Name
  {a578c6dd-d828-4080-9731-a5c028853f72}; !- Layer 1

OS:Construction,
  {edcb4883-316f-4651-9c38-21e5b4c739b9}, !- Handle
  nonres_roof,                            !- Name
  ,                                       !- Surface Rendering Name
  {106d9112-790f-40f3-ae06-8b0376661206}, !- Layer 1
  {a9612cd3-bf1b-4732-9676-761b88ee3e05}, !- Layer 2
  {28cb6139-dc60-40b6-8698-7d9a549a7f18}; !- Layer 3

OS:Construction,
  {d96ee4bb-3dc8-461d-92d6-ed46f91d3f45}, !- Handle
  res_roof,                               !- Name
  ,                                       !- Surface Rendering Name
  {106d9112-790f-40f3-ae06-8b0376661206}, !- Layer 1
  {01f9d739-f96b-499e-baf6-5525e185acc7}, !- Layer 2
  {28cb6139-dc60-40b6-8698-7d9a549a7f18}; !- Layer 3

OS:Construction,
  {8ab1ecbe-6e77-4df9-897e-7b5c973d9d0c}, !- Handle
  semiheated_roof,                        !- Name
  ,                                       !- Surface Rendering Name
  {106d9112-790f-40f3-ae06-8b0376661206}, !- Layer 1
  {6ce9219c-3a64-4cbf-8aab-1ed3e6e939b1}, !- Layer 2
  {28cb6139-dc60-40b6-8698-7d9a549a7f18}; !- Layer 3

OS:Construction,
  {9855d125-968c-413d-9917-e381b02e153f}, !- Handle
  nonres_ext_wall,                        !- Name
  ,                                       !- Surface Rendering Name
  {732a659f-d06d-4154-85c5-70abc34dab98}, !- Layer 1
  {96be6d6e-5de9-4ddc-af7b-e094e3950185}, !- Layer 2
  {66656c66-b1cb-415f-abb7-03446bcf7e94}, !- Layer 3
  {96be6d6e-5de9-4ddc-af7b-e094e3950185}; !- Layer 4

OS:Construction,
  {7953dd66-e2bb-4aef-8b26-d181a5437711}, !- Handle
  res_ext_wall,                           !- Name
  ,                                       !- Surface Rendering Name
  {732a659f-d06d-4154-85c5-70abc34dab98}, !- Layer 1
  {96be6d6e-5de9-4ddc-af7b-e094e3950185}, !- Layer 2
  {ad4a3dad-d9dc-4b92-b7ee-a9c5a3ce99d5}, !- Layer 3
  {96be6d6e-5de9-4ddc-af7b-e094e3950185}; !- Layer 4

OS:Construction,
  {44db35fd-b9b5-4484-872f-79a856389319}, !- Handle
  semiheated_ext_wall,                    !- Name
  ,                                       !- Surface Rendering Name
  {732a659f-d06d-4154-85c5-70abc34dab98}, !- Layer 1
  {96be6d6e-5de9-4ddc-af7b-e094e3950185}, !- Layer 2
  {633aca97-e183-41c1-a513-0c23e64cd183}, !- Layer 3
  {96be6d6e-5de9-4ddc-af7b-e094e3950185}; !- Layer 4

OS:Construction,
  {14e2403f-0541-477b-a55d-b05d3c86c5a0}, !- Handle
  nonres_floor,                           !- Name
  ,                                       !- Surface Rendering Name
  {afde5fe7-4572-4370-b949-e4064bffbf7d}, !- Layer 1
  {6c8c1f71-4d4f-4885-ab0a-847856d64a14}, !- Layer 2
  {80459449-3304-435f-8eb7-83a39f8eff9e}; !- Layer 3

OS:Construction,
  {a0798e84-0970-4265-bbc3-af659ac34181}, !- Handle
  res_floor,                              !- Name
  ,                                       !- Surface Rendering Name
  {ba0e1943-5f92-4f71-9153-ae5b03d7e6c1}, !- Layer 1
  {6c8c1f71-4d4f-4885-ab0a-847856d64a14}, !- Layer 2
  {80459449-3304-435f-8eb7-83a39f8eff9e}; !- Layer 3

OS:Construction,
  {ff43b8df-842a-4815-880d-5171b471edfd}, !- Handle
  semiheated_floor,                       !- Name
  ,                                       !- Surface Rendering Name
  {8b8c4b3d-e220-4a58-917d-5954ebcf29cb}, !- Layer 1
  {6c8c1f71-4d4f-4885-ab0a-847856d64a14}, !- Layer 2
  {80459449-3304-435f-8eb7-83a39f8eff9e}; !- Layer 3

OS:Construction,
  {9f87c4cf-2b5d-49ab-8e37-8bfd1072ae5f}, !- Handle
  nonres_floor_ceiling,                   !- Name
  ,                                       !- Surface Rendering Name
  {80459449-3304-435f-8eb7-83a39f8eff9e}, !- Layer 1
  {6c8c1f71-4d4f-4885-ab0a-847856d64a14}, !- Layer 2
  {afde5fe7-4572-4370-b949-e4064bffbf7d}; !- Layer 3

OS:Construction,
  {809bac69-ebb5-4fa9-9fb3-afb51b6da3c5}, !- Handle
  res_floor_ceiling,                      !- Name
  ,                                       !- Surface Rendering Name
  {80459449-3304-435f-8eb7-83a39f8eff9e}, !- Layer 1
  {6c8c1f71-4d4f-4885-ab0a-847856d64a14}, !- Layer 2
  {ba0e1943-5f92-4f71-9153-ae5b03d7e6c1}; !- Layer 3

OS:Construction,
  {f561c161-c8d0-4c98-b2a2-54a47c21371c}, !- Handle
  semiheated_floor_ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {80459449-3304-435f-8eb7-83a39f8eff9e}, !- Layer 1
  {6c8c1f71-4d4f-4885-ab0a-847856d64a14}, !- Layer 2
  {8b8c4b3d-e220-4a58-917d-5954ebcf29cb}; !- Layer 3

OS:WindowMaterial:SimpleGlazingSystem,
  {ea5afa65-1064-42ed-8aaf-73bcc61c92ba}, !- Handle
  Glazing Layer,                          !- Name
  2.6119996,                              !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Handle
  Window_U_0.46_SHGC_0.25,                !- Name
  ,                                       !- Surface Rendering Name
  {ea5afa65-1064-42ed-8aaf-73bcc61c92ba}; !- Layer 1

OS:ThermalZone,
  {2a382923-81ce-48fe-bbeb-d5d93c5d165c}, !- Handle
  Core_bottom,                            !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80606309-0ec9-48e1-8036-68a37d683773}, !- Zone Air Inlet Port List
  {920e841b-cad8-4b8c-b7cb-beb1705cf26f}, !- Zone Air Exhaust Port List
  {3116848b-e753-4e05-8dcb-9f1f9cfd89c1}, !- Zone Air Node Name
  {1cafe407-af12-497d-b6e1-e95c65233674}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13d034f8-843a-4b0e-a041-b57679dacce5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {575f944f-5e1b-422e-a8ed-2887d48852bd}, !- Handle
  Node 1,                                 !- Name
  {3116848b-e753-4e05-8dcb-9f1f9cfd89c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3116848b-e753-4e05-8dcb-9f1f9cfd89c1}, !- Handle
  {2a382923-81ce-48fe-bbeb-d5d93c5d165c}, !- Source Object
  11,                                     !- Outlet Port
  {575f944f-5e1b-422e-a8ed-2887d48852bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80606309-0ec9-48e1-8036-68a37d683773}, !- Handle
  {2a382923-81ce-48fe-bbeb-d5d93c5d165c}; !- HVAC Component

OS:PortList,
  {920e841b-cad8-4b8c-b7cb-beb1705cf26f}, !- Handle
  {2a382923-81ce-48fe-bbeb-d5d93c5d165c}; !- HVAC Component

OS:PortList,
  {1cafe407-af12-497d-b6e1-e95c65233674}, !- Handle
  {2a382923-81ce-48fe-bbeb-d5d93c5d165c}; !- HVAC Component

OS:Sizing:Zone,
  {af9c40b6-58f2-4645-9a2b-5e28e5255f5d}, !- Handle
  {2a382923-81ce-48fe-bbeb-d5d93c5d165c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6396137a-203e-41c5-a434-7c225d7dcb2a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2a382923-81ce-48fe-bbeb-d5d93c5d165c}; !- Thermal Zone

OS:Space,
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Handle
  Core_bottom Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a382923-81ce-48fe-bbeb-d5d93c5d165c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d48bb34d-15cc-49b5-ba5c-e42fd2768599}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {13d034f8-843a-4b0e-a041-b57679dacce5}, !- Handle
  Core_bottom DualSPSched,                !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM,                !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  17.8,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  20.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  17.8,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  20.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:ScheduleTypeLimits,
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {675dec71-34a6-458f-a5b2-6c8525e02715}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM,                !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  25.6,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  25.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  25.7,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  25.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

OS:ThermalZone,
  {bec2fa99-ca52-4edd-8c8e-edc51d0cea5f}, !- Handle
  TopFloor_Plenum,                        !- Name
  1,                                      !- Multiplier
  1.2192,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0dbae4d-49e7-4fd1-b395-59ce47b1a4b6}, !- Zone Air Inlet Port List
  {8bf3e3ef-cb85-423b-8709-1964b72e1b61}, !- Zone Air Exhaust Port List
  {65395465-2118-481b-9398-6708d75f42bb}, !- Zone Air Node Name
  {153f6bb6-82d7-40c5-98e2-79aa20676ca7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e3d9531-865b-406b-a80b-8fef5c16a790}, !- Handle
  Node 2,                                 !- Name
  {65395465-2118-481b-9398-6708d75f42bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65395465-2118-481b-9398-6708d75f42bb}, !- Handle
  {bec2fa99-ca52-4edd-8c8e-edc51d0cea5f}, !- Source Object
  11,                                     !- Outlet Port
  {4e3d9531-865b-406b-a80b-8fef5c16a790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0dbae4d-49e7-4fd1-b395-59ce47b1a4b6}, !- Handle
  {bec2fa99-ca52-4edd-8c8e-edc51d0cea5f}; !- HVAC Component

OS:PortList,
  {8bf3e3ef-cb85-423b-8709-1964b72e1b61}, !- Handle
  {bec2fa99-ca52-4edd-8c8e-edc51d0cea5f}; !- HVAC Component

OS:PortList,
  {153f6bb6-82d7-40c5-98e2-79aa20676ca7}, !- Handle
  {bec2fa99-ca52-4edd-8c8e-edc51d0cea5f}; !- HVAC Component

OS:Sizing:Zone,
  {bccec3d4-69be-46d6-bcef-112d1eb07217}, !- Handle
  {bec2fa99-ca52-4edd-8c8e-edc51d0cea5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52f8d36a-a8a4-4b0d-aa00-5b64f0792a7e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {bec2fa99-ca52-4edd-8c8e-edc51d0cea5f}; !- Thermal Zone

OS:Space,
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Handle
  TopFloor_Plenum Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bec2fa99-ca52-4edd-8c8e-edc51d0cea5f}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {d0eb7235-f28c-49ca-b2c2-6a55e9cc5e40}, !- Handle
  MidFloor_Plenum,                        !- Name
  1,                                      !- Multiplier
  1.2192,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e66a8c2-ef42-4550-b6d9-83f29f6a8d33}, !- Zone Air Inlet Port List
  {e4c0e7b7-5511-473e-9d98-d331c4b01a55}, !- Zone Air Exhaust Port List
  {59549bd2-d2c1-4062-9eae-68584c9e0687}, !- Zone Air Node Name
  {3f06b7ed-4755-4c67-8a5d-009d99936087}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5820d904-50c5-4a9c-86bb-7bcdc9d66b2b}, !- Handle
  Node 3,                                 !- Name
  {59549bd2-d2c1-4062-9eae-68584c9e0687}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59549bd2-d2c1-4062-9eae-68584c9e0687}, !- Handle
  {d0eb7235-f28c-49ca-b2c2-6a55e9cc5e40}, !- Source Object
  11,                                     !- Outlet Port
  {5820d904-50c5-4a9c-86bb-7bcdc9d66b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e66a8c2-ef42-4550-b6d9-83f29f6a8d33}, !- Handle
  {d0eb7235-f28c-49ca-b2c2-6a55e9cc5e40}; !- HVAC Component

OS:PortList,
  {e4c0e7b7-5511-473e-9d98-d331c4b01a55}, !- Handle
  {d0eb7235-f28c-49ca-b2c2-6a55e9cc5e40}; !- HVAC Component

OS:PortList,
  {3f06b7ed-4755-4c67-8a5d-009d99936087}, !- Handle
  {d0eb7235-f28c-49ca-b2c2-6a55e9cc5e40}; !- HVAC Component

OS:Sizing:Zone,
  {fe6c5467-e0a5-4b45-88b1-ebc8592109ca}, !- Handle
  {d0eb7235-f28c-49ca-b2c2-6a55e9cc5e40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b71ef47-9a70-47f2-9abc-14bd2406c713}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d0eb7235-f28c-49ca-b2c2-6a55e9cc5e40}; !- Thermal Zone

OS:Space,
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Handle
  MidFloor_Plenum Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d0eb7235-f28c-49ca-b2c2-6a55e9cc5e40}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {d40e9212-bb7a-4d46-ad46-27eec1223ff7}, !- Handle
  FirstFloor_Plenum,                      !- Name
  1,                                      !- Multiplier
  1.2192,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d67e2bb2-e3f6-4a52-b898-8fbed6b51566}, !- Zone Air Inlet Port List
  {04caf001-32c7-4f7d-90ee-88f9542f2607}, !- Zone Air Exhaust Port List
  {4f8d4e10-d26c-4868-8f11-bb85db5f0310}, !- Zone Air Node Name
  {6a5a1951-5f3a-4075-ab71-a201cce902a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e190a9d5-77a9-4376-a331-964b62b6d44a}, !- Handle
  Node 4,                                 !- Name
  {4f8d4e10-d26c-4868-8f11-bb85db5f0310}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f8d4e10-d26c-4868-8f11-bb85db5f0310}, !- Handle
  {d40e9212-bb7a-4d46-ad46-27eec1223ff7}, !- Source Object
  11,                                     !- Outlet Port
  {e190a9d5-77a9-4376-a331-964b62b6d44a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d67e2bb2-e3f6-4a52-b898-8fbed6b51566}, !- Handle
  {d40e9212-bb7a-4d46-ad46-27eec1223ff7}; !- HVAC Component

OS:PortList,
  {04caf001-32c7-4f7d-90ee-88f9542f2607}, !- Handle
  {d40e9212-bb7a-4d46-ad46-27eec1223ff7}; !- HVAC Component

OS:PortList,
  {6a5a1951-5f3a-4075-ab71-a201cce902a4}, !- Handle
  {d40e9212-bb7a-4d46-ad46-27eec1223ff7}; !- HVAC Component

OS:Sizing:Zone,
  {52d96554-18f6-4f3b-9169-797f107093e9}, !- Handle
  {d40e9212-bb7a-4d46-ad46-27eec1223ff7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1d83a39-19c4-4012-ae05-3d4abdfc2dda}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d40e9212-bb7a-4d46-ad46-27eec1223ff7}; !- Thermal Zone

OS:Space,
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Handle
  FirstFloor_Plenum Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d40e9212-bb7a-4d46-ad46-27eec1223ff7}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {526b394f-1d1e-43cf-83bd-304a5e46c418}, !- Handle
  Core_mid,                               !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f2937ad-49c2-4ef2-aaf7-5e0ddcdcbeb4}, !- Zone Air Inlet Port List
  {3a76d45a-ada3-4055-9975-35b2baf87f0b}, !- Zone Air Exhaust Port List
  {17efc7c1-7ee1-467e-9cec-f585492e6a13}, !- Zone Air Node Name
  {bbacee9b-d658-421d-947a-09cf068419fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48b6bf17-4a31-4742-939a-4227650189b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ff4fbb9-84d7-40c9-86fb-cd0082096f48}, !- Handle
  Node 5,                                 !- Name
  {17efc7c1-7ee1-467e-9cec-f585492e6a13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17efc7c1-7ee1-467e-9cec-f585492e6a13}, !- Handle
  {526b394f-1d1e-43cf-83bd-304a5e46c418}, !- Source Object
  11,                                     !- Outlet Port
  {3ff4fbb9-84d7-40c9-86fb-cd0082096f48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f2937ad-49c2-4ef2-aaf7-5e0ddcdcbeb4}, !- Handle
  {526b394f-1d1e-43cf-83bd-304a5e46c418}; !- HVAC Component

OS:PortList,
  {3a76d45a-ada3-4055-9975-35b2baf87f0b}, !- Handle
  {526b394f-1d1e-43cf-83bd-304a5e46c418}; !- HVAC Component

OS:PortList,
  {bbacee9b-d658-421d-947a-09cf068419fa}, !- Handle
  {526b394f-1d1e-43cf-83bd-304a5e46c418}; !- HVAC Component

OS:Sizing:Zone,
  {281d948f-7640-47f6-841f-afa93e7bafef}, !- Handle
  {526b394f-1d1e-43cf-83bd-304a5e46c418}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {aa786daa-e68e-43bd-b3fb-e27bbee14faf}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {526b394f-1d1e-43cf-83bd-304a5e46c418}; !- Thermal Zone

OS:Space,
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Handle
  Core_mid Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {526b394f-1d1e-43cf-83bd-304a5e46c418}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b2893f04-aaeb-4dcb-92c1-dcf99d859ea3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {48b6bf17-4a31-4742-939a-4227650189b3}, !- Handle
  Core_mid DualSPSched,                   !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b9bd76c-118b-46a8-9492-181c627242ee}, !- Handle
  Core_top,                               !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {294a00b6-419e-4d2c-b182-3f1fe6bdacd6}, !- Zone Air Inlet Port List
  {50e402d0-e85b-4bcc-9f0a-4086f5d64f4d}, !- Zone Air Exhaust Port List
  {3bb60159-6d7a-4e9c-84fa-4c1bb143aec5}, !- Zone Air Node Name
  {00815702-eab3-4024-ba14-bf6aee61c06b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40c4b009-53e6-44e0-a895-4e6ee3f36124}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d637ef4-eaad-4f95-81f4-cf61b662fab8}, !- Handle
  Node 6,                                 !- Name
  {3bb60159-6d7a-4e9c-84fa-4c1bb143aec5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bb60159-6d7a-4e9c-84fa-4c1bb143aec5}, !- Handle
  {0b9bd76c-118b-46a8-9492-181c627242ee}, !- Source Object
  11,                                     !- Outlet Port
  {0d637ef4-eaad-4f95-81f4-cf61b662fab8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {294a00b6-419e-4d2c-b182-3f1fe6bdacd6}, !- Handle
  {0b9bd76c-118b-46a8-9492-181c627242ee}; !- HVAC Component

OS:PortList,
  {50e402d0-e85b-4bcc-9f0a-4086f5d64f4d}, !- Handle
  {0b9bd76c-118b-46a8-9492-181c627242ee}; !- HVAC Component

OS:PortList,
  {00815702-eab3-4024-ba14-bf6aee61c06b}, !- Handle
  {0b9bd76c-118b-46a8-9492-181c627242ee}; !- HVAC Component

OS:Sizing:Zone,
  {355ead0e-d408-4377-80b6-11320e53f633}, !- Handle
  {0b9bd76c-118b-46a8-9492-181c627242ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {55f17c1a-30cd-444e-86f7-c2f93d774bff}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0b9bd76c-118b-46a8-9492-181c627242ee}; !- Thermal Zone

OS:Space,
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Handle
  Core_top Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b9bd76c-118b-46a8-9492-181c627242ee}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6e6c0df2-55b0-4adb-9cc6-eb3a198ab06e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {40c4b009-53e6-44e0-a895-4e6ee3f36124}, !- Handle
  Core_top DualSPSched,                   !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f958ef1-cda7-426d-9903-970faf8657db}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a63614bb-adca-410f-85bc-4377f0fc5091}, !- Zone Air Inlet Port List
  {ac59c07a-167e-476d-b58a-7a0a35e11f7d}, !- Zone Air Exhaust Port List
  {eb68b9b0-12c1-4045-a993-915dc1e8749e}, !- Zone Air Node Name
  {bbf14f6c-71fc-4812-9ffc-e96e69284707}, !- Zone Return Air Port List
  {ed5943b3-c0ab-448a-8bdf-e107bfab2f38}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {421178a1-0668-4c0e-b002-d45278affecd}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dedf5e1d-7535-47e2-8704-cd18874cebe1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {899a3cc5-0e0c-4e44-93f6-d19362d420a1}, !- Handle
  Node 7,                                 !- Name
  {eb68b9b0-12c1-4045-a993-915dc1e8749e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb68b9b0-12c1-4045-a993-915dc1e8749e}, !- Handle
  {1f958ef1-cda7-426d-9903-970faf8657db}, !- Source Object
  11,                                     !- Outlet Port
  {899a3cc5-0e0c-4e44-93f6-d19362d420a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a63614bb-adca-410f-85bc-4377f0fc5091}, !- Handle
  {1f958ef1-cda7-426d-9903-970faf8657db}; !- HVAC Component

OS:PortList,
  {ac59c07a-167e-476d-b58a-7a0a35e11f7d}, !- Handle
  {1f958ef1-cda7-426d-9903-970faf8657db}; !- HVAC Component

OS:PortList,
  {bbf14f6c-71fc-4812-9ffc-e96e69284707}, !- Handle
  {1f958ef1-cda7-426d-9903-970faf8657db}; !- HVAC Component

OS:Sizing:Zone,
  {bbe42aef-22f1-4401-a341-8f68de7e07f3}, !- Handle
  {1f958ef1-cda7-426d-9903-970faf8657db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ebfbc0d6-cb8a-433d-87cb-c9b4fad666ea}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {1f958ef1-cda7-426d-9903-970faf8657db}; !- Thermal Zone

OS:Space,
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Handle
  Perimeter_top_ZN_3 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1f958ef1-cda7-426d-9903-970faf8657db}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d4b738f4-50b8-4fca-94ff-472507013d86}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dedf5e1d-7535-47e2-8704-cd18874cebe1}, !- Handle
  Perimeter_top_ZN_3 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68a0606f-9f76-4359-9e9e-1d40f12417f0}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d9f50bb-6b22-424f-9563-426e95c635eb}, !- Zone Air Inlet Port List
  {35ff0d01-1931-4cf9-8678-8ba088157c58}, !- Zone Air Exhaust Port List
  {27448e13-3d58-4a3c-ae99-3bf59e415f01}, !- Zone Air Node Name
  {f12d3b5b-f5fe-47d0-a75d-82ce53588008}, !- Zone Return Air Port List
  {943984b3-818f-494f-bdf6-aecb4455bc64}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {efd182fe-c150-44d8-82b2-7f627d2e4769}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99fbab0a-613f-4f8c-9276-0aa6f775934f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d2a5d14-1282-4cf0-8e7d-58ed48509ebb}, !- Handle
  Node 8,                                 !- Name
  {27448e13-3d58-4a3c-ae99-3bf59e415f01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27448e13-3d58-4a3c-ae99-3bf59e415f01}, !- Handle
  {68a0606f-9f76-4359-9e9e-1d40f12417f0}, !- Source Object
  11,                                     !- Outlet Port
  {6d2a5d14-1282-4cf0-8e7d-58ed48509ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d9f50bb-6b22-424f-9563-426e95c635eb}, !- Handle
  {68a0606f-9f76-4359-9e9e-1d40f12417f0}; !- HVAC Component

OS:PortList,
  {35ff0d01-1931-4cf9-8678-8ba088157c58}, !- Handle
  {68a0606f-9f76-4359-9e9e-1d40f12417f0}; !- HVAC Component

OS:PortList,
  {f12d3b5b-f5fe-47d0-a75d-82ce53588008}, !- Handle
  {68a0606f-9f76-4359-9e9e-1d40f12417f0}; !- HVAC Component

OS:Sizing:Zone,
  {2a65664e-62e1-4e27-aaf9-232d24944abd}, !- Handle
  {68a0606f-9f76-4359-9e9e-1d40f12417f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {434d42c8-f63d-4a83-a316-bbe0f9dfb40d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {68a0606f-9f76-4359-9e9e-1d40f12417f0}; !- Thermal Zone

OS:Space,
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Handle
  Perimeter_top_ZN_2 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {68a0606f-9f76-4359-9e9e-1d40f12417f0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {75a9d758-1a46-4c9a-83e6-635e06c491d7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {99fbab0a-613f-4f8c-9276-0aa6f775934f}, !- Handle
  Perimeter_top_ZN_2 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d684a42-5b49-437b-ad2e-8e3d555712fc}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76ed6001-719c-4a84-a218-886e5ed74dca}, !- Zone Air Inlet Port List
  {a4aaf5c2-ab53-4e82-9477-d869d569a38d}, !- Zone Air Exhaust Port List
  {c50c6efc-61a1-4ca2-9006-c083c0687f87}, !- Zone Air Node Name
  {b95a2d96-ae09-4435-899c-8fb2b574b0e4}, !- Zone Return Air Port List
  {2cf5bc25-a2f3-4b03-9fd8-32bdca842f54}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {292ec02b-1166-4a9b-bed2-4b1c14df9da3}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25de82dc-21cb-48e3-a824-49b69f6096f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dff8680a-4320-41fe-8c7c-3782ff3ea570}, !- Handle
  Node 9,                                 !- Name
  {c50c6efc-61a1-4ca2-9006-c083c0687f87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c50c6efc-61a1-4ca2-9006-c083c0687f87}, !- Handle
  {2d684a42-5b49-437b-ad2e-8e3d555712fc}, !- Source Object
  11,                                     !- Outlet Port
  {dff8680a-4320-41fe-8c7c-3782ff3ea570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76ed6001-719c-4a84-a218-886e5ed74dca}, !- Handle
  {2d684a42-5b49-437b-ad2e-8e3d555712fc}; !- HVAC Component

OS:PortList,
  {a4aaf5c2-ab53-4e82-9477-d869d569a38d}, !- Handle
  {2d684a42-5b49-437b-ad2e-8e3d555712fc}; !- HVAC Component

OS:PortList,
  {b95a2d96-ae09-4435-899c-8fb2b574b0e4}, !- Handle
  {2d684a42-5b49-437b-ad2e-8e3d555712fc}; !- HVAC Component

OS:Sizing:Zone,
  {3cce38f7-b40c-4568-9c26-a247d8a59fbc}, !- Handle
  {2d684a42-5b49-437b-ad2e-8e3d555712fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b3c984fc-ec4e-473d-bb85-a74a7c947295}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {2d684a42-5b49-437b-ad2e-8e3d555712fc}; !- Thermal Zone

OS:Space,
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Handle
  Perimeter_top_ZN_1 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2d684a42-5b49-437b-ad2e-8e3d555712fc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {132b6743-c0d0-4993-928f-6dc6dcd9510d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {25de82dc-21cb-48e3-a824-49b69f6096f0}, !- Handle
  Perimeter_top_ZN_1 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8739981d-33ba-4887-92b8-1fe57a11206b}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7738e07f-cfd5-49c7-9e45-37d861fb920d}, !- Zone Air Inlet Port List
  {f6f94652-e4b9-49ef-99e0-c0d4e8bcfaa6}, !- Zone Air Exhaust Port List
  {68d99985-97c8-4777-9147-39c06df39fab}, !- Zone Air Node Name
  {22a6b72b-db65-4041-892d-65955fb671ee}, !- Zone Return Air Port List
  {472177ed-7359-49e4-b229-c60fbb1e198d}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {48c2cabf-8ad8-4232-9b52-747dcde49482}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9da09221-217c-4677-88c0-96fedc8824ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ed0eea4-bf3b-432e-a446-c44471cbd35c}, !- Handle
  Node 10,                                !- Name
  {68d99985-97c8-4777-9147-39c06df39fab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68d99985-97c8-4777-9147-39c06df39fab}, !- Handle
  {8739981d-33ba-4887-92b8-1fe57a11206b}, !- Source Object
  11,                                     !- Outlet Port
  {1ed0eea4-bf3b-432e-a446-c44471cbd35c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7738e07f-cfd5-49c7-9e45-37d861fb920d}, !- Handle
  {8739981d-33ba-4887-92b8-1fe57a11206b}; !- HVAC Component

OS:PortList,
  {f6f94652-e4b9-49ef-99e0-c0d4e8bcfaa6}, !- Handle
  {8739981d-33ba-4887-92b8-1fe57a11206b}; !- HVAC Component

OS:PortList,
  {22a6b72b-db65-4041-892d-65955fb671ee}, !- Handle
  {8739981d-33ba-4887-92b8-1fe57a11206b}; !- HVAC Component

OS:Sizing:Zone,
  {6d635eaf-f9fe-432b-a4e5-2ccdee7c7737}, !- Handle
  {8739981d-33ba-4887-92b8-1fe57a11206b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {182913be-b709-4798-9321-b7d2fb03c776}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {8739981d-33ba-4887-92b8-1fe57a11206b}; !- Thermal Zone

OS:Space,
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Handle
  Perimeter_top_ZN_4 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8739981d-33ba-4887-92b8-1fe57a11206b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {488c6dbe-1764-4f66-95fb-2d2a5a0555e5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9da09221-217c-4677-88c0-96fedc8824ca}, !- Handle
  Perimeter_top_ZN_4 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b76ec9eb-8548-494c-a0f3-a1d04679ed88}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4050dc5-6df2-41df-b88f-e314e275e847}, !- Zone Air Inlet Port List
  {ffa101a1-3af6-4648-bba7-103e2b4203e4}, !- Zone Air Exhaust Port List
  {2d71ddb4-cbe4-4ac1-9300-2356759fa46d}, !- Zone Air Node Name
  {25bc40e2-0fc7-468c-8d8d-a8e4fc32b418}, !- Zone Return Air Port List
  {fd363161-40fa-44c9-9c5c-6b3e06cb669d}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {958fb30d-bcf8-420b-a46e-7fc31be61b50}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95a416e0-4678-4006-a357-ef90fb3913dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6bd35cb-9007-4a84-90c9-dbecfa37e891}, !- Handle
  Node 11,                                !- Name
  {2d71ddb4-cbe4-4ac1-9300-2356759fa46d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d71ddb4-cbe4-4ac1-9300-2356759fa46d}, !- Handle
  {b76ec9eb-8548-494c-a0f3-a1d04679ed88}, !- Source Object
  11,                                     !- Outlet Port
  {c6bd35cb-9007-4a84-90c9-dbecfa37e891}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4050dc5-6df2-41df-b88f-e314e275e847}, !- Handle
  {b76ec9eb-8548-494c-a0f3-a1d04679ed88}; !- HVAC Component

OS:PortList,
  {ffa101a1-3af6-4648-bba7-103e2b4203e4}, !- Handle
  {b76ec9eb-8548-494c-a0f3-a1d04679ed88}; !- HVAC Component

OS:PortList,
  {25bc40e2-0fc7-468c-8d8d-a8e4fc32b418}, !- Handle
  {b76ec9eb-8548-494c-a0f3-a1d04679ed88}; !- HVAC Component

OS:Sizing:Zone,
  {fd887469-e966-4773-8cc5-3f8bd556003b}, !- Handle
  {b76ec9eb-8548-494c-a0f3-a1d04679ed88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b4378384-664d-4439-8832-d9f913c7aefe}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {b76ec9eb-8548-494c-a0f3-a1d04679ed88}; !- Thermal Zone

OS:Space,
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Handle
  Perimeter_bot_ZN_3 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b76ec9eb-8548-494c-a0f3-a1d04679ed88}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8fc22b90-27d8-45f2-8fec-3d371b243740}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {95a416e0-4678-4006-a357-ef90fb3913dc}, !- Handle
  Perimeter_bot_ZN_3 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a70ac34-f67b-4d6c-ab02-e53588f7404b}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d182a174-3e66-4b1d-bb39-8b84cc5d21f4}, !- Zone Air Inlet Port List
  {3900527f-4ed9-412c-96a2-219fe876ec34}, !- Zone Air Exhaust Port List
  {310ca4d3-009f-4cc8-bc34-4bfc50510039}, !- Zone Air Node Name
  {55b55b75-c1ff-41a3-8977-828367806ee2}, !- Zone Return Air Port List
  {0aef2a09-1035-4f7b-9c9b-b9e51fb9cf27}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {671ef72f-7f83-4fe3-828b-de9652c1d364}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f32c7742-2f04-4803-a06d-52612d1abcc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b48f846-6efc-4528-9f83-20a8a7679027}, !- Handle
  Node 12,                                !- Name
  {310ca4d3-009f-4cc8-bc34-4bfc50510039}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {310ca4d3-009f-4cc8-bc34-4bfc50510039}, !- Handle
  {2a70ac34-f67b-4d6c-ab02-e53588f7404b}, !- Source Object
  11,                                     !- Outlet Port
  {9b48f846-6efc-4528-9f83-20a8a7679027}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d182a174-3e66-4b1d-bb39-8b84cc5d21f4}, !- Handle
  {2a70ac34-f67b-4d6c-ab02-e53588f7404b}; !- HVAC Component

OS:PortList,
  {3900527f-4ed9-412c-96a2-219fe876ec34}, !- Handle
  {2a70ac34-f67b-4d6c-ab02-e53588f7404b}; !- HVAC Component

OS:PortList,
  {55b55b75-c1ff-41a3-8977-828367806ee2}, !- Handle
  {2a70ac34-f67b-4d6c-ab02-e53588f7404b}; !- HVAC Component

OS:Sizing:Zone,
  {0cf72e32-7ea0-4371-9691-f7c184a2dd94}, !- Handle
  {2a70ac34-f67b-4d6c-ab02-e53588f7404b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e4133f80-b326-4f55-a1fa-2e1c2af20d55}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {2a70ac34-f67b-4d6c-ab02-e53588f7404b}; !- Thermal Zone

OS:Space,
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Handle
  Perimeter_bot_ZN_2 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a70ac34-f67b-4d6c-ab02-e53588f7404b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1e9bb67c-2149-459a-aeb6-b3ef815d7f06}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f32c7742-2f04-4803-a06d-52612d1abcc7}, !- Handle
  Perimeter_bot_ZN_2 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6744efe1-1834-4eb6-9d81-3be92d2e9d5e}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7da175bc-09a1-4988-9f21-739b401f5c62}, !- Zone Air Inlet Port List
  {b913f423-ec5a-4ac9-9c6a-a34c12064527}, !- Zone Air Exhaust Port List
  {9c684e7d-fd72-4e10-80a3-2107c353748b}, !- Zone Air Node Name
  {85896b78-8408-4697-b0a5-173fc18d4cb2}, !- Zone Return Air Port List
  {d492aa9d-61af-4d58-b7da-64b5f651019a}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {fc10ab95-c63c-47e5-bf8d-ccd9ac1d1793}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5bcc1516-5377-4515-acf0-d026a61a23ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a6e45f8-4d94-4f3e-8e6d-4fcbbb95bdf3}, !- Handle
  Node 13,                                !- Name
  {9c684e7d-fd72-4e10-80a3-2107c353748b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c684e7d-fd72-4e10-80a3-2107c353748b}, !- Handle
  {6744efe1-1834-4eb6-9d81-3be92d2e9d5e}, !- Source Object
  11,                                     !- Outlet Port
  {1a6e45f8-4d94-4f3e-8e6d-4fcbbb95bdf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7da175bc-09a1-4988-9f21-739b401f5c62}, !- Handle
  {6744efe1-1834-4eb6-9d81-3be92d2e9d5e}; !- HVAC Component

OS:PortList,
  {b913f423-ec5a-4ac9-9c6a-a34c12064527}, !- Handle
  {6744efe1-1834-4eb6-9d81-3be92d2e9d5e}; !- HVAC Component

OS:PortList,
  {85896b78-8408-4697-b0a5-173fc18d4cb2}, !- Handle
  {6744efe1-1834-4eb6-9d81-3be92d2e9d5e}; !- HVAC Component

OS:Sizing:Zone,
  {a2d9fa2e-5e87-4402-826c-12efb8cc00e8}, !- Handle
  {6744efe1-1834-4eb6-9d81-3be92d2e9d5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b23a92d8-edb0-4851-98c5-83383e031436}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {6744efe1-1834-4eb6-9d81-3be92d2e9d5e}; !- Thermal Zone

OS:Space,
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Handle
  Perimeter_bot_ZN_1 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6744efe1-1834-4eb6-9d81-3be92d2e9d5e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5f35ebf0-8d1d-46c9-b680-c505caa16a91}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bcc1516-5377-4515-acf0-d026a61a23ae}, !- Handle
  Perimeter_bot_ZN_1 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e622f5eb-1ba2-4ee2-92ff-d65fbf6ef130}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c72a56b6-df80-41e9-af9a-bc8b2709716a}, !- Zone Air Inlet Port List
  {5b4f01fc-45c2-4a7e-b791-34ebc5c889a9}, !- Zone Air Exhaust Port List
  {ef8d16ec-bc78-46eb-ba2b-ef3fb5ed9c5f}, !- Zone Air Node Name
  {024911f4-367b-4941-8611-30f6b5adb7b1}, !- Zone Return Air Port List
  {c60d3d45-88e8-4e77-b1e8-b6155f224a6d}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {bb1917a5-7a89-4669-a905-f7fc8eb10db0}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb167b89-6ac4-473e-bd3f-40333cde96b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e00486ee-dea6-4b69-be7f-326d4d8613b4}, !- Handle
  Node 14,                                !- Name
  {ef8d16ec-bc78-46eb-ba2b-ef3fb5ed9c5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef8d16ec-bc78-46eb-ba2b-ef3fb5ed9c5f}, !- Handle
  {e622f5eb-1ba2-4ee2-92ff-d65fbf6ef130}, !- Source Object
  11,                                     !- Outlet Port
  {e00486ee-dea6-4b69-be7f-326d4d8613b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c72a56b6-df80-41e9-af9a-bc8b2709716a}, !- Handle
  {e622f5eb-1ba2-4ee2-92ff-d65fbf6ef130}; !- HVAC Component

OS:PortList,
  {5b4f01fc-45c2-4a7e-b791-34ebc5c889a9}, !- Handle
  {e622f5eb-1ba2-4ee2-92ff-d65fbf6ef130}; !- HVAC Component

OS:PortList,
  {024911f4-367b-4941-8611-30f6b5adb7b1}, !- Handle
  {e622f5eb-1ba2-4ee2-92ff-d65fbf6ef130}; !- HVAC Component

OS:Sizing:Zone,
  {6262ff92-ecae-445f-85fd-2226c9cba65b}, !- Handle
  {e622f5eb-1ba2-4ee2-92ff-d65fbf6ef130}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9b3ab1a6-3e8e-4187-bf07-4017e9c85f60}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {e622f5eb-1ba2-4ee2-92ff-d65fbf6ef130}; !- Thermal Zone

OS:Space,
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Handle
  Perimeter_bot_ZN_4 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e622f5eb-1ba2-4ee2-92ff-d65fbf6ef130}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8baf9a92-9083-4dcd-8fae-e4008f97a34c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb167b89-6ac4-473e-bd3f-40333cde96b3}, !- Handle
  Perimeter_bot_ZN_4 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00e4aaaa-1c66-4439-ad52-0108d37dc5f0}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bcbb7b4-cc2f-44ed-b710-74a231575c3b}, !- Zone Air Inlet Port List
  {cab16a03-7490-419d-a3b8-40d6c85fc00f}, !- Zone Air Exhaust Port List
  {828151ed-7d1e-4249-9071-96642a6ff532}, !- Zone Air Node Name
  {6b174096-82dd-46f7-897e-f4168180a9bd}, !- Zone Return Air Port List
  {8e13008b-ba58-4144-a0e7-2d2e65283178}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {7536d585-6655-451b-9a55-946b4e3218ba}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b91ee585-4dfe-4380-b9f3-e3b7a99cab0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acf47785-4eea-4277-a2eb-660ce67bc561}, !- Handle
  Node 15,                                !- Name
  {828151ed-7d1e-4249-9071-96642a6ff532}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {828151ed-7d1e-4249-9071-96642a6ff532}, !- Handle
  {00e4aaaa-1c66-4439-ad52-0108d37dc5f0}, !- Source Object
  11,                                     !- Outlet Port
  {acf47785-4eea-4277-a2eb-660ce67bc561}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bcbb7b4-cc2f-44ed-b710-74a231575c3b}, !- Handle
  {00e4aaaa-1c66-4439-ad52-0108d37dc5f0}; !- HVAC Component

OS:PortList,
  {cab16a03-7490-419d-a3b8-40d6c85fc00f}, !- Handle
  {00e4aaaa-1c66-4439-ad52-0108d37dc5f0}; !- HVAC Component

OS:PortList,
  {6b174096-82dd-46f7-897e-f4168180a9bd}, !- Handle
  {00e4aaaa-1c66-4439-ad52-0108d37dc5f0}; !- HVAC Component

OS:Sizing:Zone,
  {50d60666-2773-4044-999b-8a1193e4b5a8}, !- Handle
  {00e4aaaa-1c66-4439-ad52-0108d37dc5f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c12c185c-d56e-4f8e-88f8-6ca5f06dc1cd}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {00e4aaaa-1c66-4439-ad52-0108d37dc5f0}; !- Thermal Zone

OS:Space,
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Handle
  Perimeter_mid_ZN_3 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {00e4aaaa-1c66-4439-ad52-0108d37dc5f0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {30d4a9d8-cf3d-4289-bd42-647e4f2ec1ed}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b91ee585-4dfe-4380-b9f3-e3b7a99cab0d}, !- Handle
  Perimeter_mid_ZN_3 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3062898e-d212-4f45-89be-29e8f77eb644}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d442a94c-7599-465d-94f6-be729f047211}, !- Zone Air Inlet Port List
  {13b1ffa7-1e06-4eeb-9fdf-291178ed21eb}, !- Zone Air Exhaust Port List
  {8bc87eb0-fd5b-4085-b2c9-2d2c2ef78034}, !- Zone Air Node Name
  {781c37a0-dea1-43e4-83c5-1e658cfaa25b}, !- Zone Return Air Port List
  {c5a90f64-b4db-4f94-ae45-94a8b85755ac}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {d470aee6-eb60-4411-b19e-bb516199fc20}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6dc6033-767e-48c6-a974-04b15ddafd7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d11a04c-1dc5-4306-8eba-3da575fb6f78}, !- Handle
  Node 16,                                !- Name
  {8bc87eb0-fd5b-4085-b2c9-2d2c2ef78034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bc87eb0-fd5b-4085-b2c9-2d2c2ef78034}, !- Handle
  {3062898e-d212-4f45-89be-29e8f77eb644}, !- Source Object
  11,                                     !- Outlet Port
  {2d11a04c-1dc5-4306-8eba-3da575fb6f78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d442a94c-7599-465d-94f6-be729f047211}, !- Handle
  {3062898e-d212-4f45-89be-29e8f77eb644}; !- HVAC Component

OS:PortList,
  {13b1ffa7-1e06-4eeb-9fdf-291178ed21eb}, !- Handle
  {3062898e-d212-4f45-89be-29e8f77eb644}; !- HVAC Component

OS:PortList,
  {781c37a0-dea1-43e4-83c5-1e658cfaa25b}, !- Handle
  {3062898e-d212-4f45-89be-29e8f77eb644}; !- HVAC Component

OS:Sizing:Zone,
  {58f52c3f-12b3-4952-83b5-1806b2171071}, !- Handle
  {3062898e-d212-4f45-89be-29e8f77eb644}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7ad48293-abec-4980-be9e-751da27c25bd}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {3062898e-d212-4f45-89be-29e8f77eb644}; !- Thermal Zone

OS:Space,
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Handle
  Perimeter_mid_ZN_2 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3062898e-d212-4f45-89be-29e8f77eb644}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {da02970c-5b38-4b59-b77d-178dcc1bb8a6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6dc6033-767e-48c6-a974-04b15ddafd7f}, !- Handle
  Perimeter_mid_ZN_2 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ab1574e8-b436-4869-86a1-8d93dc270433}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d6f89cb-49fd-4a3f-80e8-5b14b808261b}, !- Zone Air Inlet Port List
  {6a55ed11-d5bb-4c1e-b5e8-85a5d82c494f}, !- Zone Air Exhaust Port List
  {489d128d-0ad8-4aae-838a-57b226585d5b}, !- Zone Air Node Name
  {39bd7ed2-9cad-417f-bd27-da26da85321b}, !- Zone Return Air Port List
  {1fe9a502-fa2d-4726-873b-dbb74772f741}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {16f320a9-2714-48b9-a7e7-9856e917fdb6}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3de3a038-f97c-4f51-9571-35b2f971e188}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96d5cf4e-9344-4826-96c3-824c512537ab}, !- Handle
  Node 17,                                !- Name
  {489d128d-0ad8-4aae-838a-57b226585d5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {489d128d-0ad8-4aae-838a-57b226585d5b}, !- Handle
  {ab1574e8-b436-4869-86a1-8d93dc270433}, !- Source Object
  11,                                     !- Outlet Port
  {96d5cf4e-9344-4826-96c3-824c512537ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d6f89cb-49fd-4a3f-80e8-5b14b808261b}, !- Handle
  {ab1574e8-b436-4869-86a1-8d93dc270433}; !- HVAC Component

OS:PortList,
  {6a55ed11-d5bb-4c1e-b5e8-85a5d82c494f}, !- Handle
  {ab1574e8-b436-4869-86a1-8d93dc270433}; !- HVAC Component

OS:PortList,
  {39bd7ed2-9cad-417f-bd27-da26da85321b}, !- Handle
  {ab1574e8-b436-4869-86a1-8d93dc270433}; !- HVAC Component

OS:Sizing:Zone,
  {df5bbbc7-655d-4da6-ba64-e6528627e649}, !- Handle
  {ab1574e8-b436-4869-86a1-8d93dc270433}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ef799467-8bbb-4cca-b3c0-6303e538f689}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {ab1574e8-b436-4869-86a1-8d93dc270433}; !- Thermal Zone

OS:Space,
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Handle
  Perimeter_mid_ZN_1 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab1574e8-b436-4869-86a1-8d93dc270433}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2cc77a1e-38c4-4b32-9e11-5f5d9d45853b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3de3a038-f97c-4f51-9571-35b2f971e188}, !- Handle
  Perimeter_mid_ZN_1 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba6338c0-4b80-4b67-9b91-bc3b6deb4b3d}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d21f07f9-c6d5-49b0-8b02-0d54a1317c02}, !- Zone Air Inlet Port List
  {0746b77b-e32b-47b8-bbbc-2aa747082fbe}, !- Zone Air Exhaust Port List
  {d651e1de-49ec-498d-9b82-aca1a5272147}, !- Zone Air Node Name
  {1ca4d6a4-ef1e-4aa0-acd8-edfc98657744}, !- Zone Return Air Port List
  {4937698e-4667-43d9-be41-cf3ec7f643a4}, !- Primary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {0f119753-802f-41e4-a4b0-cda8a0afebdc}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2bd2280d-d4bd-421e-8340-711c135454b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2416695-29a1-4dd5-838f-656b53a481ff}, !- Handle
  Node 18,                                !- Name
  {d651e1de-49ec-498d-9b82-aca1a5272147}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d651e1de-49ec-498d-9b82-aca1a5272147}, !- Handle
  {ba6338c0-4b80-4b67-9b91-bc3b6deb4b3d}, !- Source Object
  11,                                     !- Outlet Port
  {f2416695-29a1-4dd5-838f-656b53a481ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d21f07f9-c6d5-49b0-8b02-0d54a1317c02}, !- Handle
  {ba6338c0-4b80-4b67-9b91-bc3b6deb4b3d}; !- HVAC Component

OS:PortList,
  {0746b77b-e32b-47b8-bbbc-2aa747082fbe}, !- Handle
  {ba6338c0-4b80-4b67-9b91-bc3b6deb4b3d}; !- HVAC Component

OS:PortList,
  {1ca4d6a4-ef1e-4aa0-acd8-edfc98657744}, !- Handle
  {ba6338c0-4b80-4b67-9b91-bc3b6deb4b3d}; !- HVAC Component

OS:Sizing:Zone,
  {3efb5316-e60c-4924-8d24-49597ff7d986}, !- Handle
  {ba6338c0-4b80-4b67-9b91-bc3b6deb4b3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {22319026-ffc1-49ac-a828-8c49a11f782d}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {ba6338c0-4b80-4b67-9b91-bc3b6deb4b3d}; !- Thermal Zone

OS:Space,
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Handle
  Perimeter_mid_ZN_4 Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba6338c0-4b80-4b67-9b91-bc3b6deb4b3d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {db8be651-a908-4140-97c2-ed6a7d6737d5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bd2280d-d4bd-421e-8340-711c135454b7}, !- Handle
  Perimeter_mid_ZN_4 DualSPSched,         !- Name
  {ade8e1f9-8b7b-4188-bb52-561634c27fc8}, !- Heating Setpoint Temperature Schedule Name
  {675dec71-34a6-458f-a5b2-6c8525e02715}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {b7c4a72e-6975-462f-83e0-37d7cbb667fe}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {edcb4883-316f-4651-9c38-21e5b4c739b9}, !- Construction Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84eb630c-3a26-4f31-9086-b43fba762e27}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bf85d45-3e51-4860-9dc1-93aaa00b22ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf85d45-3e51-4860-9dc1-93aaa00b22ea}, !- Handle
  Perimeter_bot_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84eb630c-3a26-4f31-9086-b43fba762e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d86202-8d9e-40ac-8dee-3ce4e7179ae1}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abcb2261-4bc0-492c-966f-06e2e3f2d4b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abcb2261-4bc0-492c-966f-06e2e3f2d4b8}, !- Handle
  Perimeter_bot_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11d86202-8d9e-40ac-8dee-3ce4e7179ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb78f6d-491a-4bfa-b11d-e1d9fd19dbd4}, !- Handle
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44a7aaa0-db30-41b2-bf73-fcc08593316e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a7aaa0-db30-41b2-bf73-fcc08593316e}, !- Handle
  Perimeter_bot_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb78f6d-491a-4bfa-b11d-e1d9fd19dbd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25d1dab-97f9-41b8-8bbf-1dd58a02215f}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af52b14-2a68-4dc4-9bb2-ad1bdf4f45be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af52b14-2a68-4dc4-9bb2-ad1bdf4f45be}, !- Handle
  Perimeter_bot_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c25d1dab-97f9-41b8-8bbf-1dd58a02215f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a625b4ac-80e2-40f5-bf6c-16fb20878fb8}, !- Handle
  Core_bot_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55064501-2245-469f-9571-fff35dbc0221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55064501-2245-469f-9571-fff35dbc0221}, !- Handle
  Core_bot_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a625b4ac-80e2-40f5-bf6c-16fb20878fb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ea2071-8292-4690-9314-566b0e1f4ce6}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fffd18b-7634-414b-b5f7-e858cf3b74ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fffd18b-7634-414b-b5f7-e858cf3b74ca}, !- Handle
  Perimeter_mid_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8ea2071-8292-4690-9314-566b0e1f4ce6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f336ecad-2e3f-4ac2-9312-df552448d3d4}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be7cea26-791c-46ce-94c8-bc4c3beeb2fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be7cea26-791c-46ce-94c8-bc4c3beeb2fc}, !- Handle
  Perimeter_mid_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f336ecad-2e3f-4ac2-9312-df552448d3d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e951f3c-99e4-4fa8-b8a7-71add0c1d340}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83009e07-1e32-438f-a7c4-77b454c272ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83009e07-1e32-438f-a7c4-77b454c272ef}, !- Handle
  Perimeter_mid_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e951f3c-99e4-4fa8-b8a7-71add0c1d340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f7baa93-ae76-4ba7-be20-caba771e6eb9}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {241de864-85cc-4028-827e-50d72c6914cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {241de864-85cc-4028-827e-50d72c6914cd}, !- Handle
  Perimeter_mid_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f7baa93-ae76-4ba7-be20-caba771e6eb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f00331-64b9-4efe-8b6b-3657064744b6}, !- Handle
  Core_mid_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f164d230-ec01-4835-be9d-2d846b358285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f164d230-ec01-4835-be9d-2d846b358285}, !- Handle
  Core_mid_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f00331-64b9-4efe-8b6b-3657064744b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11ad47e-6503-43e8-8dcb-0394a8036cc9}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2490ba42-78ce-481b-b98a-4585f14e4a64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2490ba42-78ce-481b-b98a-4585f14e4a64}, !- Handle
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d11ad47e-6503-43e8-8dcb-0394a8036cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9989f264-5ffd-418f-94f0-9843204c7c9c}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db933d81-05a4-474c-ada0-4a8893800cbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db933d81-05a4-474c-ada0-4a8893800cbd}, !- Handle
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9989f264-5ffd-418f-94f0-9843204c7c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f4bb6b7-ed72-40a4-9f2d-b0df9582381b}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe6e606a-9be7-4e22-b66e-b37f8a8b6983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6e606a-9be7-4e22-b66e-b37f8a8b6983}, !- Handle
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f4bb6b7-ed72-40a4-9f2d-b0df9582381b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81a10f1-fb58-496a-9c31-82a2a5733dfb}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b50cc7-34d1-418c-b700-5783eb0c1b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b50cc7-34d1-418c-b700-5783eb0c1b1a}, !- Handle
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d81a10f1-fb58-496a-9c31-82a2a5733dfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a155c7b2-de43-491e-9490-01e84778491a}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {2e90ee34-1177-4280-8d27-623991861a7a}, !- Construction Name
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47d4bbbc-7450-4288-8656-d2300c9af3c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47d4bbbc-7450-4288-8656-d2300c9af3c9}, !- Handle
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a155c7b2-de43-491e-9490-01e84778491a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8bcf16-35d8-4886-b3dc-db9086379436}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {ef7fcc30-34c5-4eab-85fe-79d950c50ba2}, !- Handle
  MidFloor_Plenum_Infiltration,           !- Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Handle
  INFIL_SCH_PNNL,                         !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For:Sunday Holidays AllOtherDays,       !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Surface,
  {ee21e00b-4b21-489e-9d82-9568f9222570}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3270c54a-905e-4eaa-bd5f-bda2ee611a5e}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec6f1bd-22a4-44cf-8f82-071049af3335}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a56cb71-6f1b-4212-b1f8-3c9e25bf355f}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc6bf46d-1899-424d-929c-ec12fa64229c}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Construction Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc8b9e0-7c0d-4912-beb7-1e0d023f6bbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc8b9e0-7c0d-4912-beb7-1e0d023f6bbe}, !- Handle
  Perimeter_mid_ZN_1_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc6bf46d-1899-424d-929c-ec12fa64229c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31beef44-9f22-4596-8849-88f60a659d92}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Construction Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2c38240-aa5c-43ee-ac3a-f26503ad2235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c38240-aa5c-43ee-ac3a-f26503ad2235}, !- Handle
  Perimeter_mid_ZN_2_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31beef44-9f22-4596-8849-88f60a659d92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f66afebc-84cc-4eba-9c9a-0846e6248c5c}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Construction Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d233b5-f7dd-4273-9308-4c9eac5590b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d233b5-f7dd-4273-9308-4c9eac5590b4}, !- Handle
  Perimeter_mid_ZN_3_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f66afebc-84cc-4eba-9c9a-0846e6248c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a1e294b-f61d-4c4f-b84a-bc4b2dfaf606}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Construction Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf04fee-f62f-4e55-91d2-15931d694d8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf04fee-f62f-4e55-91d2-15931d694d8d}, !- Handle
  Perimeter_mid_ZN_4_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a1e294b-f61d-4c4f-b84a-bc4b2dfaf606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a84d7b-0890-4e4b-8e61-4f84a9339432}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Construction Name
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {700930f7-8f1e-4342-991e-40579bf22064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700930f7-8f1e-4342-991e-40579bf22064}, !- Handle
  Core_mid_ZN_5_Floor Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a84d7b-0890-4e4b-8e61-4f84a9339432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c1b0e7-74e7-4d62-85f8-7492a9e9c4c7}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Construction Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46287caf-512d-4931-8b7e-a18384a6fd75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46287caf-512d-4931-8b7e-a18384a6fd75}, !- Handle
  Perimeter_top_ZN_1_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71c1b0e7-74e7-4d62-85f8-7492a9e9c4c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {305bb968-b733-4833-bb1b-b60f82d97f68}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Construction Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f903f01c-e3ce-4f7b-95e7-0e6bbab87965}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f903f01c-e3ce-4f7b-95e7-0e6bbab87965}, !- Handle
  Perimeter_top_ZN_2_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {305bb968-b733-4833-bb1b-b60f82d97f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c118f3b-c849-44c6-b61a-e17e26f4d097}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Construction Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51419a4a-9c0e-44eb-9bbf-f521b0060db9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51419a4a-9c0e-44eb-9bbf-f521b0060db9}, !- Handle
  Perimeter_top_ZN_3_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c118f3b-c849-44c6-b61a-e17e26f4d097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d873eefd-d5a7-46de-be84-1a5624f82bf1}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Construction Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4820207-6bcb-48e0-a74e-793a4a131f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4820207-6bcb-48e0-a74e-793a4a131f9a}, !- Handle
  Perimeter_top_ZN_4_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d873eefd-d5a7-46de-be84-1a5624f82bf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e954878-46a3-44ad-ad6f-65259a33958e}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {df93bf55-33fd-49e9-91f4-52010723176c}, !- Construction Name
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5509b90-9117-4e98-8516-d058943173bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5509b90-9117-4e98-8516-d058943173bb}, !- Handle
  Core_top_ZN_5_Floor Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e954878-46a3-44ad-ad6f-65259a33958e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39c45699-aa0f-4e98-ade6-44b3dd005235}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eff6c06-d061-4298-9ede-c12cc66c4a8a}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f05ea55-b557-44eb-b478-22b452de15a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f05ea55-b557-44eb-b478-22b452de15a4}, !- Handle
  Perimeter_bot_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eff6c06-d061-4298-9ede-c12cc66c4a8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cbe70dd-6ad6-487a-9318-0f7c23bc70ab}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e5f8a4-80dd-46d7-adb6-40712f92b96b}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3064e3-c5d2-4ec5-904b-d85d2c1d7b82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d3064e3-c5d2-4ec5-904b-d85d2c1d7b82}, !- Handle
  Perimeter_bot_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4e5f8a4-80dd-46d7-adb6-40712f92b96b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0973c75-b522-468f-9719-a3ee57cfff5c}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40b3f33b-cd04-4a79-b52d-b09c1ea97021}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3e6c8f-3ea0-4471-a544-c51d11a43249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3e6c8f-3ea0-4471-a544-c51d11a43249}, !- Handle
  Perimeter_bot_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40b3f33b-cd04-4a79-b52d-b09c1ea97021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee514356-ec78-419d-9c0d-9ec5b120d887}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8930c02-da0d-4241-9e4c-990d63ec81b5}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0a62c1c-eeda-4883-9c2d-ed8801a09b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a62c1c-eeda-4883-9c2d-ed8801a09b1a}, !- Handle
  Perimeter_bot_ZN_4_Wall_South Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8930c02-da0d-4241-9e4c-990d63ec81b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f38db70c-2084-4247-ae53-6413f8e0066c}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00ab6925-92c7-4549-98e7-ba56d7696c8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ab6925-92c7-4549-98e7-ba56d7696c8a}, !- Handle
  Core_bot_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f38db70c-2084-4247-ae53-6413f8e0066c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f951cfd1-e849-4b85-87fb-06a938c457c7}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2700185-e5da-4ad5-a409-1e312f3e19b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2700185-e5da-4ad5-a409-1e312f3e19b9}, !- Handle
  Core_bot_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f951cfd1-e849-4b85-87fb-06a938c457c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d0614a-0bd4-4ce7-b39c-944b3e9ce429}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d88066db-d20e-4d1c-aa22-20a139ebb506}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d88066db-d20e-4d1c-aa22-20a139ebb506}, !- Handle
  Core_bot_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d0614a-0bd4-4ce7-b39c-944b3e9ce429}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32b5d82e-b32d-4cb4-81ca-b33f0a6191c5}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66dd8f0f-a7e1-49fe-9563-754c3aa74464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66dd8f0f-a7e1-49fe-9563-754c3aa74464}, !- Handle
  Core_bot_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32b5d82e-b32d-4cb4-81ca-b33f0a6191c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {611b616d-3883-466c-9e00-287b0f7ab829}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e098a62-71d6-481f-bd5f-27654d63fbfd}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5595224f-7100-4c1c-a492-45e23afcedf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5595224f-7100-4c1c-a492-45e23afcedf4}, !- Handle
  Perimeter_mid_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e098a62-71d6-481f-bd5f-27654d63fbfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99811f7b-f6db-4e82-8675-0d05bea1eb76}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a004a804-bb71-4299-a870-b2a91b7be1de}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1913c3fd-fb2c-4554-a8f1-f7b8ab310dd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1913c3fd-fb2c-4554-a8f1-f7b8ab310dd9}, !- Handle
  Perimeter_mid_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a004a804-bb71-4299-a870-b2a91b7be1de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c6bb8c-c781-4f07-b53a-12286d3f4f3d}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c858838-579b-4520-8800-287976fe2eb0}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a0bda80-47a7-4c98-a929-4d60d76e68ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a0bda80-47a7-4c98-a929-4d60d76e68ce}, !- Handle
  Perimeter_mid_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c858838-579b-4520-8800-287976fe2eb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abb6579a-3e4e-490e-9b47-6bb5ab5507de}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f53067-cbad-418f-8dd7-50d19a86a1bd}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c333cdc-8011-4653-969c-30ed77f02df9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c333cdc-8011-4653-969c-30ed77f02df9}, !- Handle
  Perimeter_mid_ZN_4_Wall_South Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9f53067-cbad-418f-8dd7-50d19a86a1bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9789e3f5-c544-47f6-9d07-5f1d6ccaaca4}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f15e7645-cb87-4901-b73c-dea4abea55cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15e7645-cb87-4901-b73c-dea4abea55cf}, !- Handle
  Core_mid_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9789e3f5-c544-47f6-9d07-5f1d6ccaaca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c0fe83-be75-47dc-89dc-fc9ff829d0c0}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b5c2066-f543-4382-8773-e0b657d46d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5c2066-f543-4382-8773-e0b657d46d58}, !- Handle
  Core_mid_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c0fe83-be75-47dc-89dc-fc9ff829d0c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99d7b1bb-3593-4e46-8709-73546360da3b}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18e392d1-895c-4d55-b81a-cfa0c0778e4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e392d1-895c-4d55-b81a-cfa0c0778e4d}, !- Handle
  Core_mid_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99d7b1bb-3593-4e46-8709-73546360da3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {897a52f0-4a62-4c25-ae2b-84b2f1c60dc2}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b87965de-8ad2-404c-add8-3657c6a3698f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b87965de-8ad2-404c-add8-3657c6a3698f}, !- Handle
  Core_mid_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {897a52f0-4a62-4c25-ae2b-84b2f1c60dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {616d9f11-6bda-46d0-981a-a3ff6aaefd59}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c13b178-fa09-4743-bbbe-70246c078b58}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13cad064-1e3e-4749-ab3d-faa6d08361f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13cad064-1e3e-4749-ab3d-faa6d08361f1}, !- Handle
  Perimeter_top_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c13b178-fa09-4743-bbbe-70246c078b58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e2e4b5d-5e8c-4e0b-adda-b4c010bc41e8}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84e400db-c2ad-4f0f-8e81-d411d75edd23}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4d23611-ae57-4a89-9e01-6e8c6eed434b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4d23611-ae57-4a89-9e01-6e8c6eed434b}, !- Handle
  Perimeter_top_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84e400db-c2ad-4f0f-8e81-d411d75edd23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a5f267-dbe1-42ca-890f-ba67ef37d6c6}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a748fa-7356-40f8-909b-ebf12456f437}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68be75d0-58c6-45a4-8c30-fbcc05ea84b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68be75d0-58c6-45a4-8c30-fbcc05ea84b6}, !- Handle
  Perimeter_top_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a748fa-7356-40f8-909b-ebf12456f437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e70aaaed-544a-4e8f-8728-d4056354ad78}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940bad62-6ba1-4ab3-97d6-9f8763d2afdd}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {779fcae7-6ee9-4963-b2fb-c77c71a451b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {779fcae7-6ee9-4963-b2fb-c77c71a451b7}, !- Handle
  Perimeter_top_ZN_4_Wall_South Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940bad62-6ba1-4ab3-97d6-9f8763d2afdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f56e816-c453-4c5c-9ffc-50b2be67d2c6}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfe8bfe7-fe5f-4986-b0a7-f2bd27a82129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe8bfe7-fe5f-4986-b0a7-f2bd27a82129}, !- Handle
  Core_top_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f56e816-c453-4c5c-9ffc-50b2be67d2c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82536fb7-58fc-489e-b36a-57cbf66bce56}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc4bf026-bc8d-4a37-9064-0762d540b82f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc4bf026-bc8d-4a37-9064-0762d540b82f}, !- Handle
  Core_top_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82536fb7-58fc-489e-b36a-57cbf66bce56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e43c749-d847-456d-ae2d-a0b465b31a25}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abc1cf48-6d6c-4213-9512-d4cdfafd4ab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc1cf48-6d6c-4213-9512-d4cdfafd4ab8}, !- Handle
  Core_top_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e43c749-d847-456d-ae2d-a0b465b31a25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448a1f5b-6d6d-40a3-b9aa-5808d1896d9b}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {26491d40-475d-4749-a103-d6ed4d675a3c}, !- Construction Name
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6107b2dc-891f-4c14-b9e9-1d6ba62bdeab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6107b2dc-891f-4c14-b9e9-1d6ba62bdeab}, !- Handle
  Core_top_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {448a1f5b-6d6d-40a3-b9aa-5808d1896d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d71d2fbf-53d9-407a-baa3-18520b217b76}, !- Handle
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af4bd98-1bc3-491c-a982-409d9438248e}, !- Handle
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5fc5dca-06bc-4928-a4cd-cb2640e90a3f}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {616d9f11-6bda-46d0-981a-a3ff6aaefd59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.2541,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 9.06538,                          !- X,Y,Z Vertex 2 {m}
  49.91, 0, 9.06538,                      !- X,Y,Z Vertex 3 {m}
  49.91, 0, 10.2541;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da676909-0f6c-4da8-a006-c90ada576c76}, !- Handle
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88e58087-8e41-4a0a-91fb-f061f79be242}, !- Handle
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b7fd049-20d5-43c2-a9c0-abf34f1815b1}, !- Handle
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1d0b31-9d10-4a26-8de2-41a7b2fd9254}, !- Handle
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa234eab-d75b-49dc-9008-b8c2206f53eb}, !- Handle
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eeac12a-bec6-46b4-a188-03e516d68424}, !- Handle
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {f32d9928-e35b-4081-a247-7c4796afe7e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c86834f-57db-4890-8365-d6e547e88928}, !- Handle
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef73ac18-f4cf-4827-876d-73db8a810036}, !- Handle
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f058c1e-c25b-4968-8f7f-7a6023e85a64}, !- Handle
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73f23549-d84b-4482-b5a8-c12c5db5dc83}, !- Handle
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {9855d125-968c-413d-9917-e381b02e153f}, !- Construction Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1196b4c-9ad7-463f-9a39-f1a08be42fb5}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {39c45699-aa0f-4e98-ade6-44b3dd005235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.3293,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.0795273408,                     !- X,Y,Z Vertex 2 {m}
  15.8242, 0, 1.0795273408,               !- X,Y,Z Vertex 3 {m}
  15.8242, 0, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b606f2f-2730-4591-b226-71070a29f7a9}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window2,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {39c45699-aa0f-4e98-ade6-44b3dd005235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0434, 0, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  17.0434, 0, 1.0795273408,               !- X,Y,Z Vertex 2 {m}
  32.8676, 0, 1.0795273408,               !- X,Y,Z Vertex 3 {m}
  32.8676, 0, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02ae0b98-d6a5-42c8-93da-119e3382a81c}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window3,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {39c45699-aa0f-4e98-ade6-44b3dd005235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0868, 0, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  34.0868, 0, 1.0795273408,               !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.0795273408,                 !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.3293;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {deda56f6-61d2-469a-a273-421de2c86d5a}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Door1,    !- Name
  Door,                                   !- Sub Surface Type
  {c745ae3d-30cc-414f-850e-7939412effe5}, !- Construction Name
  {39c45699-aa0f-4e98-ade6-44b3dd005235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.982594238416, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  15.982594238416, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  16.896994238416, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  16.896994238416, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d02a712-6052-43ac-835d-fb0ea0e773b2}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Door2,    !- Name
  Door,                                   !- Sub Surface Type
  {c745ae3d-30cc-414f-850e-7939412effe5}, !- Construction Name
  {39c45699-aa0f-4e98-ade6-44b3dd005235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.011303488322, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  33.011303488322, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  33.925703488322, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  33.925703488322, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99f1bea4-1674-4d46-aa55-c79c8b34fd36}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {a0973c75-b522-468f-9719-a3ee57cfff5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.3293,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.0795273408,           !- X,Y,Z Vertex 2 {m}
  34.0868, 33.2738, 1.0795273408,         !- X,Y,Z Vertex 3 {m}
  34.0868, 33.2738, 2.3293;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ef64b8a-c1ec-49bd-a5a5-6ec284be31cc}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window2,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {a0973c75-b522-468f-9719-a3ee57cfff5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.8676, 33.2738, 2.3293,               !- X,Y,Z Vertex 1 {m}
  32.8676, 33.2738, 1.0795273408,         !- X,Y,Z Vertex 2 {m}
  17.0434, 33.2738, 1.0795273408,         !- X,Y,Z Vertex 3 {m}
  17.0434, 33.2738, 2.3293;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe5a8d70-035c-4b5a-acd4-93721c3a9e8b}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window3,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {a0973c75-b522-468f-9719-a3ee57cfff5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.8242, 33.2738, 2.3293,               !- X,Y,Z Vertex 1 {m}
  15.8242, 33.2738, 1.0795273408,         !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.0795273408,               !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66db940c-6d8d-4b72-bf12-2fb6138f91bd}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Door1,    !- Name
  Door,                                   !- Sub Surface Type
  {c745ae3d-30cc-414f-850e-7939412effe5}, !- Construction Name
  {a0973c75-b522-468f-9719-a3ee57cfff5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.944687903038, 33.2738, 2.1336,       !- X,Y,Z Vertex 1 {m}
  33.944687903038, 33.2738, 0,            !- X,Y,Z Vertex 2 {m}
  33.030287903038, 33.2738, 0,            !- X,Y,Z Vertex 3 {m}
  33.030287903038, 33.2738, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {425fffe8-36ce-42ea-848f-4fad6ee285a0}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Door2,    !- Name
  Door,                                   !- Sub Surface Type
  {c745ae3d-30cc-414f-850e-7939412effe5}, !- Construction Name
  {a0973c75-b522-468f-9719-a3ee57cfff5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.843341472948, 33.2738, 2.1336,       !- X,Y,Z Vertex 1 {m}
  16.843341472948, 33.2738, 0,            !- X,Y,Z Vertex 2 {m}
  15.928941472948, 33.2738, 0,            !- X,Y,Z Vertex 3 {m}
  15.928941472948, 33.2738, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb31c9ae-d11d-4dab-a6d7-ccc548d38f58}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {8cbe70dd-6ad6-487a-9318-0f7c23bc70ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.0953610912,                !- X,Y,Z Vertex 2 {m}
  49.911, 30.8353, 1.0953610912,          !- X,Y,Z Vertex 3 {m}
  49.911, 30.8353, 2.3293;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {817d58d7-e0fc-4ce1-828f-9eaf35af5e57}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window2,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {8cbe70dd-6ad6-487a-9318-0f7c23bc70ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 32.0545, 2.3293,                !- X,Y,Z Vertex 1 {m}
  49.911, 32.0545, 1.0953610912,          !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.0953610912,          !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.3293;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb9a552d-0b9d-47e1-8bbc-d966ead1ad34}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Door,      !- Name
  Door,                                   !- Sub Surface Type
  {c745ae3d-30cc-414f-850e-7939412effe5}, !- Construction Name
  {8cbe70dd-6ad6-487a-9318-0f7c23bc70ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 30.985198503573, 2.1336,        !- X,Y,Z Vertex 1 {m}
  49.911, 30.985198503573, 0,             !- X,Y,Z Vertex 2 {m}
  49.911, 31.899598503573, 0,             !- X,Y,Z Vertex 3 {m}
  49.911, 31.899598503573, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aab34a43-3355-47ab-b371-7fd59d1f8290}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {ee514356-ec78-419d-9c0d-9ec5b120d887}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 1.0953610912,               !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 1.0953610912,                !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 2.3293;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66f456dd-d495-4011-b7b7-5f63babddae1}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window2,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {ee514356-ec78-419d-9c0d-9ec5b120d887}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.2192, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  0, 1.2192, 1.0953610912,                !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0953610912,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 2.3293;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {078f0000-c084-47e1-84e2-b3725bf9207b}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Door,      !- Name
  Door,                                   !- Sub Surface Type
  {c745ae3d-30cc-414f-850e-7939412effe5}, !- Construction Name
  {ee514356-ec78-419d-9c0d-9ec5b120d887}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.279591323208, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 2.279591323208, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.365191323208, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.365191323208, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8eca7e4e-e66e-40c5-8727-8553e961390a}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {611b616d-3883-466c-9e00-287b0f7ab829}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.2917,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.10298,                          !- X,Y,Z Vertex 2 {m}
  49.91, 0, 5.10298,                      !- X,Y,Z Vertex 3 {m}
  49.91, 0, 6.2917;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0e9d58c-0e47-4770-bbaa-a3f18ff12192}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {99811f7b-f6db-4e82-8675-0d05bea1eb76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 6.2917,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 5.10298,                     !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 5.10298,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 6.2917;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7988beab-f374-48c2-8852-810e16ce6327}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {e7c6bb8c-c781-4f07-b53a-12286d3f4f3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 5.10298,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 5.10298,                    !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.2917;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b876bf4-bed2-40e8-8724-d79f755649a9}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {abb6579a-3e4e-490e-9b47-6bb5ab5507de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 6.2917,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 5.10298,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 5.10298,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 6.2917;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6c76fd7-842f-429d-8d71-4af905c2d07c}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {2e2e4b5d-5e8c-4e0b-adda-b4c010bc41e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 10.2541,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 9.06538,                     !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 9.06538,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 10.2541;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afe6c489-83ec-4dad-bc03-3c3227b40321}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {b0a5f267-dbe1-42ca-890f-ba67ef37d6c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 10.2541,                !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 9.06538,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 9.06538,                    !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.2541;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c5c01cc-8a9f-451c-a4df-9d0b3e5321b3}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}, !- Construction Name
  {e70aaaed-544a-4e8f-8728-d4056354ad78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 10.2541,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 9.06538,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 9.06538,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 10.2541;                          !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {b4b31f90-5a5e-466b-b277-e6e9e0589a00}, !- Handle
  Core_bottom_InternalMass_1 Definition,  !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.077,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6d118664-1e8c-47d2-af9b-7a6a7399fc6a}, !- Handle
  Core_bottom_InternalMass_1,             !- Name
  {b4b31f90-5a5e-466b-b277-e6e9e0589a00}, !- Internal Mass Definition Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {954e83c0-cb76-4520-97bd-ec89ba169951}, !- Handle
  Core_mid_InternalMass_1 Definition,     !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.077,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c0814305-d263-42c1-905d-e1921c8b9cbe}, !- Handle
  Core_mid_InternalMass_1,                !- Name
  {954e83c0-cb76-4520-97bd-ec89ba169951}, !- Internal Mass Definition Name
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1920f386-afd3-4b2c-8670-1a3f219c0827}, !- Handle
  Core_top_InternalMass_1 Definition,     !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.077,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b078a586-5a53-47cd-865e-88836b27de78}, !- Handle
  Core_top_InternalMass_1,                !- Name
  {1920f386-afd3-4b2c-8670-1a3f219c0827}, !- Internal Mass Definition Name
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {60dde6e0-368c-47f2-be4c-cd71ad7e59cd}, !- Handle
  Perimeter_top_ZN_3_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.675,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {70dec601-09ab-4c47-a7ae-49736be8a599}, !- Handle
  Perimeter_top_ZN_3_InternalMass_1,      !- Name
  {60dde6e0-368c-47f2-be4c-cd71ad7e59cd}, !- Internal Mass Definition Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {27c8e9b6-ad1d-4265-95d8-367541d84c79}, !- Handle
  Perimeter_top_ZN_2_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5073,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {960dec72-2f62-4a86-b4e9-2608953ed885}, !- Handle
  Perimeter_top_ZN_2_InternalMass_1,      !- Name
  {27c8e9b6-ad1d-4265-95d8-367541d84c79}, !- Internal Mass Definition Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c2a84639-b1b9-4b3c-aa5b-340cf9186a03}, !- Handle
  Perimeter_top_ZN_1_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6723,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {737f792a-3e24-4125-ac47-f8266669e0a9}, !- Handle
  Perimeter_top_ZN_1_InternalMass_1,      !- Name
  {c2a84639-b1b9-4b3c-aa5b-340cf9186a03}, !- Internal Mass Definition Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9f5cae3c-b024-475b-bee9-4b463092c83f}, !- Handle
  Perimeter_top_ZN_4_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5056,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e4fd0076-40d0-4c2c-9695-549f2a2773f0}, !- Handle
  Perimeter_top_ZN_4_InternalMass_1,      !- Name
  {9f5cae3c-b024-475b-bee9-4b463092c83f}, !- Internal Mass Definition Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8efe8c3e-bab0-4cb0-b5b6-3d02b0e0c20d}, !- Handle
  Perimeter_bot_ZN_3_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.675,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {717f4a5e-3a5c-4d66-9d53-9af49b11f994}, !- Handle
  Perimeter_bot_ZN_3_InternalMass_1,      !- Name
  {8efe8c3e-bab0-4cb0-b5b6-3d02b0e0c20d}, !- Internal Mass Definition Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cb59f954-122a-45b4-addf-2f9994e17d11}, !- Handle
  Perimeter_bot_ZN_2_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5073,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7ff9ae98-58d0-41e9-8409-dabc84145bee}, !- Handle
  Perimeter_bot_ZN_2_InternalMass_1,      !- Name
  {cb59f954-122a-45b4-addf-2f9994e17d11}, !- Internal Mass Definition Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {bec4bd9a-fde4-48c5-8890-a94f5e061515}, !- Handle
  Perimeter_bot_ZN_1_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6723,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6b710509-8f6c-4583-adc3-8325f15d5432}, !- Handle
  Perimeter_bot_ZN_1_InternalMass_1,      !- Name
  {bec4bd9a-fde4-48c5-8890-a94f5e061515}, !- Internal Mass Definition Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {34cee7c8-79ed-4ad1-b8a5-132348604821}, !- Handle
  Perimeter_bot_ZN_4_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5056,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1b1019d2-8c28-4650-a7c4-675a23a89beb}, !- Handle
  Perimeter_bot_ZN_4_InternalMass_1,      !- Name
  {34cee7c8-79ed-4ad1-b8a5-132348604821}, !- Internal Mass Definition Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {295b6679-f3e3-4213-bff1-901f012fe204}, !- Handle
  Perimeter_mid_ZN_3_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.675,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {55217ce5-9947-40ef-89b2-27b5e1f011b4}, !- Handle
  Perimeter_mid_ZN_3_InternalMass_1,      !- Name
  {295b6679-f3e3-4213-bff1-901f012fe204}, !- Internal Mass Definition Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e2d34be0-5cf9-4c30-b9f9-1f9a3b163e8b}, !- Handle
  Perimeter_mid_ZN_2_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5073,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0c87d130-1151-49d7-8336-5bfed0fc6032}, !- Handle
  Perimeter_mid_ZN_2_InternalMass_1,      !- Name
  {e2d34be0-5cf9-4c30-b9f9-1f9a3b163e8b}, !- Internal Mass Definition Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e604c3d5-d70d-4adf-a332-9c385f4cb4f4}, !- Handle
  Perimeter_mid_ZN_1_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6723,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5a4f0377-b258-43f0-80a1-04ce29c5b3e8}, !- Handle
  Perimeter_mid_ZN_1_InternalMass_1,      !- Name
  {e604c3d5-d70d-4adf-a332-9c385f4cb4f4}, !- Internal Mass Definition Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1daa1452-bf0d-46f1-96a3-b05fb8eb6c6f}, !- Handle
  Perimeter_mid_ZN_4_InternalMass_1 Definition, !- Name
  {f136c091-f7bc-412e-8b21-d1d08073c56f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5056,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e2fe0e3c-4e1a-42f3-91aa-b29dbc5297b3}, !- Handle
  Perimeter_mid_ZN_4_InternalMass_1,      !- Name
  {1daa1452-bf0d-46f1-96a3-b05fb8eb6c6f}, !- Internal Mass Definition Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {0c994ebf-024e-4c8b-a3b8-1474494dc66f}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {fdabf563-97c3-45a1-8dd1-1027d0adbbde}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {abff6f25-4494-414f-b488-d85782e69d51}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {342a2043-10a7-4bfe-8762-ecca0368b4f0}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {25db2f4c-3020-4b3b-bed5-da62432f758d}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Compact,
  {0eeaacda-1e90-4403-aa18-dedf071df29a}, !- Handle
  Exterior_lighting_schedule_a,           !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {20d2cec3-7095-4290-8eec-b0a14dd8043b}, !- Handle
  Exterior_lighting_schedule_b,           !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.7,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {2beea4b6-d5d3-4b4f-923f-8cbc2d24099d}, !- Handle
  Exterior_lighting_schedule_b_2016,      !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {7ef75f51-4406-46cd-a1c5-0139964d2d15}, !- Handle
  Exterior_lighting_schedule_c_2016,      !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.5;                                    !- Field 8

OS:Schedule:Compact,
  {5f5a6680-97ca-43e6-8726-30955f8a1e67}, !- Handle
  Hours_of_operation,                     !- Name
  {fdabf563-97c3-45a1-8dd1-1027d0adbbde}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For:Sunday Holidays AllOtherDays,       !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {c6632d3f-c50c-4906-a7f9-afd99eace65e}, !- Handle
  ALWAYS_ON,                              !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {f4757724-63fb-45e4-93b0-eb7fd8ec48c8}, !- Handle
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {6d1bf8ef-80af-4d0f-95dc-02533958b228}, !- Handle
  Exterior_Lgt_189_1,                     !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1.0,                                    !- Field 6
  For:Saturday,                           !- Field 7
  Until:  9:00,                           !- Field 8
  0.5,                                    !- Field 9
  Until: 19:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 24:00,                           !- Field 12
  0.5,                                    !- Field 13
  For:Sunday Holidays AllOtherDays,       !- Field 14
  Until:  9:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  1.0,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.5;                                    !- Field 20

OS:Schedule:Compact,
  {05c00aec-35b8-4400-b4fb-8568a7a9c692}, !- Handle
  ALWAYS_OFF,                             !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {fb253123-87ab-481f-b5b5-2d24a191b0c4}, !- Handle
  HVACOperationSchd,                      !- Name
  {fdabf563-97c3-45a1-8dd1-1027d0adbbde}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For:Sunday Holidays AllOtherDays,       !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.085301,                               !- Field 8
  Until: 8:00,                            !- Field 9
  0.255903,                               !- Field 10
  Until: 17:00,                           !- Field 11
  0.767709,                               !- Field 12
  Until: 18:00,                           !- Field 13
  0.426505,                               !- Field 14
  Until: 20:00,                           !- Field 15
  0.255903,                               !- Field 16
  Until: 22:00,                           !- Field 17
  0.170602,                               !- Field 18
  Until: 23:00,                           !- Field 19
  0.085301,                               !- Field 20
  Until: 24:00,                           !- Field 21
  0.0426505,                              !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1,                                      !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.085301,                               !- Field 30
  Until: 12:00,                           !- Field 31
  0.255903,                               !- Field 32
  Until: 17:00,                           !- Field 33
  0.1279515,                              !- Field 34
  Until: 19:00,                           !- Field 35
  0.0426505,                              !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.0426505,                              !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.4,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.4,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 13:00,                           !- Field 9
  0.8,                                    !- Field 10
  Until: 17:00,                           !- Field 11
  0.9,                                    !- Field 12
  Until: 18:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.4,                                    !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.3,                                    !- Field 22
  Until: 08:00,                           !- Field 23
  0.4,                                    !- Field 24
  Until: 12:00,                           !- Field 25
  0.5,                                    !- Field 26
  Until: 17:00,                           !- Field 27
  0.35,                                   !- Field 28
  Until: 19:00,                           !- Field 29
  0.3,                                    !- Field 30
  Until: 24:00,                           !- Field 31
  0.3,                                    !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.3,                                    !- Field 38
  Until: 18:00,                           !- Field 39
  0.3,                                    !- Field 40
  Until: 24:00,                           !- Field 41
  0.3;                                    !- Field 42

OS:Schedule:Compact,
  {cf6523a5-d624-4ed8-a8eb-e4e7bbcacdde}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: SummerDesignDay,                   !- Field 21
  Until: 06:00,                           !- Field 22
  0.000000001,                            !- Field 23
  Until: 22:00,                           !- Field 24
  1.0,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.05,                                   !- Field 27
  For: Saturday,                          !- Field 28
  Until: 06:00,                           !- Field 29
  0.0,                                    !- Field 30
  Until: 08:00,                           !- Field 31
  0.1,                                    !- Field 32
  Until: 12:00,                           !- Field 33
  0.3,                                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.1,                                    !- Field 36
  Until: 19:00,                           !- Field 37
  0.05,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: WinterDesignDay,                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.0,                                    !- Field 43
  For:Sunday Holidays AllOtherDays,       !- Field 44
  Until: 06:00,                           !- Field 45
  0.0,                                    !- Field 46
  Until: 18:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.0;                                    !- Field 50

OS:Schedule:Compact,
  {cae959c2-05fc-4b1a-a2fb-aa68366ecb62}, !- Handle
  BLDG_OCC_SCH_w_SB,                      !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 08:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 09:00,                           !- Field 19
  0.95,                                   !- Field 20
  Until: 10:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  0.95,                                   !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.95,                                   !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.95,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.95,                                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.3,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.1,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.1,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.1,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.05,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0.1,                                    !- Field 65
  Until: 08:00,                           !- Field 66
  0.1,                                    !- Field 67
  Until: 09:00,                           !- Field 68
  0.3,                                    !- Field 69
  Until: 10:00,                           !- Field 70
  0.3,                                    !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0.3,                                    !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0.1,                                    !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0.1,                                    !- Field 83
  Until: 17:00,                           !- Field 84
  0.1,                                    !- Field 85
  Until: 18:00,                           !- Field 86
  0.05,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  0.05,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 06:00,                           !- Field 101
  0.000000001,                            !- Field 102
  Until: 22:00,                           !- Field 103
  1.0,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.05,                                   !- Field 106
  For: WinterDesignDay,                   !- Field 107
  Until: 24:00,                           !- Field 108
  0.0,                                    !- Field 109
  For:Sunday Holidays AllOtherDays,       !- Field 110
  Until: 06:00,                           !- Field 111
  0.0,                                    !- Field 112
  Until: 18:00,                           !- Field 113
  0.05,                                   !- Field 114
  Until: 24:00,                           !- Field 115
  0.0;                                    !- Field 116

OS:Schedule:Compact,
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Handle
  BLDG_OCC_SCH_wo_SB,                     !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 08:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 09:00,                           !- Field 19
  0.95,                                   !- Field 20
  Until: 10:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 11:00,                           !- Field 23
  0.975703226795432,                      !- Field 24
  Until: 12:00,                           !- Field 25
  0.95,                                   !- Field 26
  Until: 13:00,                           !- Field 27
  0.513528014102859,                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.95,                                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.975703226795432,                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.95,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.95,                                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.3,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.1,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.1,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.1,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.05,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0.1,                                    !- Field 65
  Until: 08:00,                           !- Field 66
  0.1,                                    !- Field 67
  Until: 09:00,                           !- Field 68
  0.3,                                    !- Field 69
  Until: 10:00,                           !- Field 70
  0.3,                                    !- Field 71
  Until: 11:00,                           !- Field 72
  0.308116808461715,                      !- Field 73
  Until: 12:00,                           !- Field 74
  0.3,                                    !- Field 75
  Until: 13:00,                           !- Field 76
  0.102705602820572,                      !- Field 77
  Until: 14:00,                           !- Field 78
  0.1,                                    !- Field 79
  Until: 15:00,                           !- Field 80
  0.102705602820572,                      !- Field 81
  Until: 16:00,                           !- Field 82
  0.1,                                    !- Field 83
  Until: 17:00,                           !- Field 84
  0.1,                                    !- Field 85
  Until: 18:00,                           !- Field 86
  0.05,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  0.05,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 06:00,                           !- Field 101
  0.000000001,                            !- Field 102
  Until: 22:00,                           !- Field 103
  1.0,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.05,                                   !- Field 106
  For: WinterDesignDay,                   !- Field 107
  Until: 24:00,                           !- Field 108
  0.0,                                    !- Field 109
  For:Sunday Holidays AllOtherDays,       !- Field 110
  Until: 06:00,                           !- Field 111
  0.0,                                    !- Field 112
  Until: 18:00,                           !- Field 113
  0.05,                                   !- Field 114
  Until: 24:00,                           !- Field 115
  0.0;                                    !- Field 116

OS:Schedule:Compact,
  {99a1463c-dd2c-4d88-a414-ed70fedc440d}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.69,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.0,                                    !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 07:00,                           !- Field 9
  0.0,                                    !- Field 10
  Until: 08:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 09:00,                           !- Field 13
  0.69,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.43,                                   !- Field 16
  Until: 11:00,                           !- Field 17
  0.37,                                   !- Field 18
  Until: 12:00,                           !- Field 19
  0.43,                                   !- Field 20
  Until: 13:00,                           !- Field 21
  0.58,                                   !- Field 22
  Until: 14:00,                           !- Field 23
  0.48,                                   !- Field 24
  Until: 15:00,                           !- Field 25
  0.37,                                   !- Field 26
  Until: 16:00,                           !- Field 27
  0.37,                                   !- Field 28
  Until: 17:00,                           !- Field 29
  0.46,                                   !- Field 30
  Until: 18:00,                           !- Field 31
  0.62,                                   !- Field 32
  Until: 19:00,                           !- Field 33
  0.12,                                   !- Field 34
  Until: 20:00,                           !- Field 35
  0.04,                                   !- Field 36
  Until: 21:00,                           !- Field 37
  0.04,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.00,                                   !- Field 40
  For: Saturday,                          !- Field 41
  Until: 07:00,                           !- Field 42
  0.0,                                    !- Field 43
  Until: 08:00,                           !- Field 44
  0.16,                                   !- Field 45
  Until: 09:00,                           !- Field 46
  0.14,                                   !- Field 47
  Until: 10:00,                           !- Field 48
  0.21,                                   !- Field 49
  Until: 11:00,                           !- Field 50
  0.18,                                   !- Field 51
  Until: 12:00,                           !- Field 52
  0.25,                                   !- Field 53
  Until: 13:00,                           !- Field 54
  0.21,                                   !- Field 55
  Until: 14:00,                           !- Field 56
  0.13,                                   !- Field 57
  Until: 15:00,                           !- Field 58
  0.08,                                   !- Field 59
  Until: 16:00,                           !- Field 60
  0.04,                                   !- Field 61
  Until: 17:00,                           !- Field 62
  0.05,                                   !- Field 63
  Until: 18:00,                           !- Field 64
  0.06,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.00,                                   !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 24:00,                           !- Field 69
  0.0;                                    !- Field 70

OS:Schedule:Compact,
  {8a1020b0-8fe2-47b8-9ea0-3433837a5235}, !- Handle
  Perimeter_top_ZN_3 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {92e13772-8332-4531-ab16-ffc0c9b7df37}, !- Handle
  ELEV_LIGHT_FAN_SCH_24_7,                !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {5a6a35c3-d713-4e80-8ec0-80d28b2120da}, !- Handle
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.69,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.0,                                    !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 07:00,                           !- Field 9
  0.0,                                    !- Field 10
  Until: 08:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 09:00,                           !- Field 13
  0.69,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.43,                                   !- Field 16
  Until: 11:00,                           !- Field 17
  0.37,                                   !- Field 18
  Until: 12:00,                           !- Field 19
  0.43,                                   !- Field 20
  Until: 13:00,                           !- Field 21
  0.58,                                   !- Field 22
  Until: 14:00,                           !- Field 23
  0.48,                                   !- Field 24
  Until: 15:00,                           !- Field 25
  0.37,                                   !- Field 26
  Until: 16:00,                           !- Field 27
  0.37,                                   !- Field 28
  Until: 17:00,                           !- Field 29
  0.46,                                   !- Field 30
  Until: 18:00,                           !- Field 31
  0.62,                                   !- Field 32
  Until: 19:00,                           !- Field 33
  0.12,                                   !- Field 34
  Until: 20:00,                           !- Field 35
  0.04,                                   !- Field 36
  Until: 21:00,                           !- Field 37
  0.04,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.00,                                   !- Field 40
  For: Saturday,                          !- Field 41
  Until: 07:00,                           !- Field 42
  0.0,                                    !- Field 43
  Until: 08:00,                           !- Field 44
  0.16,                                   !- Field 45
  Until: 09:00,                           !- Field 46
  0.14,                                   !- Field 47
  Until: 10:00,                           !- Field 48
  0.21,                                   !- Field 49
  Until: 11:00,                           !- Field 50
  0.18,                                   !- Field 51
  Until: 12:00,                           !- Field 52
  0.25,                                   !- Field 53
  Until: 13:00,                           !- Field 54
  0.21,                                   !- Field 55
  Until: 14:00,                           !- Field 56
  0.13,                                   !- Field 57
  Until: 15:00,                           !- Field 58
  0.08,                                   !- Field 59
  Until: 16:00,                           !- Field 60
  0.04,                                   !- Field 61
  Until: 17:00,                           !- Field 62
  0.05,                                   !- Field 63
  Until: 18:00,                           !- Field 64
  0.06,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.00,                                   !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 24:00,                           !- Field 69
  0.0;                                    !- Field 70

OS:Schedule:Compact,
  {d8e0504d-409a-4dcf-8c10-223829aff2be}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.00,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.07,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.19,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.38,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.39,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.47,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.57,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.54,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.34,                                   !- Field 24
  Until: 16:00,                           !- Field 25
  0.33,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.44,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.26,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.21,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.17,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.08,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.05,                                   !- Field 40
  For: Saturday WinterDesignDay,          !- Field 41
  Until: 05:00,                           !- Field 42
  0.00,                                   !- Field 43
  Until: 06:00,                           !- Field 44
  0.00,                                   !- Field 45
  Until: 07:00,                           !- Field 46
  0.07,                                   !- Field 47
  Until: 08:00,                           !- Field 48
  0.11,                                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.15,                                   !- Field 51
  Until: 10:00,                           !- Field 52
  0.21,                                   !- Field 53
  Until: 11:00,                           !- Field 54
  0.19,                                   !- Field 55
  Until: 12:00,                           !- Field 56
  0.23,                                   !- Field 57
  Until: 13:00,                           !- Field 58
  0.20,                                   !- Field 59
  Until: 14:00,                           !- Field 60
  0.19,                                   !- Field 61
  Until: 15:00,                           !- Field 62
  0.15,                                   !- Field 63
  Until: 16:00,                           !- Field 64
  0.13,                                   !- Field 65
  Until: 17:00,                           !- Field 66
  0.14,                                   !- Field 67
  Until: 19:00,                           !- Field 68
  0.07,                                   !- Field 69
  Until: 22:00,                           !- Field 70
  0.00,                                   !- Field 71
  Until: 24:00,                           !- Field 72
  0.00,                                   !- Field 73
  For:Sunday Holidays AllOtherDays,       !- Field 74
  Until: 05:00,                           !- Field 75
  0.00,                                   !- Field 76
  Until: 06:00,                           !- Field 77
  0.00,                                   !- Field 78
  Until: 11:00,                           !- Field 79
  0.04,                                   !- Field 80
  Until: 13:00,                           !- Field 81
  0.06,                                   !- Field 82
  Until: 14:00,                           !- Field 83
  0.09,                                   !- Field 84
  Until: 15:00,                           !- Field 85
  0.06,                                   !- Field 86
  Until: 18:00,                           !- Field 87
  0.04,                                   !- Field 88
  Until: 22:00,                           !- Field 89
  0.00,                                   !- Field 90
  Until: 24:00,                           !- Field 91
  0.00;                                   !- Field 92

OS:Schedule:Compact,
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {c30f2a0c-e271-4a38-9f51-a76f52106ec5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {538aa067-4ae3-4bfb-ad99-3fe1e9a82332}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Compact,
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {4d582942-40ea-4214-966c-c307029cefe4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {1e4b84b7-32f6-4343-a1a9-d673493beeb1}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Compact,
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Handle
  CLOTHING_SCH,                           !- Name
  {d0cf9e27-c6d9-441c-a561-6089fecb33d9}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {572626ed-a57e-4e1a-bf3a-98bc3537e1b5}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Lights:Definition,
  {a287f22a-32b2-41f1-8899-baf529febe55}, !- Handle
  Perimeter_bot_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8eaf3ddb-3d94-4861-aff8-08f078c6c6a7}, !- Handle
  Perimeter_bot_ZN_1_Lights,              !- Name
  {a287f22a-32b2-41f1-8899-baf529febe55}, !- Lights Definition Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {68f44662-04b7-44c6-aa55-cd5beab5d1ac}, !- Handle
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {f8ad35f6-7a79-429d-93fe-d0125ea38eae}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:Schedule:Compact,
  {96d79589-52b9-4aee-919a-b750a42fd984}, !- Handle
  PlantOnSched,                           !- Name
  {fdabf563-97c3-45a1-8dd1-1027d0adbbde}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {b187b2a5-0c63-4151-b1ae-ce19bdf76b15}, !- Handle
  FAN_SCH,                                !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {b3d8a276-8770-4b79-83d4-c19898a49d4c}, !- Handle
  ReheatCoilAvailSched,                   !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {f6387ca5-9351-42a8-88fe-1af04a118321}, !- Handle
  CoolingCoilAvailSched,                  !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {b72fb14e-3510-46c6-b3da-966aa8fe14c8}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM_w_SB,           !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  15.6,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  15.6,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  15.6,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  17.8,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  20,                                     !- Field 16
  Until: 08:00,                           !- Field 17
  21,                                     !- Field 18
  Until: 09:00,                           !- Field 19
  21,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  21,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  20.4444444444444,                       !- Field 24
  Until: 12:00,                           !- Field 25
  21,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  20.4444444444444,                       !- Field 28
  Until: 14:00,                           !- Field 29
  21,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  20.4444444444444,                       !- Field 32
  Until: 16:00,                           !- Field 33
  21,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  21,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  21,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  21,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  21,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  21,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  21,                                     !- Field 46
  Until: 23:00,                           !- Field 47
  15.6,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  15.6,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  15.6,                                   !- Field 53
  Until: 02:00,                           !- Field 54
  15.6,                                   !- Field 55
  Until: 03:00,                           !- Field 56
  15.6,                                   !- Field 57
  Until: 04:00,                           !- Field 58
  15.6,                                   !- Field 59
  Until: 05:00,                           !- Field 60
  15.6,                                   !- Field 61
  Until: 06:00,                           !- Field 62
  17.6,                                   !- Field 63
  Until: 07:00,                           !- Field 64
  20,                                     !- Field 65
  Until: 08:00,                           !- Field 66
  21,                                     !- Field 67
  Until: 09:00,                           !- Field 68
  21,                                     !- Field 69
  Until: 10:00,                           !- Field 70
  21,                                     !- Field 71
  Until: 11:00,                           !- Field 72
  20.4444444444444,                       !- Field 73
  Until: 12:00,                           !- Field 74
  21,                                     !- Field 75
  Until: 13:00,                           !- Field 76
  20.4444444444444,                       !- Field 77
  Until: 14:00,                           !- Field 78
  21,                                     !- Field 79
  Until: 15:00,                           !- Field 80
  20.4444444444444,                       !- Field 81
  Until: 16:00,                           !- Field 82
  21,                                     !- Field 83
  Until: 17:00,                           !- Field 84
  21,                                     !- Field 85
  Until: 18:00,                           !- Field 86
  15.6,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  15.6,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  15.6,                                   !- Field 91
  Until: 21:00,                           !- Field 92
  15.6,                                   !- Field 93
  Until: 22:00,                           !- Field 94
  15.6,                                   !- Field 95
  Until: 23:00,                           !- Field 96
  15.6,                                   !- Field 97
  Until: 24:00,                           !- Field 98
  15.6,                                   !- Field 99
  For: WinterDesignDay,                   !- Field 100
  Until: 05:00,                           !- Field 101
  15.6,                                   !- Field 102
  Until: 06:00,                           !- Field 103
  17.6,                                   !- Field 104
  Until: 07:00,                           !- Field 105
  19.6,                                   !- Field 106
  Until: 22:00,                           !- Field 107
  21.0,                                   !- Field 108
  Until: 24:00,                           !- Field 109
  15.6,                                   !- Field 110
  For SummerDesignDay,                    !- Field 111
  Until: 24:00,                           !- Field 112
  15.6,                                   !- Field 113
  For:Sunday Holidays AllOtherDays,       !- Field 114
  Until: 24:00,                           !- Field 115
  15.6;                                   !- Field 116

OS:Schedule:Compact,
  {f368a745-c8b9-46bc-ba2f-57789e07ece9}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,       !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  17.8,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  20.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  17.8,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  20.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:Schedule:Compact,
  {7d5436bf-3a61-4d54-b0dc-e1cb7146284a}, !- Handle
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:Schedule:Compact,
  {7fb5ece2-1f7f-4f35-9b73-1ffd3a5371b2}, !- Handle
  HTGSETP_SCH_PACU_VAV_bot,               !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:Schedule:Compact,
  {371162a5-82d6-4287-b236-051a8df3f460}, !- Handle
  HTGSETP_SCH_PACU_VAV_mid,               !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:Schedule:Compact,
  {ee52379e-fcb6-47d4-82df-5f9b32d1f57e}, !- Handle
  HTGSETP_SCH_PACU_VAV_top,               !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:Schedule:Compact,
  {099a7a1f-6188-46a2-a602-f46e9fd5aa70}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,       !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  25.6,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  25.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  25.7,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  25.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

OS:Schedule:Compact,
  {d2bbd265-71f3-4ac7-b87e-793078fbb44c}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM_w_SB,           !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  26.7,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  26.7,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  26.7,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  25.6,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  25,                                     !- Field 16
  Until: 08:00,                           !- Field 17
  24,                                     !- Field 18
  Until: 09:00,                           !- Field 19
  24,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  24,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  24.5555555555556,                       !- Field 24
  Until: 12:00,                           !- Field 25
  24,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  24.5555555555556,                       !- Field 28
  Until: 14:00,                           !- Field 29
  24,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  24.5555555555556,                       !- Field 32
  Until: 16:00,                           !- Field 33
  24,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  24,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  24,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  24,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  24,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  24,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  24,                                     !- Field 46
  Until: 23:00,                           !- Field 47
  26.7,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  26.7,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  26.7,                                   !- Field 53
  Until: 02:00,                           !- Field 54
  26.7,                                   !- Field 55
  Until: 03:00,                           !- Field 56
  26.7,                                   !- Field 57
  Until: 04:00,                           !- Field 58
  26.7,                                   !- Field 59
  Until: 05:00,                           !- Field 60
  26.7,                                   !- Field 61
  Until: 06:00,                           !- Field 62
  25.7,                                   !- Field 63
  Until: 07:00,                           !- Field 64
  25,                                     !- Field 65
  Until: 08:00,                           !- Field 66
  24,                                     !- Field 67
  Until: 09:00,                           !- Field 68
  24,                                     !- Field 69
  Until: 10:00,                           !- Field 70
  24,                                     !- Field 71
  Until: 11:00,                           !- Field 72
  24.5555555555556,                       !- Field 73
  Until: 12:00,                           !- Field 74
  24,                                     !- Field 75
  Until: 13:00,                           !- Field 76
  24.5555555555556,                       !- Field 77
  Until: 14:00,                           !- Field 78
  24,                                     !- Field 79
  Until: 15:00,                           !- Field 80
  24.5555555555556,                       !- Field 81
  Until: 16:00,                           !- Field 82
  24,                                     !- Field 83
  Until: 17:00,                           !- Field 84
  24,                                     !- Field 85
  Until: 18:00,                           !- Field 86
  26.7,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  26.7,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  26.7,                                   !- Field 91
  Until: 21:00,                           !- Field 92
  26.7,                                   !- Field 93
  Until: 22:00,                           !- Field 94
  26.7,                                   !- Field 95
  Until: 23:00,                           !- Field 96
  26.7,                                   !- Field 97
  Until: 24:00,                           !- Field 98
  26.7,                                   !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 05:00,                           !- Field 101
  26.7,                                   !- Field 102
  Until: 06:00,                           !- Field 103
  25.7,                                   !- Field 104
  Until: 07:00,                           !- Field 105
  25.0,                                   !- Field 106
  Until: 22:00,                           !- Field 107
  24.0,                                   !- Field 108
  Until: 24:00,                           !- Field 109
  26.7,                                   !- Field 110
  For WinterDesignDay,                    !- Field 111
  Until: 24:00,                           !- Field 112
  26.7,                                   !- Field 113
  For:Sunday Holidays AllOtherDays,       !- Field 114
  Until: 24:00,                           !- Field 115
  26.7;                                   !- Field 116

OS:Schedule:Compact,
  {394d8685-5eba-4e09-9d4c-e89c17859f1e}, !- Handle
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

OS:Schedule:Compact,
  {c90f3478-58ca-4636-8065-8bd2653f19f3}, !- Handle
  CLGSETP_SCH_PACU_VAV_bot,               !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

OS:Schedule:Compact,
  {4abf16c2-b256-4e89-b8ac-714fd478675a}, !- Handle
  CLGSETP_SCH_PACU_VAV_mid,               !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

OS:Schedule:Compact,
  {e12cfc71-3181-423d-a9d4-4f5746b278f5}, !- Handle
  CLGSETP_SCH_PACU_VAV_top,               !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

OS:Schedule:Compact,
  {f56e32db-0703-4f5f-9bcf-82f19a69d8ef}, !- Handle
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  24.0,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  24.0,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  24.0,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  24.0,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  24.0,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  24.0;                                   !- Field 40

OS:Schedule:Compact,
  {37583802-839b-47b6-975b-0ffedff408b2}, !- Handle
  Humidity Setpoint Schedule,             !- Name
  {342a2043-10a7-4bfe-8762-ecca0368b4f0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  50,                                     !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  50,                                     !- Field 7
  For:Sunday Holidays AllOtherDays,       !- Field 8
  Until: 24:00,                           !- Field 9
  50;                                     !- Field 10

OS:Schedule:Compact,
  {62956457-3e8e-4e4a-8d4c-993b9f46e439}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For:Sunday Holidays AllOtherDays,       !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {49f36431-b81d-4411-a689-3735761dbb07}, !- Handle
  MinOA_Sched,                            !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {1a7192c1-afc5-42ba-bc24-e399f078b2ad}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {abff6f25-4494-414f-b488-d85782e69d51}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {459b51cb-8f0c-44f9-be67-2ad19b859941}, !- Handle
  Supply-Air-Temp-Sch,                    !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Schedule:Compact,
  {164fc985-9ac0-4520-ab9f-7f490149c949}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:Schedule:Compact,
  {3936be85-d99e-4596-8aec-8e96710e7d10}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.;                                    !- Field 4

OS:Schedule:Compact,
  {1a9c27f3-ce5e-4876-87fb-969e2db82a99}, !- Handle
  Core_bottom sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {b8b10f5b-237c-4b4e-9958-8bbb44c1f415}, !- Handle
  Core_bottom sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {fd74fb15-0b30-4cf6-8452-706ff5f56d14}, !- Handle
  Core_bottom sub cat Temp Sched,         !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {b2d86c30-971d-4ac7-9a67-d9714cffe3c6}, !- Handle
  Core_bottom sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {788cf419-7a88-42cf-992c-2f5732efc8db}, !- Handle
  Core_mid sub cat Latent fract sched,    !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {de3ddd44-ef93-45b6-a730-f5de2408b899}, !- Handle
  Core_mid sub cat Sensible fract sched,  !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {f6a8ea54-dbc9-4792-ac47-decc39a82107}, !- Handle
  Core_mid sub cat Temp Sched,            !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {ff368995-347b-4a71-92b7-854f56fe3a44}, !- Handle
  Core_mid sub catHot Supply Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {f7cda65a-3cca-4df7-994f-3e2ca3013558}, !- Handle
  Core_top sub cat Latent fract sched,    !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {99ba1a26-07b6-4030-ba24-22cb7728258e}, !- Handle
  Core_top sub cat Sensible fract sched,  !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {61e667f6-aaad-45b7-823f-80e4517cfe73}, !- Handle
  Core_top sub cat Temp Sched,            !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {c9ff0d31-b4df-48cb-a293-54857b71a963}, !- Handle
  Core_top sub catHot Supply Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {519ec783-ebbf-4009-b842-c3995f7cb493}, !- Handle
  Perimeter_top_ZN_3 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {8c166c60-8e42-4cf7-97a1-47d68e398ace}, !- Handle
  Perimeter_top_ZN_3 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {978ffb4e-629b-4aab-ac0f-d463e3c0b5e8}, !- Handle
  Perimeter_top_ZN_3 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {a1ac441a-5bf8-4b6b-867b-848e9570e530}, !- Handle
  Perimeter_top_ZN_2 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {537a10b4-a600-4850-bb10-2ffa3deb8dd9}, !- Handle
  Perimeter_top_ZN_2 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {98f02072-f150-47ab-861e-ce3fc9e9d877}, !- Handle
  Perimeter_top_ZN_2 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {4aa28236-3811-4c8a-9c93-7c284b55245c}, !- Handle
  Perimeter_top_ZN_2 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {ee8bc195-6a4f-466a-9fc4-fe9e68c9a12a}, !- Handle
  Perimeter_top_ZN_1 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {c065ab8f-acdb-4281-b471-334090237b53}, !- Handle
  Perimeter_top_ZN_1 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {40d9cc4a-cb42-40a1-b936-be1232165001}, !- Handle
  Perimeter_top_ZN_1 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {9bf36f78-04f9-4576-afeb-51b32fbb6098}, !- Handle
  Perimeter_top_ZN_1 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {a64a34ca-4178-457f-a64c-04fb74e1adac}, !- Handle
  Perimeter_top_ZN_4 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {9bb87a7a-2145-462e-a515-d9b052897e85}, !- Handle
  Perimeter_top_ZN_4 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {e891a2c8-a910-42a8-8838-cec95edce711}, !- Handle
  Perimeter_top_ZN_4 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {1a137eea-7ec3-486a-aedf-5337740a439d}, !- Handle
  Perimeter_top_ZN_4 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {ace37208-99a0-4918-9bbd-d8e0555b6e4a}, !- Handle
  Perimeter_bot_ZN_3 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {70fa3e80-62ed-46ae-8e2b-fe9688750a71}, !- Handle
  Perimeter_bot_ZN_3 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {a4b161b9-b995-49a6-9a54-fafa988b68d7}, !- Handle
  Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {d3e13abb-662e-4ee9-abea-a7c6324fd791}, !- Handle
  Perimeter_bot_ZN_3 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {bcdda059-50b7-4e5c-8606-43bcdcee0602}, !- Handle
  Perimeter_bot_ZN_2 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {c5905d31-d640-4427-b221-63472003a3ed}, !- Handle
  Perimeter_bot_ZN_2 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {6a1ef179-3d9f-49d7-9da2-d79cab6f8e53}, !- Handle
  Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {240e7ac0-a97f-4d40-abe5-fefbfde33526}, !- Handle
  Perimeter_bot_ZN_2 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {52f5a623-a440-4384-b613-abc01f05b093}, !- Handle
  Perimeter_bot_ZN_1 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {716dc6d3-ae16-40de-b133-be890933d215}, !- Handle
  Perimeter_bot_ZN_1 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {0b8fbed5-eb49-4b83-a846-a99945f346e3}, !- Handle
  Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {fc4aad12-2f99-464e-910d-534cbac2009e}, !- Handle
  Perimeter_bot_ZN_1 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {8a05481f-5cc3-4c04-b5f7-7523dccdcf88}, !- Handle
  Perimeter_bot_ZN_4 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {9d6e2c53-9cfa-4698-8e04-a1a3c338dd80}, !- Handle
  Perimeter_bot_ZN_4 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {027dc1ab-e999-41b4-9bee-3f62b363841c}, !- Handle
  Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {ed535454-675c-4b53-89e4-49d691b7ceea}, !- Handle
  Perimeter_bot_ZN_4 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {0e5f3cff-d0f3-4831-aea6-9521699476b7}, !- Handle
  Perimeter_mid_ZN_3 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {7f1bc49e-9a05-46fb-997c-e1186d9d6b24}, !- Handle
  Perimeter_mid_ZN_3 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {a13be0a7-846c-4ba4-89e6-8aa981521887}, !- Handle
  Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {6633a700-6c95-497d-805b-2e9df09feb31}, !- Handle
  Perimeter_mid_ZN_3 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {906410b2-8437-4aab-a6bd-9967fd2ee412}, !- Handle
  Perimeter_mid_ZN_2 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {3313979a-41be-48fc-bb5f-39dbf9c13dcb}, !- Handle
  Perimeter_mid_ZN_2 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {8b8d3ad2-8df1-4ec1-93dc-3b1d0242f917}, !- Handle
  Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {8a597f6c-5c62-4f0d-a7ed-14e0494419c6}, !- Handle
  Perimeter_mid_ZN_2 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {2f3c79ba-26dc-4339-9dd6-a439b808dd20}, !- Handle
  Perimeter_mid_ZN_1 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {7d7b9448-6c34-4161-a854-8f1208c95362}, !- Handle
  Perimeter_mid_ZN_1 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {e45a100c-9813-4b73-ba33-300c2f1d79f0}, !- Handle
  Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {8928335e-6235-4f9f-a7d1-c6ce3f6a1575}, !- Handle
  Perimeter_mid_ZN_1 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {682d7232-ff8f-42b3-9e29-7bd598658336}, !- Handle
  Perimeter_mid_ZN_4 sub cat Latent fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {39838741-f42a-4e4c-b040-1ce13985a20d}, !- Handle
  Perimeter_mid_ZN_4 sub cat Sensible fract sched, !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {b85e5b22-8ed1-4c19-bbbf-3cb52f606415}, !- Handle
  Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {41d8697c-230c-4e77-b043-4903f9bd94b1}, !- Handle
  Perimeter_mid_ZN_4 sub catHot Supply Temp Sched, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {2f2b807b-d258-4a78-86c8-e150b9d58045}, !- Handle
  SHWSys1-Loop-Temp-Schedule,             !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {7e1ea7bb-2517-4625-a22d-c557a105d7a1}, !- Handle
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {f4c088de-8f01-4ef4-9521-c765ff123b59}, !- Handle
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  {f1236be0-0662-424d-bace-425c2ce13b3d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Schedule:Compact,
  {17930536-b531-4f95-9cc4-dfb74142a11b}, !- Handle
  INFIL_Door_Opening_SCH,                 !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.144,                                  !- Field 6
  Until: 08:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.144,                                  !- Field 10
  Until: 13:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.144,                                  !- Field 14
  Until: 18:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.144,                                  !- Field 18
  Until: 24:00,                           !- Field 19
  0.0,                                    !- Field 20
  For: Saturday Sunday Holidays AllOtherDays, !- Field 21
  Until: 24:00,                           !- Field 22
  0.0;                                    !- Field 23

OS:Schedule:Compact,
  {f1ae8464-1e2a-46f8-b91e-2386132e8f01}, !- Handle
  PERIMETER_MID_ZN_2_MDP_Sch,             !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.2,                                    !- Field 6
  Until: 03:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 04:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 05:00,                           !- Field 11
  0.2,                                    !- Field 12
  Until: 06:00,                           !- Field 13
  0.2,                                    !- Field 14
  Until: 07:00,                           !- Field 15
  0.2,                                    !- Field 16
  Until: 08:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 09:00,                           !- Field 19
  0.2,                                    !- Field 20
  Until: 10:00,                           !- Field 21
  0.2,                                    !- Field 22
  Until: 11:00,                           !- Field 23
  0.01,                                   !- Field 24
  Until: 12:00,                           !- Field 25
  0.2,                                    !- Field 26
  Until: 13:00,                           !- Field 27
  0.01,                                   !- Field 28
  Until: 14:00,                           !- Field 29
  0.2,                                    !- Field 30
  Until: 15:00,                           !- Field 31
  0.01,                                   !- Field 32
  Until: 16:00,                           !- Field 33
  0.2,                                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.2,                                    !- Field 36
  Until: 18:00,                           !- Field 37
  0.2,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.2,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.2,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.2,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.2,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.2,                                    !- Field 48
  Until: 24:00,                           !- Field 49
  0.2,                                    !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0.2,                                    !- Field 53
  Until: 02:00,                           !- Field 54
  0.2,                                    !- Field 55
  Until: 03:00,                           !- Field 56
  0.2,                                    !- Field 57
  Until: 04:00,                           !- Field 58
  0.2,                                    !- Field 59
  Until: 05:00,                           !- Field 60
  0.2,                                    !- Field 61
  Until: 06:00,                           !- Field 62
  0.2,                                    !- Field 63
  Until: 07:00,                           !- Field 64
  0.2,                                    !- Field 65
  Until: 08:00,                           !- Field 66
  0.2,                                    !- Field 67
  Until: 09:00,                           !- Field 68
  0.2,                                    !- Field 69
  Until: 10:00,                           !- Field 70
  0.2,                                    !- Field 71
  Until: 11:00,                           !- Field 72
  0.01,                                   !- Field 73
  Until: 12:00,                           !- Field 74
  0.2,                                    !- Field 75
  Until: 13:00,                           !- Field 76
  0.01,                                   !- Field 77
  Until: 14:00,                           !- Field 78
  0.2,                                    !- Field 79
  Until: 15:00,                           !- Field 80
  0.01,                                   !- Field 81
  Until: 16:00,                           !- Field 82
  0.2,                                    !- Field 83
  Until: 17:00,                           !- Field 84
  0.2,                                    !- Field 85
  Until: 18:00,                           !- Field 86
  0.2,                                    !- Field 87
  Until: 19:00,                           !- Field 88
  0.2,                                    !- Field 89
  Until: 20:00,                           !- Field 90
  0.2,                                    !- Field 91
  Until: 21:00,                           !- Field 92
  0.2,                                    !- Field 93
  Until: 22:00,                           !- Field 94
  0.2,                                    !- Field 95
  Until: 23:00,                           !- Field 96
  0.2,                                    !- Field 97
  Until: 24:00,                           !- Field 98
  0.2,                                    !- Field 99
  For: AllOtherDays,                      !- Field 100
  Until: 24:00,                           !- Field 101
  0.2;                                    !- Field 102

OS:Schedule:Compact,
  {72fe0ec2-8a61-4ba9-8212-e6df1d978179}, !- Handle
  PERIMETER_MID_ZN_2_OA_Mult,             !- Name
  {f73bc159-e6d3-4aad-8c77-abea15849751}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  1,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  1,                                      !- Field 16
  Until: 08:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  1,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  1,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  1,                                      !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  1,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  1,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  1,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  1,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  1,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  1,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  1,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  1,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  1,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  1,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  1,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  1,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  1,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  1,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  1,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  1,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  1,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  1,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  1,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  1,                                      !- Field 99
  For: AllOtherDays,                      !- Field 100
  Until: 24:00,                           !- Field 101
  1;                                      !- Field 102

OS:People:Definition,
  {27255e76-42a9-4f41-ab45-3fd08a8c6e61}, !- Handle
  Core_bottom Definition,                 !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9bed3136-9fa4-4c29-810a-0e6db880e668}, !- Handle
  Core_bottom,                            !- Name
  {27255e76-42a9-4f41-ab45-3fd08a8c6e61}, !- People Definition Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {c30f2a0c-e271-4a38-9f51-a76f52106ec5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {d0cf9e27-c6d9-441c-a561-6089fecb33d9}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {4d582942-40ea-4214-966c-c307029cefe4}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:People:Definition,
  {0d25a504-e763-47aa-8a76-5c77b30ae7f5}, !- Handle
  Core_mid Definition,                    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {57baf800-465f-47c0-9c88-cf94e13eeb56}, !- Handle
  Core_mid,                               !- Name
  {0d25a504-e763-47aa-8a76-5c77b30ae7f5}, !- People Definition Name
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {ba833d61-d9a0-4be3-a3c9-941daed0033b}, !- Handle
  Core_top Definition,                    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {221dee9f-76cf-41a4-be6f-27a7d4792cb4}, !- Handle
  Core_top,                               !- Name
  {ba833d61-d9a0-4be3-a3c9-941daed0033b}, !- People Definition Name
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {38e9ce1a-5a10-4cce-9cb5-30b80f2e2a46}, !- Handle
  Perimeter_top_ZN_3 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {82230ab2-960c-44e1-a081-ad0696d26083}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {38e9ce1a-5a10-4cce-9cb5-30b80f2e2a46}, !- People Definition Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fdc91385-22bf-4f5d-98f5-6f2c3f91d2c3}, !- Handle
  Perimeter_top_ZN_2 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4916b028-9393-47ca-b5b8-ac3cfcb8ca62}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {fdc91385-22bf-4f5d-98f5-6f2c3f91d2c3}, !- People Definition Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {30782620-9afd-4a91-a2b6-aa2648babd3c}, !- Handle
  Perimeter_top_ZN_1 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6948683b-a205-4715-bfde-791fd75a0f29}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {30782620-9afd-4a91-a2b6-aa2648babd3c}, !- People Definition Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {30ff752e-5c60-4f2d-9239-ebc7f5188028}, !- Handle
  Perimeter_top_ZN_4 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {94f435af-b2ec-4117-8450-f22dd3b3f773}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {30ff752e-5c60-4f2d-9239-ebc7f5188028}, !- People Definition Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2c886ce1-f4ec-464c-9916-bfae384c5260}, !- Handle
  Perimeter_bot_ZN_3 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9bd4c7a6-6608-48ab-80b2-590e5fdf82d6}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {2c886ce1-f4ec-464c-9916-bfae384c5260}, !- People Definition Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c2eacd27-83b2-44a4-9e9e-5d31939c758d}, !- Handle
  Perimeter_bot_ZN_2 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {78386388-c8d5-4bbe-9e48-b8be00ee1b72}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {c2eacd27-83b2-44a4-9e9e-5d31939c758d}, !- People Definition Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4f246ee3-0834-43ea-8229-9f8b673915ef}, !- Handle
  Perimeter_bot_ZN_1 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {97b3cbce-6f92-4c93-b530-43d0d17576b1}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {4f246ee3-0834-43ea-8229-9f8b673915ef}, !- People Definition Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b83f5dfe-2c3f-4c1b-9599-8946c2733d1b}, !- Handle
  Perimeter_bot_ZN_4 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {f2931b24-c21e-41d0-a9b7-c6d2b2783d49}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {b83f5dfe-2c3f-4c1b-9599-8946c2733d1b}, !- People Definition Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {30d644d9-0e40-4037-b343-1317b8c0fc19}, !- Handle
  Perimeter_mid_ZN_3 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8a198c3d-a94f-407b-90b1-e8dcd24bc6fa}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {30d644d9-0e40-4037-b343-1317b8c0fc19}, !- People Definition Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {35ae7519-f934-4c37-a422-d4053fb234c9}, !- Handle
  Perimeter_mid_ZN_2 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b3538063-31e8-4a29-8f05-d1cb90de8dde}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {35ae7519-f934-4c37-a422-d4053fb234c9}, !- People Definition Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space or SpaceType Name
  {cae959c2-05fc-4b1a-a2fb-aa68366ecb62}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0b1a079a-aaea-493f-8f12-6b3c6fe5b615}, !- Handle
  Perimeter_mid_ZN_1 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {33b69960-94a3-46d3-b2a8-dc09456d0092}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {0b1a079a-aaea-493f-8f12-6b3c6fe5b615}, !- People Definition Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {70f3237a-1c32-4b0c-97eb-a9a133c2f580}, !- Handle
  Perimeter_mid_ZN_4 Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787942465724,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6ae4b666-25d2-40b6-9d1a-286c586ca8cb}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {70f3237a-1c32-4b0c-97eb-a9a133c2f580}, !- People Definition Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space or SpaceType Name
  {24391f13-059a-46fe-8763-a80fa58d1321}, !- Number of People Schedule Name
  {4337cdbf-8460-43c4-91d3-0e58909d9d5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {52fc8318-8d71-42f4-8230-67018bdafff9}, !- Work Efficiency Schedule Name
  {42168f33-f126-4a34-a704-a0af7a89b797}, !- Clothing Insulation Schedule Name
  {8a5115c3-1a62-416e-a60e-4229ab70573e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4e4c4fb8-f3e9-4ecc-878a-d78a04feb48c}, !- Handle
  Core_bottom_Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {48cbfe2a-d27a-4772-aa29-489e44b2d23b}, !- Handle
  Core_bottom_Lights,                     !- Name
  {4e4c4fb8-f3e9-4ecc-878a-d78a04feb48c}, !- Lights Definition Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {816259e2-b126-446b-8051-1bf4fd38a281}, !- Handle
  Core_mid_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {dce7c13d-fb3a-48db-80f9-f0a9d007cf96}, !- Handle
  Core_mid_Lights,                        !- Name
  {816259e2-b126-446b-8051-1bf4fd38a281}, !- Lights Definition Name
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {9fb5da71-0e09-4fcd-9579-38d55af556dc}, !- Handle
  Core_top_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {00aeb29c-ef82-4c66-a65c-41672bf92eab}, !- Handle
  Core_top_Lights,                        !- Name
  {9fb5da71-0e09-4fcd-9579-38d55af556dc}, !- Lights Definition Name
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {db58f17e-9e9b-4e5b-a2e5-9c38af09b82d}, !- Handle
  Perimeter_top_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {579fa8f1-76c8-4b2f-9256-285669dae026}, !- Handle
  Perimeter_top_ZN_3_Lights,              !- Name
  {db58f17e-9e9b-4e5b-a2e5-9c38af09b82d}, !- Lights Definition Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {40d64a65-ef9b-46d4-93a0-fe698acb9980}, !- Handle
  Perimeter_top_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {4b534b86-8ea5-4717-ac8a-4713e141a03f}, !- Handle
  Perimeter_top_ZN_2_Lights,              !- Name
  {40d64a65-ef9b-46d4-93a0-fe698acb9980}, !- Lights Definition Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {98f2b8f4-aa5d-42ec-8dce-6438757da3b3}, !- Handle
  Perimeter_top_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6fd6d417-8d77-4a49-8e2e-581b47fff5df}, !- Handle
  Perimeter_top_ZN_1_Lights,              !- Name
  {98f2b8f4-aa5d-42ec-8dce-6438757da3b3}, !- Lights Definition Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {eb115716-1bc8-44dd-8302-52a61fea20ab}, !- Handle
  Perimeter_top_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {14840bbc-6e7d-4ce5-9c04-cd47ea3b29a0}, !- Handle
  Perimeter_top_ZN_4_Lights,              !- Name
  {eb115716-1bc8-44dd-8302-52a61fea20ab}, !- Lights Definition Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {f8a4e7dd-c0b6-478e-bd69-804cbcfc8fb1}, !- Handle
  Perimeter_bot_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {884493e3-b263-4f22-b879-cfae1063bf05}, !- Handle
  Perimeter_bot_ZN_3_Lights,              !- Name
  {f8a4e7dd-c0b6-478e-bd69-804cbcfc8fb1}, !- Lights Definition Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {d8ce1c24-ab96-4fde-a8f2-2f679b0fc01b}, !- Handle
  Perimeter_bot_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7dcf1e50-952a-44b2-a5b4-a8405e387fff}, !- Handle
  Perimeter_bot_ZN_2_Lights,              !- Name
  {d8ce1c24-ab96-4fde-a8f2-2f679b0fc01b}, !- Lights Definition Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {92eadfc1-49ef-4334-ad87-ff2f038f943a}, !- Handle
  Perimeter_bot_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f19dd842-4655-42a7-af24-a7de0db61b64}, !- Handle
  Perimeter_bot_ZN_4_Lights,              !- Name
  {92eadfc1-49ef-4334-ad87-ff2f038f943a}, !- Lights Definition Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {474d8c2e-8351-4870-bbf5-a1ec733378d3}, !- Handle
  Perimeter_mid_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {363509a2-de01-4f1c-a292-83239a067b3f}, !- Handle
  Perimeter_mid_ZN_3_Lights,              !- Name
  {474d8c2e-8351-4870-bbf5-a1ec733378d3}, !- Lights Definition Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {2cd358f6-ff3c-4eda-871a-bec88605a4ae}, !- Handle
  Perimeter_mid_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6d3bce2a-de92-4c8a-a7d0-5d83c9c6a61c}, !- Handle
  Perimeter_mid_ZN_2_Lights,              !- Name
  {2cd358f6-ff3c-4eda-871a-bec88605a4ae}, !- Lights Definition Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {7fb99544-cb74-480c-90a8-0538e8274850}, !- Handle
  Perimeter_mid_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {4500c69d-ba54-4eb2-a0bc-16ed8394e418}, !- Handle
  Perimeter_mid_ZN_1_Lights,              !- Name
  {7fb99544-cb74-480c-90a8-0538e8274850}, !- Lights Definition Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {0b61362a-e131-494c-8510-49787b196e3f}, !- Handle
  Perimeter_mid_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.653140306,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6717640e-7876-4c49-927e-5a87b10686f0}, !- Handle
  Perimeter_mid_ZN_4_Lights,              !- Name
  {0b61362a-e131-494c-8510-49787b196e3f}, !- Lights Definition Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space or SpaceType Name
  {436d0ef7-e683-4336-a89c-b5d5ea9837e4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2e145690-c958-4e34-923a-2c2b81726f57}, !- Handle
  Core_bottom_MiscPlug_Equip Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7937.1558,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aaf5dc59-19da-4679-b531-0f57ed930e8b}, !- Handle
  Core_bottom_MiscPlug_Equip,             !- Name
  {2e145690-c958-4e34-923a-2c2b81726f57}, !- Electric Equipment Definition Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {78015ec6-dd94-4210-9f9a-c524af3d8ef7}, !- Handle
  Core_mid_MiscPlug_Equip Definition,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7937.1558,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7dbb5b7e-8c89-446e-a552-dfcc8f9fe123}, !- Handle
  Core_mid_MiscPlug_Equip,                !- Name
  {78015ec6-dd94-4210-9f9a-c524af3d8ef7}, !- Electric Equipment Definition Name
  {5b091d09-d877-4a1a-9b93-36d39086706c}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {051c9c53-0e86-40cf-b7c6-6523d3b428a9}, !- Handle
  Core_top_MiscPlug_Equip Definition,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7937.1558,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4150fdf4-84b2-4d81-9b43-466e37365be6}, !- Handle
  Core_top_MiscPlug_Equip,                !- Name
  {051c9c53-0e86-40cf-b7c6-6523d3b428a9}, !- Electric Equipment Definition Name
  {d8386b5b-a4c2-4d4c-bbef-6e032cb0e918}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {45e576e0-6f1f-4a7c-af5f-9a37dfed4f20}, !- Handle
  Perimeter_top_ZN_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2138,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a099dd8c-4728-42bb-8943-7e780139cc3a}, !- Handle
  Perimeter_top_ZN_3_MiscPlug_Equip,      !- Name
  {45e576e0-6f1f-4a7c-af5f-9a37dfed4f20}, !- Electric Equipment Definition Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1bb89d47-fed0-4d88-b720-57ed03f919ca}, !- Handle
  Perimeter_top_ZN_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.217,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a3d75814-6290-4f36-85a9-7a161d574c1b}, !- Handle
  Perimeter_top_ZN_2_MiscPlug_Equip,      !- Name
  {1bb89d47-fed0-4d88-b720-57ed03f919ca}, !- Electric Equipment Definition Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {38ab7a88-3363-4a04-b9a8-1816768452b5}, !- Handle
  Perimeter_top_ZN_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2028,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4143a808-315d-4c76-a88c-80b8760d0433}, !- Handle
  Perimeter_top_ZN_1_MiscPlug_Equip,      !- Name
  {38ab7a88-3363-4a04-b9a8-1816768452b5}, !- Electric Equipment Definition Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a235f62a-b5ee-4d25-a01e-77740a4f262c}, !- Handle
  Perimeter_top_ZN_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.21,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a7b3301b-b818-40de-a7d2-75fd2731620a}, !- Handle
  Perimeter_top_ZN_4_MiscPlug_Equip,      !- Name
  {a235f62a-b5ee-4d25-a01e-77740a4f262c}, !- Electric Equipment Definition Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {07c760d7-51f5-4a4a-bb3a-e70d19166d65}, !- Handle
  Perimeter_bot_ZN_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2138,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1be251a3-7fdc-492a-bc7d-78ab8efb2fea}, !- Handle
  Perimeter_bot_ZN_3_MiscPlug_Equip,      !- Name
  {07c760d7-51f5-4a4a-bb3a-e70d19166d65}, !- Electric Equipment Definition Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6c3e148b-6515-43b6-b304-4f74c25ceb28}, !- Handle
  Perimeter_bot_ZN_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.217,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {de6ed468-d3e2-424b-98a8-a02dad05edce}, !- Handle
  Perimeter_bot_ZN_2_MiscPlug_Equip,      !- Name
  {6c3e148b-6515-43b6-b304-4f74c25ceb28}, !- Electric Equipment Definition Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57c6dc0c-90e1-4860-bfee-caf04fafa5cb}, !- Handle
  Perimeter_bot_ZN_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2028,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bc6a3e53-17ef-46ed-b245-3fc24f0672be}, !- Handle
  Perimeter_bot_ZN_1_MiscPlug_Equip,      !- Name
  {57c6dc0c-90e1-4860-bfee-caf04fafa5cb}, !- Electric Equipment Definition Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2366a08d-da06-41ad-ac97-26ac6af8a105}, !- Handle
  Perimeter_bot_ZN_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.21,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f6c3ab50-2d0e-49fd-a15e-f7a367195c18}, !- Handle
  Perimeter_bot_ZN_4_MiscPlug_Equip,      !- Name
  {2366a08d-da06-41ad-ac97-26ac6af8a105}, !- Electric Equipment Definition Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3c5e9347-e112-420b-a806-e32051b7ebf8}, !- Handle
  Perimeter_mid_ZN_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2138,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1880de5b-8f49-4de2-a7a8-f448385f3542}, !- Handle
  Perimeter_mid_ZN_3_MiscPlug_Equip,      !- Name
  {3c5e9347-e112-420b-a806-e32051b7ebf8}, !- Electric Equipment Definition Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {48f6bd81-d034-43e8-b353-71a662f74e57}, !- Handle
  Perimeter_mid_ZN_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.217,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5d46c467-6049-4230-a3de-bd7576d6cd66}, !- Handle
  Perimeter_mid_ZN_2_MiscPlug_Equip,      !- Name
  {48f6bd81-d034-43e8-b353-71a662f74e57}, !- Electric Equipment Definition Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {44e78221-1524-4ac9-bec4-6ccd1aecd1c5}, !- Handle
  Perimeter_mid_ZN_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2028,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a99a8b21-3dc1-4372-acac-11c6241f08da}, !- Handle
  Perimeter_mid_ZN_1_MiscPlug_Equip,      !- Name
  {44e78221-1524-4ac9-bec4-6ccd1aecd1c5}, !- Electric Equipment Definition Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8e138a8-e0d0-42d4-9a87-8653e7ca5e80}, !- Handle
  Perimeter_mid_ZN_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.21,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ac3ed279-888d-4d7e-9cbd-8760268a55c8}, !- Handle
  Perimeter_mid_ZN_4_MiscPlug_Equip,      !- Name
  {a8e138a8-e0d0-42d4-9a87-8653e7ca5e80}, !- Electric Equipment Definition Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space or SpaceType Name
  {bbdbd410-1179-49a5-ac20-1fddd7c72a01}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bb1b4662-1a2a-446a-9a38-2c241b3e76e8}, !- Handle
  Core_bottom_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32109.8901098901,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9615f16e-281e-4758-9520-87df1ee99e1c}, !- Handle
  Core_bottom_Elevators_Equip,            !- Name
  {bb1b4662-1a2a-446a-9a38-2c241b3e76e8}, !- Electric Equipment Definition Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space or SpaceType Name
  {99a1463c-dd2c-4d88-a414-ed70fedc440d}, !- Schedule Name
  ,                                       !- Multiplier
  ElevatorLift;                           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f58d288e-aca7-4e7b-acd6-69957e4bebcc}, !- Handle
  Elevators_Lights_Fan Definition,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  125,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {75d220cc-3cba-42bb-86c3-4f25028b7cb2}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {f58d288e-aca7-4e7b-acd6-69957e4bebcc}, !- Electric Equipment Definition Name
  {bd5936d8-a3d6-4817-b272-2fce66e9c544}, !- Space or SpaceType Name
  {5a6a35c3-d713-4e80-8ec0-80d28b2120da}, !- Schedule Name
  ,                                       !- Multiplier
  ElevatorLightsFan;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e815e436-fff6-4fb2-9086-29e8ad547440}, !- Handle
  Exterior_Lights_a Definition,           !- Name
  390.429;                                !- Design Level {W}

OS:Exterior:Lights,
  {a0699b1e-23ac-4f06-9ac0-c43d0e79453e}, !- Handle
  Exterior_Lights_a,                      !- Name
  {e815e436-fff6-4fb2-9086-29e8ad547440}, !- Exterior Lights Definition Name
  {0eeaacda-1e90-4403-aa18-dedf071df29a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f1334777-5941-4dd5-808b-91028bda3f10}, !- Handle
  Exterior_Lights_b Definition,           !- Name
  4717.263937;                            !- Design Level {W}

OS:Exterior:Lights,
  {7d0318d7-ac4c-45a2-8a4b-b4d41981125a}, !- Handle
  Exterior_Lights_b,                      !- Name
  {f1334777-5941-4dd5-808b-91028bda3f10}, !- Exterior Lights Definition Name
  {20d2cec3-7095-4290-8eec-b0a14dd8043b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Daylighting:Control,
  {d492aa9d-61af-4d58-b7da-64b5f651019a}, !- Handle
  Perimeter_bot_ZN_1_DaylRefPt1,          !- Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  1.524,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fc10ab95-c63c-47e5-bf8d-ccd9ac1d1793}, !- Handle
  Perimeter_bot_ZN_1_DaylRefPt2,          !- Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  3.048,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0aef2a09-1035-4f7b-9c9b-b9e51fb9cf27}, !- Handle
  Perimeter_bot_ZN_2_DaylRefPt1,          !- Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space Name
  48.387,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {671ef72f-7f83-4fe3-828b-de9652c1d364}, !- Handle
  Perimeter_bot_ZN_2_DaylRefPt2,          !- Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space Name
  46.863,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fd363161-40fa-44c9-9c5c-6b3e06cb669d}, !- Handle
  Perimeter_bot_ZN_3_DaylRefPt1,          !- Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  31.7498,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {958fb30d-bcf8-420b-a46e-7fc31be61b50}, !- Handle
  Perimeter_bot_ZN_3_DaylRefPt2,          !- Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  30.2258,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c60d3d45-88e8-4e77-b1e8-b6155f224a6d}, !- Handle
  Perimeter_bot_ZN_4_DaylRefPt1,          !- Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space Name
  1.524,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bb1917a5-7a89-4669-a905-f7fc8eb10db0}, !- Handle
  Perimeter_bot_ZN_4_DaylRefPt2,          !- Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space Name
  3.048,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1fe9a502-fa2d-4726-873b-dbb74772f741}, !- Handle
  Perimeter_mid_ZN_1_DaylRefPt1,          !- Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  1.524,                                  !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {16f320a9-2714-48b9-a7e7-9856e917fdb6}, !- Handle
  Perimeter_mid_ZN_1_DaylRefPt2,          !- Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  3.048,                                  !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c5a90f64-b4db-4f94-ae45-94a8b85755ac}, !- Handle
  Perimeter_mid_ZN_2_DaylRefPt1,          !- Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space Name
  48.387,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d470aee6-eb60-4411-b19e-bb516199fc20}, !- Handle
  Perimeter_mid_ZN_2_DaylRefPt2,          !- Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space Name
  46.863,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8e13008b-ba58-4144-a0e7-2d2e65283178}, !- Handle
  Perimeter_mid_ZN_3_DaylRefPt1,          !- Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  31.7498,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7536d585-6655-451b-9a55-946b4e3218ba}, !- Handle
  Perimeter_mid_ZN_3_DaylRefPt2,          !- Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  30.2258,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4937698e-4667-43d9-be41-cf3ec7f643a4}, !- Handle
  Perimeter_mid_ZN_4_DaylRefPt1,          !- Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space Name
  1.524,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0f119753-802f-41e4-a4b0-cda8a0afebdc}, !- Handle
  Perimeter_mid_ZN_4_DaylRefPt2,          !- Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space Name
  3.048,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2cf5bc25-a2f3-4b03-9fd8-32bdca842f54}, !- Handle
  Perimeter_top_ZN_1_DaylRefPt1,          !- Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  1.524,                                  !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {292ec02b-1166-4a9b-bed2-4b1c14df9da3}, !- Handle
  Perimeter_top_ZN_1_DaylRefPt2,          !- Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  3.048,                                  !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {943984b3-818f-494f-bdf6-aecb4455bc64}, !- Handle
  Perimeter_top_ZN_2_DaylRefPt1,          !- Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space Name
  48.387,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {efd182fe-c150-44d8-82b2-7f627d2e4769}, !- Handle
  Perimeter_top_ZN_2_DaylRefPt2,          !- Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space Name
  46.863,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ed5943b3-c0ab-448a-8bdf-e107bfab2f38}, !- Handle
  Perimeter_top_ZN_3_DaylRefPt1,          !- Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  31.7498,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {421178a1-0668-4c0e-b002-d45278affecd}, !- Handle
  Perimeter_top_ZN_3_DaylRefPt2,          !- Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  30.2258,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {472177ed-7359-49e4-b229-c60fbb1e198d}, !- Handle
  Perimeter_top_ZN_4_DaylRefPt1,          !- Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space Name
  1.524,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {48c2cabf-8ad8-4232-9b52-747dcde49482}, !- Handle
  Perimeter_top_ZN_4_DaylRefPt2,          !- Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space Name
  3.048,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.15,                                   !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:SpaceInfiltration:DesignFlowRate,
  {49f1c0d3-7403-4e7c-9cfb-a3ab62f92305}, !- Handle
  Perimeter_top_ZN_3_Infiltration,        !- Name
  {ce9fbe1e-3d0d-4bac-9744-09987d4b9a29}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e24349f-98f3-4e97-9720-6885e01bcc27}, !- Handle
  Perimeter_top_ZN_2_Infiltration,        !- Name
  {1e738074-2d5d-42f2-bf8e-1b518736be26}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70acc20c-c274-47e3-b743-0af49038ac8c}, !- Handle
  Perimeter_top_ZN_1_Infiltration,        !- Name
  {777e1067-fd65-4cb9-a22d-75631efdfe71}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35a2ebe0-4b49-4a33-91ea-8c5e02eb3a56}, !- Handle
  Perimeter_top_ZN_4_Infiltration,        !- Name
  {d4fcb001-ab62-487e-9e60-7a801795d985}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c366b634-ed1b-46cb-8226-0291fa540589}, !- Handle
  Perimeter_bot_ZN_3_Infiltration,        !- Name
  {90cb79f8-3dd0-4734-8b85-e6fec2012fab}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e3851f1-f9a6-4c1d-9c0a-418ad36d315a}, !- Handle
  Perimeter_bot_ZN_2_Infiltration,        !- Name
  {402a3d3f-fb96-4ad0-a810-f6049e661bee}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2d4ee2a-db3a-44ba-9e0b-10be3f4f30d3}, !- Handle
  Perimeter_bot_ZN_1_Infiltration,        !- Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {941bbfe2-89aa-4358-a050-dfc0ac41d3d1}, !- Handle
  Perimeter_bot_ZN_1_Door_Infiltration,   !- Name
  {f04e6ffe-ca26-428a-b030-f0cb39e8b48b}, !- Space or SpaceType Name
  {17930536-b531-4f95-9cc4-dfb74142a11b}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  1.04300287,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d0a7d5b-0e61-4355-a8e1-db1d515ba498}, !- Handle
  Perimeter_bot_ZN_4_Infiltration,        !- Name
  {2d29b2f0-21aa-491c-8294-0ecd7d743506}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed48327e-0bea-4b5a-80e2-b262f63431c9}, !- Handle
  Perimeter_mid_ZN_3_Infiltration,        !- Name
  {2bd04bf2-7e5c-4134-a0d6-e149de205362}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d58eb688-6bec-4e4c-812f-b7fc19272e33}, !- Handle
  Perimeter_mid_ZN_2_Infiltration,        !- Name
  {04f495ee-8c40-4160-beec-444c3a00b1fd}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a255ca60-7fa6-4e0c-8ebd-8e3e1fe13f1e}, !- Handle
  Perimeter_mid_ZN_1_Infiltration,        !- Name
  {80a192fe-755f-4489-a818-d2ca5909a4d5}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9700c0cc-d337-4f54-b2a0-3da39d7e663a}, !- Handle
  Perimeter_mid_ZN_4_Infiltration,        !- Name
  {94c1d0f3-48e8-4829-849e-32567940cc40}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6373e26-41aa-4aad-952e-73228ed6f70d}, !- Handle
  FirstFloor_Plenum_Infiltration,         !- Name
  {ad98af74-99d9-41bf-8284-23dcc5555955}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a4521e6-d399-4622-b594-081f9a9a44ed}, !- Handle
  TopFloor_Plenum_Infiltration,           !- Name
  {db863dce-28e3-441a-9a5e-f6ce8cfd16d2}, !- Space or SpaceType Name
  {a5306e8a-c1c6-4ffd-ab37-3a3299dbeaf3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19256064e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Sizing:Parameters,
  {34945983-1cc8-49d6-98c9-f38822612c8a}, !- Handle
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:DesignSpecification:OutdoorAir,
  {d48bb34d-15cc-49b5-ba5c-e42fd2768599}, !- Handle
  SZ DSOA Core_bottom,                    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b2893f04-aaeb-4dcb-92c1-dcf99d859ea3}, !- Handle
  SZ DSOA Core_mid,                       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6e6c0df2-55b0-4adb-9cc6-eb3a198ab06e}, !- Handle
  SZ DSOA Core_top,                       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d4b738f4-50b8-4fca-94ff-472507013d86}, !- Handle
  SZ DSOA Perimeter_top_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {75a9d758-1a46-4c9a-83e6-635e06c491d7}, !- Handle
  SZ DSOA Perimeter_top_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {132b6743-c0d0-4993-928f-6dc6dcd9510d}, !- Handle
  SZ DSOA Perimeter_top_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {488c6dbe-1764-4f66-95fb-2d2a5a0555e5}, !- Handle
  SZ DSOA Perimeter_top_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8fc22b90-27d8-45f2-8fec-3d371b243740}, !- Handle
  SZ DSOA Perimeter_bot_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1e9bb67c-2149-459a-aeb6-b3ef815d7f06}, !- Handle
  SZ DSOA Perimeter_bot_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5f35ebf0-8d1d-46c9-b680-c505caa16a91}, !- Handle
  SZ DSOA Perimeter_bot_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8baf9a92-9083-4dcd-8fae-e4008f97a34c}, !- Handle
  SZ DSOA Perimeter_bot_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {30d4a9d8-cf3d-4289-bd42-647e4f2ec1ed}, !- Handle
  SZ DSOA Perimeter_mid_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {da02970c-5b38-4b59-b77d-178dcc1bb8a6}, !- Handle
  SZ DSOA Perimeter_mid_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2cc77a1e-38c4-4b32-9e11-5f5d9d45853b}, !- Handle
  SZ DSOA Perimeter_mid_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {db8be651-a908-4140-97c2-ed6a7d6737d5}, !- Handle
  SZ DSOA Perimeter_mid_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Biquadratic,
  {eb0413d9-e31e-44fb-95b9-15e0e74f7155}, !- Handle
  FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT, !- Name
  1.39072,                                !- Coefficient1 Constant
  -0.0529058,                             !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  0.00058267,                             !- Coefficient4 y
  -0.000186814,                           !- Coefficient5 y**2
  0.000265159,                            !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {7f2e3df4-4741-4ab7-a4be-444221438ea7}, !- Handle
  FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT, !- Name
  -0.536161,                              !- Coefficient1 Constant
  0.105138,                               !- Coefficient2 x
  -0.00172659,                            !- Coefficient3 x**2
  0.0149848,                              !- Coefficient4 y
  0.000659948,                            !- Coefficient5 y**2
  -0.0017385,                             !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7512c517-a8db-4894-aed1-8101be073d89}, !- Handle
  FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF, !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {e139cdb1-d5ae-4cd9-bf95-bbf3d62c6787}, !- Handle
  FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Output:Meter,
  {e4448317-c491-4ff4-9657-7e2d1813e23c}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {b8ebbc21-3b0e-4e2b-bac3-e05206847fed}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {b0073614-af7f-44e1-b4c5-064cee50b6c0}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Table:SummaryReports,
  {793d0b86-325f-47b8-a577-4294be33992e}, !- Handle
  AllSummaryAndMonthly,                   !- Report Name 1
  Standard62.1Summary;                    !- Report Name 2

OS:EnergyManagementSystem:Sensor,
  {aba33aa8-7834-4720-bcdd-5b01a119df75}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {ddcacbc8-4a9c-436b-916e-2b166be6e05c}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {62a35feb-fc67-42b9-9bd1-a9a25ad8c533}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET {ddcacbc8-4a9c-436b-916e-2b166be6e05c} = {aba33aa8-7834-4720-bcdd-5b01a119df75}*0.0281; !- Program Line 1

OS:ScheduleTypeLimits,
  {b77c8feb-74e1-40f7-a4ea-a515a6b3e7b0}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:ScheduleTypeLimits,
  {38541a1f-d7f3-48fe-8675-5499c2e1eb6f}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:ScheduleTypeLimits,
  {8fbad016-9aaf-4c13-af5b-aa6ccf36107d}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:ScheduleTypeLimits,
  {234841ee-ae75-4585-818a-01ff53d7db4d}, !- Handle
  Schedule Type Limits 10;                !- Name

OS:Meter:Custom,
  {0dca1465-cb45-45c5-981f-2c6656b3ceb7}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {ea005b4e-c9f7-447c-a7b2-3c52f81de30a}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  Core_bottom_Elevators_Equip,            !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:EnergyManagementSystem:OutputVariable,
  {4d18c8e7-00e4-4c2b-b8fc-d56f6e23575a}, !- Handle
  Wired_LTG,                              !- Name
  Wired_LTG,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {9ca6c53b-ec9f-471c-bcce-22c91462869f}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {62a35feb-fc67-42b9-9bd1-a9a25ad8c533}; !- Program Name 1

OS:ClimateZones,
  {dd0fb09c-6308-4d0d-aa4f-90c0da92f95f}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3C,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {06cd9693-fbbb-4acd-85bc-53c0934667e2}; !- Handle

OS:LifeCycleCost:Parameters,
  {00b490db-1f4f-45d5-b1cd-4afc8a9ed5c4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {c5e63509-9ebb-4e87-9b68-c55b20faabf7}, !- Handle
  {a6ca1ff6-6ec6-4abe-9faa-6f00f7930e5d}; !- Construction Name

OS:StandardsInformation:Material,
  {1ec58316-67ff-4a51-82ee-1741d8be76d8}, !- Handle
  {70eb100e-a43a-4788-b428-08fe3b50615a}; !- Material Name

OS:StandardsInformation:Construction,
  {2c044b9a-60d4-4f5b-92d1-8beb4e31d750}, !- Handle
  {c745ae3d-30cc-414f-850e-7939412effe5}; !- Construction Name

OS:StandardsInformation:Material,
  {58db6efd-ef2c-4ae6-a343-ba24306d02d0}, !- Handle
  {59a87cd4-5ae7-4ef7-9cce-3ccb39385533}; !- Material Name

OS:StandardsInformation:Material,
  {e8aa217d-06f6-4c07-97c0-0c9bbbba24fb}, !- Handle
  {f2c59fcb-a913-439e-bdd6-628030f5497f}; !- Material Name

OS:StandardsInformation:Material,
  {62595d88-d207-40a3-aef9-13e4b969cfba}, !- Handle
  {732a659f-d06d-4154-85c5-70abc34dab98}; !- Material Name

OS:StandardsInformation:Material,
  {5f66635b-9241-466e-99c8-99723dcdc1f0}, !- Handle
  {28cb6139-dc60-40b6-8698-7d9a549a7f18}; !- Material Name

OS:StandardsInformation:Material,
  {10a48a39-070d-479f-a5f5-0ddba09d14d9}, !- Handle
  {facd15ca-184f-4995-998f-ef461f974342}; !- Material Name

OS:StandardsInformation:Material,
  {ce845bd7-2141-4b52-bce5-43fa2b75bf18}, !- Handle
  {3f7d7dd9-47c8-40cc-8b82-b902fc584579}; !- Material Name

OS:StandardsInformation:Material,
  {3f0f2767-063c-4b1e-9af8-2e2c17a1ff00}, !- Handle
  {106d9112-790f-40f3-ae06-8b0376661206}; !- Material Name

OS:StandardsInformation:Material,
  {41ed8aa0-2007-4695-8ff1-24633f91a932}, !- Handle
  {0726ee96-e7f9-4227-86e0-9ea5082c1135}; !- Material Name

OS:StandardsInformation:Material,
  {09c64e5f-7e1a-46dc-9d5e-a35654e11356}, !- Handle
  {96be6d6e-5de9-4ddc-af7b-e094e3950185}; !- Material Name

OS:StandardsInformation:Material,
  {243ceee3-f63c-4a02-82fc-4b40384b8c93}, !- Handle
  {a578c6dd-d828-4080-9731-a5c028853f72}; !- Material Name

OS:StandardsInformation:Material,
  {2eb3ce40-9d45-43dc-9578-b047d3148c14}, !- Handle
  {2446c2b7-6abd-4fde-b429-6186ea4766d8}; !- Material Name

OS:StandardsInformation:Material,
  {74afe8b3-dd66-4480-b84f-55585a79e77f}, !- Handle
  {b40074d9-1239-4723-b8f9-1828d7746111}; !- Material Name

OS:StandardsInformation:Material,
  {40a6e7c6-106a-4a60-904f-365c7b34b83b}, !- Handle
  {db7c439e-30a7-4ec4-819f-75512b49072f}; !- Material Name

OS:StandardsInformation:Material,
  {b4b5e219-0713-485f-9b20-96868004c5d6}, !- Handle
  {6c8c1f71-4d4f-4885-ab0a-847856d64a14}; !- Material Name

OS:StandardsInformation:Material,
  {6a68f887-e664-4113-b189-160406464ba2}, !- Handle
  {5a139948-f6bf-4d7c-a61a-e3c14b49a268}; !- Material Name

OS:StandardsInformation:Material,
  {ee1fcbf7-0a97-4a6b-a728-95d8f9696d92}, !- Handle
  {f1fb060d-e4dc-47e5-ac4f-ba163fed9c75}; !- Material Name

OS:StandardsInformation:Material,
  {d86eceb4-f469-49d2-badb-6ca62f2086f6}, !- Handle
  {b3c44846-3f59-4106-8004-16eb9c3a2ad5}; !- Material Name

OS:StandardsInformation:Material,
  {da0951d0-d32e-4439-879d-3f4980b3c9ad}, !- Handle
  {72fe02ce-2edf-44b0-82e3-ebc585a6d334}; !- Material Name

OS:StandardsInformation:Material,
  {b63fa526-00ec-491f-bc32-14099896da1a}, !- Handle
  {80459449-3304-435f-8eb7-83a39f8eff9e}; !- Material Name

OS:StandardsInformation:Material,
  {bd25999d-d4a6-4357-8487-eeda94ec7a7c}, !- Handle
  {cce1483f-5ac3-4ae7-b2b7-7dc18c4a2174}; !- Material Name

OS:StandardsInformation:Material,
  {271ae86b-f252-4293-8385-7dfb09c36a59}, !- Handle
  {a9612cd3-bf1b-4732-9676-761b88ee3e05}; !- Material Name

OS:StandardsInformation:Material,
  {b7a248f8-9735-4f8e-abdb-5c6657040ff4}, !- Handle
  {01f9d739-f96b-499e-baf6-5525e185acc7}; !- Material Name

OS:StandardsInformation:Material,
  {cff95c23-ea9b-4d9b-a7a9-513532e85776}, !- Handle
  {6ce9219c-3a64-4cbf-8aab-1ed3e6e939b1}; !- Material Name

OS:StandardsInformation:Material,
  {2778bc3b-04ef-44ae-9ecc-6502f00f1601}, !- Handle
  {66656c66-b1cb-415f-abb7-03446bcf7e94}; !- Material Name

OS:StandardsInformation:Material,
  {670d69f3-a142-4905-8486-37fa0c6ea4d4}, !- Handle
  {ad4a3dad-d9dc-4b92-b7ee-a9c5a3ce99d5}; !- Material Name

OS:StandardsInformation:Material,
  {275ea49f-17c7-49a1-b9e0-6def981071d1}, !- Handle
  {633aca97-e183-41c1-a513-0c23e64cd183}; !- Material Name

OS:StandardsInformation:Material,
  {7ad6a4a9-aabf-4360-b7ba-69ce49c35b04}, !- Handle
  {afde5fe7-4572-4370-b949-e4064bffbf7d}; !- Material Name

OS:StandardsInformation:Material,
  {86d42faf-edd6-47c3-b6b4-6e2444318c5f}, !- Handle
  {ba0e1943-5f92-4f71-9153-ae5b03d7e6c1}; !- Material Name

OS:StandardsInformation:Material,
  {f9ab44c4-49c5-415e-9199-40ea4ac9f2a6}, !- Handle
  {8b8c4b3d-e220-4a58-917d-5954ebcf29cb}; !- Material Name

OS:StandardsInformation:Material,
  {7072776a-85b2-4608-97de-525c3e3c3c45}, !- Handle
  {19ddb858-ef94-48b0-80e3-12bb2814c69f}; !- Material Name

OS:StandardsInformation:Construction,
  {fe86960a-081c-41d8-b70c-187b0b3501b8}, !- Handle
  {f136c091-f7bc-412e-8b21-d1d08073c56f}; !- Construction Name

OS:StandardsInformation:Construction,
  {ef962708-5779-41ca-9618-242832c90746}, !- Handle
  {65c1041c-8432-465f-8e92-f2f8e51f5b79}; !- Construction Name

OS:StandardsInformation:Construction,
  {cb6a3d74-dc2a-4e8e-9158-772fd9bf7645}, !- Handle
  {2e90ee34-1177-4280-8d27-623991861a7a}; !- Construction Name

OS:StandardsInformation:Construction,
  {8702ec2d-8a7f-4f7d-9e18-ca187436a483}, !- Handle
  {1555c509-6825-48e8-b000-adf5f251d67d}; !- Construction Name

OS:StandardsInformation:Construction,
  {5193535e-cb8e-411e-a3a3-bf9e34a80080}, !- Handle
  {cac096c3-bcd1-481e-9e50-995bdc18a2ca}; !- Construction Name

OS:StandardsInformation:Construction,
  {5c14f2d0-53a1-4921-9df0-38a3d3b3451d}, !- Handle
  {26491d40-475d-4749-a103-d6ed4d675a3c}; !- Construction Name

OS:StandardsInformation:Construction,
  {4a4521ab-f339-4be5-b3ee-867658ea97c0}, !- Handle
  {59a923e1-8798-4921-a19b-fe7fd4ecd31c}; !- Construction Name

OS:StandardsInformation:Construction,
  {07ce7b1d-de87-4fb5-9b10-397331a970d3}, !- Handle
  {b8255a34-5f01-4ff3-887b-56d990251067}; !- Construction Name

OS:StandardsInformation:Construction,
  {f7aacaa6-6fc4-4faa-9658-152ed990e1d5}, !- Handle
  {bc965d76-ddc7-4690-baef-1d62ae0ab425}; !- Construction Name

OS:StandardsInformation:Construction,
  {c96bff48-895e-4eb7-98c5-da4664e16200}, !- Handle
  {df93bf55-33fd-49e9-91f4-52010723176c}; !- Construction Name

OS:StandardsInformation:Construction,
  {89a96628-4c67-434f-9250-9f1adcc8bb03}, !- Handle
  {4a8b53a2-913e-4ef6-ad71-301a75e56c26}; !- Construction Name

OS:StandardsInformation:Construction,
  {ae07f3aa-e5c0-4617-a4b2-593fd1feccd6}, !- Handle
  {acc3cc43-bf18-4e2b-9362-6aebba5c3214}; !- Construction Name

OS:StandardsInformation:Construction,
  {65a24423-6022-41a3-878b-94b0af263a9e}, !- Handle
  {f82dd81a-1345-421d-9fcb-4c0c447a9808}; !- Construction Name

OS:StandardsInformation:Construction,
  {dc6c3bec-de4f-4eca-9598-510c02061933}, !- Handle
  {e72cb801-0cf1-415a-9c9e-d245a6c0fe13}; !- Construction Name

OS:StandardsInformation:Construction,
  {d9afcc08-25e1-4aeb-9cec-3dcfe0694cc3}, !- Handle
  {edcb4883-316f-4651-9c38-21e5b4c739b9}; !- Construction Name

OS:StandardsInformation:Construction,
  {122ca354-f7a3-47f4-95b7-162d02999817}, !- Handle
  {d96ee4bb-3dc8-461d-92d6-ed46f91d3f45}; !- Construction Name

OS:StandardsInformation:Construction,
  {0f0febfb-b55a-40e8-912d-50c2e5a7dcf4}, !- Handle
  {8ab1ecbe-6e77-4df9-897e-7b5c973d9d0c}; !- Construction Name

OS:StandardsInformation:Construction,
  {2cfd19b6-c6a8-4cd1-a070-db3a6b8a2cd8}, !- Handle
  {9855d125-968c-413d-9917-e381b02e153f}; !- Construction Name

OS:StandardsInformation:Construction,
  {1a0bb8fc-7966-4015-8033-4ddea811d330}, !- Handle
  {7953dd66-e2bb-4aef-8b26-d181a5437711}; !- Construction Name

OS:StandardsInformation:Construction,
  {5a5a81fb-8aef-47b5-a604-73f3b5486795}, !- Handle
  {44db35fd-b9b5-4484-872f-79a856389319}; !- Construction Name

OS:StandardsInformation:Construction,
  {450deacd-1970-4733-980f-742477a72ef0}, !- Handle
  {14e2403f-0541-477b-a55d-b05d3c86c5a0}; !- Construction Name

OS:StandardsInformation:Construction,
  {58dab025-2de6-437d-b04c-8d7ce6dd9d23}, !- Handle
  {a0798e84-0970-4265-bbc3-af659ac34181}; !- Construction Name

OS:StandardsInformation:Construction,
  {62a1ad8f-3c86-4767-87dc-9e23645ed16f}, !- Handle
  {ff43b8df-842a-4815-880d-5171b471edfd}; !- Construction Name

OS:StandardsInformation:Construction,
  {b1fe738d-13d6-46b0-8b17-939f9ea5dcc8}, !- Handle
  {9f87c4cf-2b5d-49ab-8e37-8bfd1072ae5f}; !- Construction Name

OS:StandardsInformation:Construction,
  {fc6601e7-cf86-4e61-bcb3-87fc6d4e8810}, !- Handle
  {809bac69-ebb5-4fa9-9fb3-afb51b6da3c5}; !- Construction Name

OS:StandardsInformation:Construction,
  {a669b579-14c7-40d7-9375-b265c4c1df62}, !- Handle
  {f561c161-c8d0-4c98-b2a2-54a47c21371c}; !- Construction Name

OS:StandardsInformation:Material,
  {03390368-f702-468a-b566-43a42ebfbaf1}, !- Handle
  {ea5afa65-1064-42ed-8aaf-73bcc61c92ba}; !- Material Name

OS:StandardsInformation:Construction,
  {8fdc7739-0646-4d39-9166-59b6a1ba0bb8}, !- Handle
  {d456b869-357d-4389-9ba2-37cf0d0fabd2}; !- Construction Name

OS:WeatherFile,
  {98f1c8b5-c190-4c62-a56d-b6938395b60c}, !- Handle
  San Francisco Intl Ap,                  !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724940,                                 !- WMO Number
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  USA_CA_San.Francisco.Intl.AP.724940_TMY3.epw, !- Url
  EF1A69B0,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {10432073-69b6-41f7-9648-80270783daa5}, !- Handle
  San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
  3.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d3d42922-1216-4fb3-acc1-4632f00e8c89}, !- Handle
  San Francisco Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  10.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c03d3622-788a-4007-9bd8-d7f096ad1bd6}, !- Handle
  San Francisco Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a086003d-d876-424b-b17c-c68bbfb5f2c1}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {651933fc-b8ba-43b8-9dd2-884a70c2a95f}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8ade6a76-437a-41fd-b73f-64083d15cac6}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {42ad0f61-8670-45f8-ae2e-45cd21d299dc}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  25.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  52400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

