
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  US+SF+CZ4B+elecres+slab+IECC_2021,      !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.05,                                   !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  attic_unit1,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  attic_unit1 Space,                      !- Name
  attic_unit1,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  ceiling_unit1 Reversed,                 !- Name
  Floor,                                  !- Surface Type
  attic floor,                            !- Construction Name
  attic_unit1,                            !- Zone Name
  attic_unit1 Space,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ceiling_unit1,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.19302682926829,                 !- X,Y,Z Vertex 1 {m}
  0, 9.09981820971244, 5.19302682926829,  !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 9.09981820971244, 5.19302682926829, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 0, 5.19302682926829;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof_back_unit1,                        !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  attic_unit1,                            !- Zone Name
  attic_unit1 Space,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 4.54990910485622, 6.6995631975537, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 9.09981820971244, 5.19302682926829, !- X,Y,Z Vertex 2 {m}
  0, 9.09981820971244, 5.19302682926829,  !- X,Y,Z Vertex 3 {m}
  0, 4.54990910485622, 6.6995631975537;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof_front_unit1,                       !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  attic_unit1,                            !- Zone Name
  attic_unit1 Space,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54990910485622, 6.6995631975537,   !- X,Y,Z Vertex 1 {m}
  0, 0, 5.19302682926829,                 !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 0, 5.19302682926829,  !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 4.54990910485622, 6.6995631975537; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof_left_unit1,                        !- Name
  Wall,                                   !- Surface Type
  Gable_end,                              !- Construction Name
  attic_unit1,                            !- Zone Name
  attic_unit1 Space,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54990910485622, 6.6995631975537,   !- X,Y,Z Vertex 1 {m}
  0, 9.09981820971244, 5.19302682926829,  !- X,Y,Z Vertex 2 {m}
  0, 0, 5.19302682926829;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Roof_right_unit1,                       !- Name
  Wall,                                   !- Surface Type
  Gable_end,                              !- Construction Name
  attic_unit1,                            !- Zone Name
  attic_unit1 Space,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 4.54990910485622, 6.6995631975537, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 0, 5.19302682926829,  !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 9.09981820971244, 5.19302682926829; !- X,Y,Z Vertex 3 {m}

ZoneHVAC:EquipmentConnections,
  attic_unit1,                            !- Zone Name
  attic_unit1 Equipment List,             !- Zone Conditioning Equipment List Name
  attic_unit1 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  attic_unit1 Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  attic_unit1 Inlet Node List,            !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  attic_unit1 Exhaust Node List,          !- Name
  Node 5;                                 !- Node Name 1

WaterHeater:HeatPump:PumpedCondenser,
  Heat Pump Water Heater,                 !- Name
  always_avail,                           !- Availability Schedule Name
  Compressor Setpoint Temp,               !- Compressor Setpoint Temperature Schedule Name
  5,                                      !- Dead Band Temperature Difference {deltaC}
  Heat Pump Water Heater Tank Outlet - Condenser Inlet, !- Condenser Water Inlet Node Name
  Heat Pump Water Heater Condenser Outlet - Tank Inlet, !- Condenser Water Outlet Node Name
  Autosize,                               !- Condenser Water Flow Rate {m3/s}
  Autosize,                               !- Evaporator Air Flow Rate {m3/s}
  ZoneAirOnly,                            !- Inlet Air Configuration
  Node 5,                                 !- Air Inlet Node Name
  Node 6,                                 !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  ,                                       !- Exhaust Air Node Name
  ,                                       !- Inlet Air Temperature Schedule Name
  ,                                       !- Inlet Air Humidity Schedule Name
  attic_unit1,                            !- Inlet Air Zone Name
  WaterHeater:Mixed,                      !- Tank Object Type
  HPWH Tank,                              !- Tank Name
  Node 9,                                 !- Tank Use Side Inlet Node Name
  Node 13,                                !- Tank Use Side Outlet Node Name
  Coil:WaterHeating:AirToWaterHeatPump:Pumped, !- DX Coil Object Type
  HPWH DX Coil,                           !- DX Coil Name
  10,                                     !- Minimum Inlet Air Temperature for Compressor Operation {C}
  94,                                     !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Zone,                                   !- Compressor Location
  ,                                       !- Compressor Ambient Temperature Schedule Name
  Fan:OnOff,                              !- Fan Object Type
  HPWH Fan,                               !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Node Name
  ;                                       !- Outlet Air Splitter Node Name

WaterHeater:Mixed,
  HPWH Tank,                              !- Name
  0.2,                                    !- Tank Volume {m3}
  HPWH Setpoint,                          !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  Autosize,                               !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  attic_unit1,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 9,                                 !- Use Side Inlet Node Name
  Node 13,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  Heat Pump Water Heater Condenser Outlet - Tank Inlet, !- Source Side Inlet Node Name
  Heat Pump Water Heater Tank Outlet - Condenser Inlet, !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  HPWH Tank,                              !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Week:Daily,
  HPWH Setpoint Week Rule - Jan1-Dec31,   !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 26,                        !- Saturday Schedule:Day Name
  Schedule Day 26,                        !- Holiday Schedule:Day Name
  Schedule Day 26,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 26,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 26,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 26;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HPWH Setpoint,                          !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  HPWH Setpoint Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Coil:WaterHeating:AirToWaterHeatPump:Pumped,
  HPWH DX Coil,                           !- Name
  4000,                                   !- Rated Heating Capacity {W}
  3.2,                                    !- Rated COP {W/W}
  0.6956,                                 !- Rated Sensible Heat Ratio
  29.44,                                  !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                                  !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                                  !- Rated Condenser Inlet Water Temperature {C}
  Autosize,                               !- Rated Evaporator Air Flow Rate {m3/s}
  Autosize,                               !- Rated Condenser Water Flow Rate {m3/s}
  No,                                     !- Evaporator Fan Power Included in Rated COP
  No,                                     !- Condenser Pump Power Included in Rated COP
  No,                                     !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  150,                                    !- Condenser Water Pump Power {W}
  0.1,                                    !- Fraction of Condenser Pump Heat to Water
  Node 5,                                 !- Evaporator Air Inlet Node Name
  Heat Pump Water Heater Evap Outlet - Fan Inlet, !- Evaporator Air Outlet Node Name
  Heat Pump Water Heater Tank Outlet - Condenser Inlet, !- Condenser Water Inlet Node Name
  Heat Pump Water Heater Condenser Outlet - Tank Inlet, !- Condenser Water Outlet Node Name
  100,                                    !- Crankcase Heater Capacity {W}
  5,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  HPWH Heating Cap Func Temp,             !- Heating Capacity Function of Temperature Curve Name
  HPWH Heating Cap Func Air Flow Frac,    !- Heating Capacity Function of Air Flow Fraction Curve Name
  HPWH Heating Cap Func Water Flow Frac,  !- Heating Capacity Function of Water Flow Fraction Curve Name
  HPWH COP Func of Temp,                  !- Heating COP Function of Temperature Curve Name
  HPWH COP Func of Air Flow Frac,         !- Heating COP Function of Air Flow Fraction Curve Name
  HPWH COP Func of Water Flow Frac,       !- Heating COP Function of Water Flow Fraction Curve Name
  Part Load Frac Correlation;             !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  HPWH Heating Cap Func Temp,             !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPWH Heating Cap Func Air Flow Frac,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPWH Heating Cap Func Water Flow Frac,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  HPWH COP Func of Temp,                  !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPWH COP Func of Air Flow Frac,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPWH COP Func of Water Flow Frac,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Part Load Frac Correlation,             !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  HPWH Fan,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Heat Pump Water Heater Evap Outlet - Fan Inlet, !- Air Inlet Node Name
  Node 6,                                 !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  attic_unit1 Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  WaterHeater:HeatPump:PumpedCondenser,   !- Zone Equipment Object Type 1
  Heat Pump Water Heater,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  attic_unit1,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  attic_unit1 Zero air DSOA,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  attic_unit1 Zero air DSOA,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  living_unit1,                           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  living_unit1 Space,                     !- Name
  living_unit1,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LivingArea;                             !- Space Type

SpaceList,
  LivingArea,                             !- Name
  living_unit1 Space;                     !- Space Name 1

ZoneInfiltration:DesignFlowRate,
  SpaceInfiltration,                      !- Name
  LivingArea,                             !- Zone or ZoneList or Space or SpaceList Name
  always_avail,                           !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  0.0375,                                 !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Shading:Zone:Detailed,
  Overhang_sdr_1.unit1,                   !- Name
  Wall_ldf_1.unit1,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1483348487223, 1, 2.4491243902439,   !- X,Y,Z Vertex 1 {m}
  12.1483348487223, 3.70719591738945, 2.4491243902439, !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 3.70719591738945, 2.4491243902439, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 1, 2.4491243902439;   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Overhang_sdr_2.unit1,                   !- Name
  Wall_ldf_2.unit1,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1483348487223, 1, 5.04058780487805,  !- X,Y,Z Vertex 1 {m}
  12.1483348487223, 3.70719591738945, 5.04058780487805, !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 3.70719591738945, 5.04058780487805, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 1, 5.04058780487805;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ceiling_unit1,                          !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  ceiling_unit1 Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 0, 5.19302682926829,  !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 9.09981820971244, 5.19302682926829, !- X,Y,Z Vertex 2 {m}
  0, 9.09981820971244, 5.19302682926829,  !- X,Y,Z Vertex 3 {m}
  0, 0, 5.19302682926829;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor_unit1,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 9.09981820971244, 0.0101, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 0, 0.0101,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.0101,                           !- X,Y,Z Vertex 3 {m}
  0, 9.09981820971244, 0.0101;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Inter zone floor 1,                     !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 9.09981820971244, 2.60156341463415, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 0, 2.60156341463415,  !- X,Y,Z Vertex 2 {m}
  0, 0, 2.60156341463415,                 !- X,Y,Z Vertex 3 {m}
  0, 9.09981820971244, 2.60156341463415;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_ldb_1.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 9.09981820971244, 2.60156341463415, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 9.09981820971244, 0.0101, !- X,Y,Z Vertex 2 {m}
  0, 9.09981820971244, 0.0101,            !- X,Y,Z Vertex 3 {m}
  0, 9.09981820971244, 2.60156341463415;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door_ldb_unit1,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Wall_ldb_1.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.6330909462833, 9.09981820971244, 2.14424634146341, !- X,Y,Z Vertex 1 {m}
  11.6330909462833, 9.09981820971244, 0.0101, !- X,Y,Z Vertex 2 {m}
  9.89118972482817, 9.09981820971244, 0.0101, !- X,Y,Z Vertex 3 {m}
  9.89118972482817, 9.09981820971244, 2.14424634146341; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_ldb_1_unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_ldb_1.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.39118972482818, 9.09981820971244, 2.4491243902439, !- X,Y,Z Vertex 1 {m}
  9.39118972482818, 9.09981820971244, 0.924734146341463, !- X,Y,Z Vertex 2 {m}
  6.68399380743873, 9.09981820971244, 0.924734146341463, !- X,Y,Z Vertex 3 {m}
  6.68399380743873, 9.09981820971244, 2.4491243902439; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_ldb_2.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 9.09981820971244, 5.19302682926829, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 9.09981820971244, 2.60156341463415, !- X,Y,Z Vertex 2 {m}
  0, 9.09981820971244, 2.60156341463415,  !- X,Y,Z Vertex 3 {m}
  0, 9.09981820971244, 5.19302682926829;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_ldb_2_unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_ldb_2.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.39118972482818, 9.09981820971244, 5.04058780487805, !- X,Y,Z Vertex 1 {m}
  9.39118972482818, 9.09981820971244, 3.51619756097561, !- X,Y,Z Vertex 2 {m}
  6.68399380743873, 9.09981820971244, 3.51619756097561, !- X,Y,Z Vertex 3 {m}
  6.68399380743873, 9.09981820971244, 5.04058780487805; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_ldf_1.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.60156341463415,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0.0101,                           !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 0, 0.0101,            !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 0, 2.60156341463415;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_ldf_1_unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_ldf_1.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 2.4491243902439,                  !- X,Y,Z Vertex 1 {m}
  1, 0, 0.924734146341463,                !- X,Y,Z Vertex 2 {m}
  3.70719591738945, 0, 0.924734146341463, !- X,Y,Z Vertex 3 {m}
  3.70719591738945, 0, 2.4491243902439;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_ldf_2.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.19302682926829,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 2.60156341463415,                 !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 0, 2.60156341463415,  !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 0, 5.19302682926829;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_ldf_2_unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_ldf_2.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 5.04058780487805,                 !- X,Y,Z Vertex 1 {m}
  1, 0, 3.51619756097561,                 !- X,Y,Z Vertex 2 {m}
  3.70719591738945, 0, 3.51619756097561,  !- X,Y,Z Vertex 3 {m}
  3.70719591738945, 0, 5.04058780487805;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdl_1.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.09981820971244, 2.60156341463415,  !- X,Y,Z Vertex 1 {m}
  0, 9.09981820971244, 0.0101,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.0101,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.60156341463415;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_sdl_1_unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_sdl_1.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.09981820971244, 2.4491243902439,   !- X,Y,Z Vertex 1 {m}
  0, 8.09981820971244, 0.924734146341463, !- X,Y,Z Vertex 2 {m}
  0, 5.39262229232299, 0.924734146341463, !- X,Y,Z Vertex 3 {m}
  0, 5.39262229232299, 2.4491243902439;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdl_2.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.09981820971244, 5.19302682926829,  !- X,Y,Z Vertex 1 {m}
  0, 9.09981820971244, 2.60156341463415,  !- X,Y,Z Vertex 2 {m}
  0, 0, 2.60156341463415,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 5.19302682926829;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_sdl_2_unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_sdl_2.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.09981820971244, 5.04058780487805,  !- X,Y,Z Vertex 1 {m}
  0, 8.09981820971244, 3.51619756097561,  !- X,Y,Z Vertex 2 {m}
  0, 5.39262229232299, 3.51619756097561,  !- X,Y,Z Vertex 3 {m}
  0, 5.39262229232299, 5.04058780487805;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdr_1.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 0, 2.60156341463415,  !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 0, 0.0101,            !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 9.09981820971244, 0.0101, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 9.09981820971244, 2.60156341463415; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_sdr_1_unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_sdr_1.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.1330909462833, 1, 2.4491243902439,   !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 1, 0.924734146341463, !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 3.70719591738945, 0.924734146341463, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 3.70719591738945, 2.4491243902439; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdr_2.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 0, 5.19302682926829,  !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 0, 2.60156341463415,  !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 9.09981820971244, 2.60156341463415, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 9.09981820971244, 5.19302682926829; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_sdr_2_unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_sdr_2.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.1330909462833, 1, 5.04058780487805,  !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 1, 3.51619756097561,  !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 3.70719591738945, 3.51619756097561, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 3.70719591738945, 5.04058780487805; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internalmass_unit1,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  living_unit1,                           !- Zone or ZoneList Name
  living_unit1 Space,                     !- Space or SpaceList Name
  9.89591078066915;                       !- Surface Area {m2}

Lights,
  Living Hardwired Lighting1,             !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  InteriorLightingHE,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05216214401829,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  LightingDay_EELighting 1,               !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.06875,                                !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.06875,                                !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.06875,                                !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06875,                                !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.20625,                                !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.4296875,                              !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.48125,                                !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4296875,                              !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1890625,                              !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.12890625,                             !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.12890625,                             !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.12890625,                             !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.12890625,                             !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.12890625,                             !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.12890625,                             !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2234375,                              !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.48125,                                !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6703125,                              !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.90234375,                             !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75625,                                !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.42109375,                             !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.171875;                               !- Value Until Time 24

Schedule:Week:Daily,
  InteriorLightingHE Week Rule - Jan1-Dec31, !- Name
  LightingDay_EELighting 1,               !- Sunday Schedule:Day Name
  LightingDay_EELighting 1,               !- Monday Schedule:Day Name
  LightingDay_EELighting 1,               !- Tuesday Schedule:Day Name
  LightingDay_EELighting 1,               !- Wednesday Schedule:Day Name
  LightingDay_EELighting 1,               !- Thursday Schedule:Day Name
  LightingDay_EELighting 1,               !- Friday Schedule:Day Name
  LightingDay_EELighting 1,               !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLightingHE,                     !- Name
  fraction,                               !- Schedule Type Limits Name
  InteriorLightingHE Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  Living Plug-in Lighting1,               !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  InteriorLightingHE,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.478467682251396,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  people_unit1,                           !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  Occupancy,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity_sch,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Schedule:Day:Interval,
  OccupancyDay 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8831,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.40861,                                !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.24189,                                !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.24189,                                !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.24189,                                !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.24189,                                !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.24189,                                !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.24189,                                !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.24189,                                !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.29498,                                !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5531,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.89693,                                !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.89693,                                !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89693,                                !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Occupancy Week Rule - Jan1-Dec31,       !- Name
  OccupancyDay 1,                         !- Sunday Schedule:Day Name
  OccupancyDay 1,                         !- Monday Schedule:Day Name
  OccupancyDay 1,                         !- Tuesday Schedule:Day Name
  OccupancyDay 1,                         !- Wednesday Schedule:Day Name
  OccupancyDay 1,                         !- Thursday Schedule:Day Name
  OccupancyDay 1,                         !- Friday Schedule:Day Name
  OccupancyDay 1,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Occupancy,                              !- Name
  fraction,                               !- Schedule Type Limits Name
  Occupancy Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Compact,
  activity_sch,                           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117.28;                                 !- Field 4

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ElectricEquipment,
  clotheswasher1,                         !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  ClothesWasher,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28.4784377542718,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  clotheswasher;                          !- End-Use Subcategory

Schedule:Day:Interval,
  ClothesWasherWeekend 1,                 !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0974410327983253,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.038913817166783,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.038913817166783,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.116950104675506,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.233900209351012,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.506922889043964,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.760436496859734,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.897,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.877490928122819,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.779945568736915,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.701909281228193,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.623977320307048,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.545941032798325,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.506922889043964,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.526431960921144,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.506922889043964,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.506922889043964,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.506922889043964,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.506922889043964,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.487413817166783,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.331445568736915,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.175477320307048;                      !- Value Until Time 24

Schedule:Week:Daily,
  ClothesWasher Week Rule - Jan1-Dec31,   !- Name
  ClothesWasherWeekend 1,                 !- Sunday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Monday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Tuesday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Wednesday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Thursday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Friday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  ClothesWasherVacation 1,                !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClothesWasher,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  ClothesWasher Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ClothesWasherWeekday 1,                 !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0796474528960224,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0955939986043261,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.191187997208654,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.414354361479414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62157418004187,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7332,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.717253454291697,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.637520725750175,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.573734542916957,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.510033635729239,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.446247452896022,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.414354361479414,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.430300907187718,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414354361479414,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.414354361479414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.414354361479414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.414354361479414,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.398407815771109,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.270920725750174,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.143433635729239;                      !- Value Until Time 24

ElectricEquipment,
  dishwasher1,                            !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  Dishwasher,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.698787492023,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25,                                   !- Fraction Lost
  dishwasher;                             !- End-Use Subcategory

Schedule:Day:Interval,
  DishwasherWeekend 1,                    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.124134060584205,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0551527226830148,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0413241074648395,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0827290840245222,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165539037143888,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.248348990263252,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.469202488279841,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.524355210962856,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455373873061666,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.386392535160476,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.331158943382618,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3725639199423,                        !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.303582582041111,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.289753966822935,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.303582582041111,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.400140281283808,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.703803732419762,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.731380093761269,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.538183826181031,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.358735304724125,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.248348990263252;                      !- Value Until Time 24

Schedule:Week:Daily,
  Dishwasher Week Rule - Jan1-Dec31,      !- Name
  DishwasherWeekend 1,                    !- Sunday Schedule:Day Name
  DishwasherWeekend 1,                    !- Monday Schedule:Day Name
  DishwasherWeekend 1,                    !- Tuesday Schedule:Day Name
  DishwasherWeekend 1,                    !- Wednesday Schedule:Day Name
  DishwasherWeekend 1,                    !- Thursday Schedule:Day Name
  DishwasherWeekend 1,                    !- Friday Schedule:Day Name
  DishwasherWeekend 1,                    !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  DishwasherVacation 1,                   !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dishwasher,                             !- Name
  fraction,                               !- Schedule Type Limits Name
  Dishwasher Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DishwasherWeekday 1,                    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.115858456545258,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0514758745041469,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0385691669671833,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0772138117562207,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.154503101334295,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.23179239091237,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.437922322394519,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.489398196898665,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425015614857555,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.360633032816445,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.309081680490443,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.347726325279481,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.28334374323837,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.270437035701407,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.28334374323837,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.373464262531554,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.656883483591778,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.837199999999997,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.682621420843852,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.502304904435629,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.334819617742518,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.23179239091237;                       !- Value Until Time 24

ElectricEquipment,
  electric_dryer1,                        !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  ClothesDryer,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  213.064557285022,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  electric_dryer;                         !- End-Use Subcategory

Schedule:Day:Interval,
  ClothesDryerWeekend 1,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.121951219512195,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0731707317073171,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0487804878048781,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.024390243902439,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0487804878048781,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0731707317073171,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.195121951219512,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.390243902439024,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.59509731460951,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8389997536339,                        !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.960950973146095,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.912170485341217,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.829268292682927,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.746366100024637,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.707317073170732,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.682926829268293,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.668268046316827,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.634146341463415,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.624414880512441,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.643877802414388,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.668268046316827,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.536585365853659,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.292682926829268;                      !- Value Until Time 24

Schedule:Week:Daily,
  ClothesDryer Week Rule - Jan1-Dec31,    !- Name
  ClothesDryerWeekend 1,                  !- Sunday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Monday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Tuesday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Wednesday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Thursday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Friday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  ClothesDryerVacation 1,                 !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClothesDryer,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  ClothesDryer Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ClothesDryerWeekday 1,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0996818663838815,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0598091198303289,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0398727465535526,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0199363732767763,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0398727465535526,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0598091198303289,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.15949098621421,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.31898197242842,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.486427370202556,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.685791102970318,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.785472969354199,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.817391304347826,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.745600222800647,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.677836691410393,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.610073160020138,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.578154825026511,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.558218451749735,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.546236490032885,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.518345705196183,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.510391293636256,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.526300116756109,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.546236490032885,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.438600212089077,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.239236479321316;                      !- Value Until Time 24

ElectricEquipment,
  electric_mels1,                         !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  567.464237516869,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Lost
  electric_mels;                          !- End-Use Subcategory

Schedule:Day:Interval,
  MiscPlugLoadDay 1,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.607490272373541,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.559338521400778,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.552853437094682,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.545071335927367,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.524481193255512,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.585278858625162,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.676232166018158,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.718547341115435,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.607490272373541,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.517023346303502,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.529182879377432,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.529345006485084,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.520428015564202,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.538424124513619,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.568741893644617,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.600356679636835,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.71011673151751,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.862678339818418,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.936608300907912,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.966763942931258,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.976653696498055,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.845168612191959,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.73443579766537;                       !- Value Until Time 24

Schedule:Week:Daily,
  MiscPlugLoad Week Rule - Jan1-Dec31,    !- Name
  MiscPlugLoadDay 1,                      !- Sunday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Monday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Tuesday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Wednesday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Thursday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Friday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MiscPlugLoad,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  MiscPlugLoad Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  electric_range1,                        !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  CookingRange,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  248.154224774405,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  electric_range;                         !- End-Use Subcategory

Schedule:Day:Interval,
  CookingRangeDay 1,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04715848452508,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04715848452508,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0235458911419424,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0235458911419424,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04715848452508,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0707043756670224,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165088046958378,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.283017609391676,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.306563500533618,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.320771077908218,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.283017609391676,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.330176093916756,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.377334578441836,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.306563500533618,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.292422625400213,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.377334578441836,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.613193703308431,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.778348452508004,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.400947171824973,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.235859124866596,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.165088046958378,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.103721985058698,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0707043756670224;                     !- Value Until Time 24

Schedule:Week:Daily,
  CookingRange Week Rule - Jan1-Dec31,    !- Name
  CookingRangeDay 1,                      !- Sunday Schedule:Day Name
  CookingRangeDay 1,                      !- Monday Schedule:Day Name
  CookingRangeDay 1,                      !- Tuesday Schedule:Day Name
  CookingRangeDay 1,                      !- Wednesday Schedule:Day Name
  CookingRangeDay 1,                      !- Thursday Schedule:Day Name
  CookingRangeDay 1,                      !- Friday Schedule:Day Name
  CookingRangeDay 1,                      !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CookingRange,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  CookingRange Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  IECC_Adj1,                              !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.54356736989469,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769,                      !- Fraction Lost
  IECC_adj;                               !- End-Use Subcategory

ElectricEquipment,
  refrigerator1,                          !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  Refrigerator,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  refrigerator;                           !- End-Use Subcategory

Schedule:Day:Interval,
  RefrigeratorDay 1,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.782696177062374,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.765593561368209,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.742857142857143,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.731388329979879,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.731388329979879,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.759959758551308,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.817102615694165,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.828571428571429,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.839839034205231,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.839839034205231,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.828571428571429,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.839839034205231,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.885714285714286,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.971428571428572,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.971428571428572,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.942857142857143,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.925553319919517,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.885714285714286,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.828571428571429;                      !- Value Until Time 24

Schedule:Week:Daily,
  Refrigerator Week Rule - Jan1-Dec31,    !- Name
  RefrigeratorDay 1,                      !- Sunday Schedule:Day Name
  RefrigeratorDay 1,                      !- Monday Schedule:Day Name
  RefrigeratorDay 1,                      !- Tuesday Schedule:Day Name
  RefrigeratorDay 1,                      !- Wednesday Schedule:Day Name
  RefrigeratorDay 1,                      !- Thursday Schedule:Day Name
  RefrigeratorDay 1,                      !- Friday Schedule:Day Name
  RefrigeratorDay 1,                      !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigerator,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  Refrigerator Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  television1,                            !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  InteriorLighting,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  television;                             !- End-Use Subcategory

Schedule:Day:Interval,
  LightingDay 1,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0625,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0625,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0625,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1875,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.390625,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4375,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.390625,                               !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.171875,                               !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1171875,                              !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1171875,                              !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1171875,                              !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1171875,                              !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1171875,                              !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1171875,                              !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.203125,                               !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4375,                                 !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.609375,                               !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8203125,                              !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.984375,                               !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.6875,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3828125,                              !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.15625;                                !- Value Until Time 24

Schedule:Week:Daily,
  InteriorLighting Week Rule - Jan1-Dec31, !- Name
  LightingDay 1,                          !- Sunday Schedule:Day Name
  LightingDay 1,                          !- Monday Schedule:Day Name
  LightingDay 1,                          !- Tuesday Schedule:Day Name
  LightingDay 1,                          !- Wednesday Schedule:Day Name
  LightingDay 1,                          !- Thursday Schedule:Day Name
  LightingDay 1,                          !- Friday Schedule:Day Name
  LightingDay 1,                          !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLighting,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  InteriorLighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneControl:Thermostat,
  living_unit1 Thermostat,                !- Name
  living_unit1,                           !- Zone or ZoneList Name
  living_unit1 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  thermostat_living Dual SP Control,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  living_unit1 Thermostat Schedule,       !- Name
  living_unit1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living_unit1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  thermostat_living Dual SP Control,      !- Name
  heating_sch,                            !- Heating Setpoint Temperature Schedule Name
  cooling_sch;                            !- Cooling Setpoint Temperature Schedule Name

Schedule:Compact,
  heating_sch,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.2222222222223;                       !- Field 4

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Compact,
  cooling_sch,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  23.888888888889;                        !- Field 4

ZoneHVAC:EquipmentConnections,
  living_unit1,                           !- Zone Name
  living_unit1 Equipment List,            !- Zone Conditioning Equipment List Name
  living_unit1 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  living_unit1 Exhaust Node List,         !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  living_unit1 Inlet Node List,           !- Name
  Node 4;                                 !- Node Name 1

NodeList,
  living_unit1 Exhaust Node List,         !- Name
  Node 3;                                 !- Node Name 1

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP,                                   !- Name
  always_avail,                           !- Availability Schedule Name
  Node 3,                                 !- Air Inlet Node Name
  Node 4,                                 !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP OA Mixer,                          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan,                            !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil,                 !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil,                 !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil,              !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

Schedule:Compact,
  always_avail,                           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OutdoorAir:Mixer,
  PTHP OA Mixer,                          !- Name
  PTHP Mixed Air Node,                    !- Mixed Air Node Name
  PTHP OA Node,                           !- Outdoor Air Stream Node Name
  PTHP Relief Air Node,                   !- Relief Air Stream Node Name
  Node 3;                                 !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP OA Node;                           !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP Heating Coil Outlet Node,          !- Air Inlet Node Name
  PTHP Fan Outlet Node,                   !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil,                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP Cooling Coil Outlet Node,          !- Air Inlet Node Name
  PTHP Heating Coil Outlet Node,          !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  OS:Curve:Biquadratic 11,                !- Name
  0.758746,                               !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.027626,                               !- Coefficient4 y
  0.000148716,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 14,                  !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 12,                !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 15,                  !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 16,                  !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 9,                 !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 11,                  !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 10,                !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 12,                  !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 13,                  !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil,                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP Mixed Air Node,                    !- Air Inlet Node Name
  PTHP Cooling Coil Outlet Node,          !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP Fan Outlet Node,                   !- Air Inlet Node Name
  Node 4;                                 !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  living_unit1 Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 1
  PTHP,                                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  living_unit1,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  living_unit1 DSOA Space List,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ_DSOA_living_unit1,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.25,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  always_avail;                           !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  living_unit1 DSOA Space List,           !- Name
  living_unit1 Space,                     !- Space Name 1
  SZ_DSOA_living_unit1;                   !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  annual,                                 !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Asphalt_shingle,                        !- Name
  MediumRough,                            !- Roughness
  0.00633985285170672,                    !- Thickness {m}
  0.08186,                                !- Conductivity {W/m-K}
  1121.2917044623,                        !- Density {kg/m3}
  1255.20000949809,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R13,                               !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  0.03876,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R19,                               !- Name
  MediumRough,                            !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.00347522010738099,                    !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Blown_R30,                              !- Name
  MediumRough,                            !- Roughness
  0.212598430964684,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Blown_R30_top,                          !- Name
  MediumRough,                            !- Roughness
  0.22,                                   !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  bsmtwall_consol_layer,                  !- Name
  Rough,                                  !- Roughness
  0.000254,                               !- Thickness {m}
  10.84384,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775,                             !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet_n_pad,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.0601314018580031,                     !- Conductivity {W/m-K}
  32.03690584178,                         !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ceil_consol_layer,                      !- Name
  Rough,                                  !- Roughness
  0.444461299067702,                      !- Thickness {m}
  0.0617176,                              !- Conductivity {W/m-K}
  41.9286,                                !- Density {kg/m3}
  776.25126,                              !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  cement_stucco,                          !- Name
  MediumSmooth,                           !- Roughness
  0.01905,                                !- Thickness {m}
  0.721,                                  !- Conductivity {W/m-K}
  1865.58,                                !- Density {kg/m3}
  878.640006648665,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete_4in,                           !- Name
  Rough,                                  !- Roughness
  0.1014984,                              !- Thickness {m}
  1.312098,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  465.2,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  CopperPipe,                             !- Name
  MediumRough,                            !- Roughness
  0.0190500386169072,                     !- Thickness {m}
  401,                                    !- Conductivity {W/m-K}
  2243,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  crawlwall_consol_layer,                 !- Name
  Rough,                                  !- Roughness
  0.000254,                               !- Thickness {m}
  10.84384,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775,                             !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  door_const,                             !- Name
  Smooth,                                 !- Roughness
  0.0422695734864227,                     !- Thickness {m}
  0.0720096,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  767.58,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Drywall_1/2in,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.16009,                                !- Conductivity {W/m-K}
  800.922646044499,                       !- Density {kg/m3}
  1087.84000823168,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor_consol_layer,                     !- Name
  Rough,                                  !- Roughness
  0.000254,                               !- Thickness {m}
  12.989536,                              !- Conductivity {W/m-K}
  55.074,                                 !- Density {kg/m3}
  916.9311,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  GypsumBoard-5/16in,                     !- Name
  Rough,                                  !- Roughness
  0.00793953,                             !- Thickness {m}
  0.15862,                                !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1129.6,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  Gyp_board_1/2in,                        !- Name
  Rough,                                  !- Roughness
  0.01271016,                             !- Thickness {m}
  0.15862,                                !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1129.6,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  Lumber_2x4,                             !- Name
  Rough,                                  !- Roughness
  0.0890016,                              !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  767.58,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  OSB_1/2in,                              !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  OSB_5/8in,                              !- Name
  MediumSmooth,                           !- Roughness
  0.015875032180756,                      !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  OSB_7/16in,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0111125,                              !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Pipe Insulation,                        !- Name
  VeryRough,                              !- Roughness
  0.0127032520325203,                     !- Thickness {m}
  0.03317175,                             !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Plywood_3/4in,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  674.54,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  sheathing_consol_layer,                 !- Name
  Rough,                                  !- Roughness
  0.031115,                               !- Thickness {m}
  0.035329,                               !- Conductivity {W/m-K}
  20.1,                                   !- Density {kg/m3}
  1465.415,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Slate_shingle,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  1.44219,                                !- Conductivity {W/m-K}
  1601.845292089,                         !- Density {kg/m3}
  1255.20000949809,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  soil_12in,                              !- Name
  Rough,                                  !- Roughness
  0.3048,                                 !- Thickness {m}
  1.731,                                  !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  232.6,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  syn_stucco,                             !- Name
  MediumSmooth,                           !- Roughness
  0.003048,                               !- Thickness {m}
  0.0865,                                 !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  878.640006648665,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Very High Reflectivity Surface,         !- Name
  Smooth,                                 !- Roughness
  0.0005,                                 !- Thickness {m}
  237,                                    !- Conductivity {W/m-K}
  2702,                                   !- Density {kg/m3}
  903,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.05,                                   !- Solar Absorptance
  0.05;                                   !- Visible Absorptance

Material,
  wall_consol_layer,                      !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.057165,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775,                             !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood_shingle,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.11388,                                !- Conductivity {W/m-K}
  426.090847695673,                       !- Density {kg/m3}
  1631.76001234752,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  3/4in_air_space,                        !- Name
  0.08513;                                !- Thermal Resistance {m2-K/W}

Material:AirGap,
  3/4in_Reflective_air_space,             !- Name
  0.246554;                               !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Air_4_in_vert,                          !- Name
  0.158499169604493;                      !- Thermal Resistance {m2-K/W}

Material:NoMass,
  Bldg_paper_felt,                        !- Name
  Smooth,                                 !- Roughness
  0.0105666113069662,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Manf_wall_airgap,                       !- Name
  Smooth,                                 !- Roughness
  0.12,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  R_high,                                 !- Name
  MediumRough,                            !- Roughness
  177,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear Acrylic Plastic,                  !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.92,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.92,                                   !- Visible Transmittance at Normal Incidence
  0.05,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.05,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0022,                                 !- Thickness {m}
  0.9,                                    !- Solar Transmittance at Normal Incidence
  0.08,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                                    !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:SimpleGlazingSystem,
  Glass,                                  !- Name
  1.70358,                                !- U-Factor {W/m2-K}
  0.3344,                                 !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SHGC_09_VT_05,                          !- Name
  0.9,                                    !- U-Factor {W/m2-K}
  0.09,                                   !- Solar Heat Gain Coefficient
  0.05;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SHGC_70_VT_82,                          !- Name
  0.9,                                    !- U-Factor {W/m2-K}
  0.70,                                   !- Solar Heat Gain Coefficient
  0.82;                                   !- Visible Transmittance

Construction,
  attic floor,                            !- Name
  Drywall_1/2in,                          !- Layer 1
  ceil_consol_layer;                      !- Layer 2

Construction,
  ceiling-floor-layer,                    !- Name
  Lumber_2x4;                             !- Layer 1

Construction,
  crawl_floor,                            !- Name
  R_high,                                 !- Layer 1
  soil_12in;                              !- Layer 2

Construction,
  Exterior Door,                          !- Name
  door_const;                             !- Layer 1

Construction,
  Exterior Floor,                         !- Name
  floor_consol_layer,                     !- Layer 1
  Plywood_3/4in,                          !- Layer 2
  Carpet_n_pad;                           !- Layer 3

Construction,
  Exterior Roof,                          !- Name
  Asphalt_shingle,                        !- Layer 1
  OSB_1/2in,                              !- Layer 2
  Blown_R30_top;                          !- Layer 3

Construction,
  Exterior Wall,                          !- Name
  syn_stucco,                             !- Layer 1
  sheathing_consol_layer,                 !- Layer 2
  OSB_7/16in,                             !- Layer 3
  wall_consol_layer,                      !- Layer 4
  Drywall_1/2in;                          !- Layer 5

Construction,
  Exterior Window,                        !- Name
  Glass;                                  !- Layer 1

Construction,
  fndn_roof,                              !- Name
  Carpet_n_pad,                           !- Layer 1
  Plywood_3/4in,                          !- Layer 2
  ceil_consol_layer;                      !- Layer 3

Construction,
  Gable_end,                              !- Name
  cement_stucco,                          !- Layer 1
  Bldg_paper_felt,                        !- Layer 2
  OSB_5/8in,                              !- Layer 3
  Air_4_in_vert,                          !- Layer 4
  Drywall_1/2in;                          !- Layer 5

Construction,
  Insulated Pipe,                         !- Name
  Pipe Insulation,                        !- Layer 1
  CopperPipe;                             !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  ceil_consol_layer,                      !- Layer 1
  Drywall_1/2in;                          !- Layer 2

Construction,
  Interior Door,                          !- Name
  door_const;                             !- Layer 1

Construction,
  Interior Floor,                         !- Name
  Plywood_3/4in,                          !- Layer 1
  Carpet_n_pad;                           !- Layer 2

Construction,
  Interior Wall,                          !- Name
  Drywall_1/2in,                          !- Layer 1
  Air_4_in_vert,                          !- Layer 2
  Drywall_1/2in;                          !- Layer 3

Construction,
  Interior Window,                        !- Name
  Glass;                                  !- Layer 1

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  interiorwall,                           !- Name
  Drywall_1/2in,                          !- Layer 1
  OSB_5/8in,                              !- Layer 2
  Drywall_1/2in;                          !- Layer 3

Construction,
  Plain Pipe,                             !- Name
  CopperPipe;                             !- Layer 1

Construction,
  ReflectingWindowState,                  !- Name
  SHGC_09_VT_05;                          !- Layer 1

Construction,
  TDD Diffuser,                           !- Name
  Diffusing Acrylic Plastic;              !- Layer 1

Construction,
  TDD Dome,                               !- Name
  Clear Acrylic Plastic;                  !- Layer 1

Construction,
  TDD Pipe,                               !- Name
  Very High Reflectivity Surface;         !- Layer 1

Construction,
  TransmittingWindowState,                !- Name
  SHGC_70_VT_82;                          !- Layer 1

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless Positive,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 2;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 3;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 4;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 5;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 6;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 7;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 8;                 !- Name

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Compact,
  always_off,                             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  BA_bath_sch,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.000163090909090909,                   !- Field 4
  Until: 2:00,                            !- Field 5
  8.15454545454545e-05,                   !- Field 6
  Until: 3:00,                            !- Field 7
  8.15454545454545e-05,                   !- Field 8
  Until: 4:00,                            !- Field 9
  8.15454545454545e-05,                   !- Field 10
  Until: 5:00,                            !- Field 11
  0.000163090909090909,                   !- Field 12
  Until: 6:00,                            !- Field 13
  0.000387340909090909,                   !- Field 14
  Until: 7:00,                            !- Field 15
  0.000937772727272727,                   !- Field 16
  Until: 8:00,                            !- Field 17
  0.00118240909090909,                    !- Field 18
  Until: 9:00,                            !- Field 19
  0.0013455,                              !- Field 20
  Until: 10:00,                           !- Field 21
  0.00118240909090909,                    !- Field 22
  Until: 11:00,                           !- Field 23
  0.000937772727272727,                   !- Field 24
  Until: 12:00,                           !- Field 25
  0.000713522727272727,                   !- Field 26
  Until: 13:00,                           !- Field 27
  0.000631977272727273,                   !- Field 28
  Until: 14:00,                           !- Field 29
  0.000468886363636364,                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.000468886363636364,                   !- Field 32
  Until: 16:00,                           !- Field 33
  0.000468886363636364,                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.000795068181818182,                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.000937772727272727,                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.00156975,                             !- Field 40
  Until: 20:00,                           !- Field 41
  0.00203863636363636,                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.00203863636363636,                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.00156975,                             !- Field 46
  Until: 23:00,                           !- Field 47
  0.0013455,                              !- Field 48
  Until: 24:00,                           !- Field 49
  0.000795068181818182;                   !- Field 50

Schedule:Compact,
  BA_shower_sch,                          !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.00174682444444444,                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.000794011111111111,                   !- Field 6
  Until: 3:00,                            !- Field 7
  0.000476406666666667,                   !- Field 8
  Until: 4:00,                            !- Field 9
  0.000794011111111111,                   !- Field 10
  Until: 5:00,                            !- Field 11
  0.00222323111111111,                    !- Field 12
  Until: 6:00,                            !- Field 13
  0.00825771555555556,                    !- Field 14
  Until: 7:00,                            !- Field 15
  0.0187386622222222,                     !- Field 16
  Until: 8:00,                            !- Field 17
  0.01857986,                             !- Field 18
  Until: 9:00,                            !- Field 19
  0.0150862111111111,                     !- Field 20
  Until: 10:00,                           !- Field 21
  0.0117513644444444,                     !- Field 22
  Until: 11:00,                           !- Field 23
  0.00952813333333333,                    !- Field 24
  Until: 12:00,                           !- Field 25
  0.00746370444444444,                    !- Field 26
  Until: 13:00,                           !- Field 27
  0.00539927555555556,                    !- Field 28
  Until: 14:00,                           !- Field 29
  0.00460526444444444,                    !- Field 30
  Until: 15:00,                           !- Field 31
  0.00412885777777778,                    !- Field 32
  Until: 16:00,                           !- Field 33
  0.00397005555555556,                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.00476406666666667,                    !- Field 36
  Until: 18:00,                           !- Field 37
  0.00619328666666667,                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.00666969333333333,                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.00666969333333333,                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.00666969333333333,                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.00651089111111111,                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.00460526444444444,                    !- Field 48
  Until: 24:00,                           !- Field 49
  0.00333484666666667;                    !- Field 50

Schedule:Compact,
  BA_sink_sch,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.00387388596491228,                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.00193694298245614,                    !- Field 6
  Until: 3:00,                            !- Field 7
  0.00138353070175439,                    !- Field 8
  Until: 4:00,                            !- Field 9
  0.00138353070175439,                    !- Field 10
  Until: 5:00,                            !- Field 11
  0.00193694298245614,                    !- Field 12
  Until: 6:00,                            !- Field 13
  0.00498071052631579,                    !- Field 14
  Until: 7:00,                            !- Field 15
  0.0116216578947368,                     !- Field 16
  Until: 8:00,                            !- Field 17
  0.0171557807017544,                     !- Field 18
  Until: 9:00,                            !- Field 19
  0.0182626052631579,                     !- Field 20
  Until: 10:00,                           !- Field 21
  0.0171557807017544,                     !- Field 22
  Until: 11:00,                           !- Field 23
  0.0149421315789474,                     !- Field 24
  Until: 12:00,                           !- Field 25
  0.0138353070175439,                     !- Field 26
  Until: 13:00,                           !- Field 27
  0.013558600877193,                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.0124517763157895,                     !- Field 30
  Until: 15:00,                           !- Field 31
  0.0118983640350877,                     !- Field 32
  Until: 16:00,                           !- Field 33
  0.011344951754386,                      !- Field 34
  Until: 17:00,                           !- Field 35
  0.0132818947368421,                     !- Field 36
  Until: 18:00,                           !- Field 37
  0.017985899122807,                      !- Field 38
  Until: 19:00,                           !- Field 39
  0.0207529605263158,                     !- Field 40
  Until: 20:00,                           !- Field 41
  0.0190927236842105,                     !- Field 42
  Until: 21:00,                           !- Field 43
  0.01577225,                             !- Field 44
  Until: 22:00,                           !- Field 45
  0.0132818947368421,                     !- Field 46
  Until: 23:00,                           !- Field 47
  0.0110682456140351,                     !- Field 48
  Until: 24:00,                           !- Field 49
  0.00747106578947368;                    !- Field 50

Schedule:Compact,
  cooling_sch_HRef,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  25.55;                                  !- Field 4

Schedule:Compact,
  dhw_setpt,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until 24:00,                            !- Field 3
  48;                                     !- Field 4

Schedule:Compact,
  dhw_setpt_hpwh,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until 24:00,                            !- Field 3
  44;                                     !- Field 4

Schedule:Compact,
  fan_cycle,                              !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  heating_sch_HRef,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  20;                                     !- Field 4

Schedule:Compact,
  inf_sch,                                !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  shading_2009iecc,                       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 5/30,                          !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until 24:00,                            !- Field 3
  0.85,                                   !- Field 4
  Through: 8/31,                          !- Field 5
  For: ALLDAYS,                           !- Field 6
  Until 24:00,                            !- Field 7
  0.7,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: ALLDAYS,                           !- Field 10
  Until: 24:00,                           !- Field 11
  0.85;                                   !- Field 12

Schedule:Compact,
  shading_2012iecc,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until 24:00,                            !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Supply-Air-Temp-Sch,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12;                                     !- Field 4

Schedule:Compact,
  zone_control_type,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until 24:00,                            !- Field 3
  4;                                      !- Field 4

Schedule:Constant,
  Always Off Discrete hvac_library,       !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  BathLatSchedule,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  BathSensSchedule,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  boiler_setpt,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  80;                                     !- Hourly Value

Schedule:Constant,
  Compressor Setpoint,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  50;                                     !- Hourly Value

Schedule:Constant,
  CWWaterTempSchedule,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  48.8888888888889;                       !- Hourly Value

Schedule:Constant,
  DHWSupplySetpoint,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  48.8888888888889;                       !- Hourly Value

Schedule:Constant,
  DOAShightemp,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  200;                                    !- Hourly Value

Schedule:Constant,
  DOASlowtemp,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  -60;                                    !- Hourly Value

Schedule:Constant,
  DWWaterTempSchedule,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  48.8888888888889;                       !- Hourly Value

Schedule:Constant,
  ShowerLatSchedule,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  0.48719723183391;                       !- Hourly Value

Schedule:Constant,
  ShowerSensSchedule,                     !- Name
  fraction,                               !- Schedule Type Limits Name
  0.51280276816609;                       !- Hourly Value

Schedule:Constant,
  SinkLatSchedule,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  0.312222222222222;                      !- Hourly Value

Schedule:Constant,
  SinkSensSchedule,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  0.687777777777778;                      !- Hourly Value

Schedule:Constant,
  SSBWaterTempSchedule,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  WaterHeaterSP1Schedule,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  48.8888888888889;                       !- Hourly Value

Schedule:Constant,
  WaterHeaterSP2Schedule,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Day:Interval,
  BathsVacation,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BathsVacation 1,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BathsWeekday,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0492758944582015,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0492758944582015,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.123189736145504,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.295719195628041,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.369633037315344,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.418908931773546,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.369633037315344,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.295719195628041,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.221741525061908,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.197103577832807,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.147827683374605,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.147827683374605,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.147827683374605,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.24644330116984,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.295719195628041,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.492886602339681,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.640714285714285,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.640714285714285,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.492886602339681,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.418908931773546,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.24644330116984;                       !- Value Until Time 24

Schedule:Day:Interval,
  BathsWeekday 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0492758944582015,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0492758944582015,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.123189736145504,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.295719195628041,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.369633037315344,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.418908931773546,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.369633037315344,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.295719195628041,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.221741525061908,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.197103577832807,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.147827683374605,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.147827683374605,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.147827683374605,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.24644330116984,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.295719195628041,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.492886602339681,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.640714285714285,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.640714285714285,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.492886602339681,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.418908931773546,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.24644330116984;                       !- Value Until Time 24

Schedule:Day:Interval,
  BathsWeekend,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0689862522414824,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0689862522414824,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.172465630603706,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.414006873879259,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.517486252241482,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.586472504482965,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.517486252241482,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.414006873879259,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.310438135086671,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27594500896593,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.206958756724447,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.206958756724447,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.206958756724447,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.345020621637776,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414006873879259,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.690041243275553,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.897,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.690041243275553,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.586472504482965,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.345020621637776;                      !- Value Until Time 24

Schedule:Day:Interval,
  BathsWeekend 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0689862522414824,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0689862522414824,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.172465630603706,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.414006873879259,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.517486252241482,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.586472504482965,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.517486252241482,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.414006873879259,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.310438135086671,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27594500896593,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.206958756724447,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.206958756724447,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.206958756724447,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.345020621637776,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414006873879259,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.690041243275553,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.897,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.690041243275553,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.586472504482965,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.345020621637776;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerVacation,                   !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerVacation 1,                 !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerWeekday,                    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0996818663838815,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0598091198303289,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0398727465535526,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0199363732767763,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0398727465535526,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0598091198303289,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.15949098621421,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.31898197242842,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.486427370202556,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.685791102970318,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.785472969354199,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.817391304347826,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.745600222800647,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.677836691410393,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.610073160020138,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.578154825026511,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.558218451749735,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.546236490032885,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.518345705196183,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.510391293636256,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.526300116756109,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.546236490032885,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.438600212089077,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.239236479321316;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerWeekend,                    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.121951219512195,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0731707317073171,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0487804878048781,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.024390243902439,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0487804878048781,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0731707317073171,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.195121951219512,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.390243902439024,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.59509731460951,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8389997536339,                        !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.960950973146095,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.912170485341217,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.829268292682927,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.746366100024637,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.707317073170732,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.682926829268293,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.668268046316827,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.634146341463415,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.624414880512441,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.643877802414388,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.668268046316827,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.536585365853659,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.292682926829268;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherVacation,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherVacation 1,                !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherWeekday,                   !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0796474528960224,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0955939986043261,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.191187997208654,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.414354361479414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62157418004187,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7332,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.717253454291697,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.637520725750175,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.573734542916957,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.510033635729239,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.446247452896022,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.414354361479414,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.430300907187718,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414354361479414,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.414354361479414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.414354361479414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.414354361479414,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.398407815771109,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.270920725750174,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.143433635729239;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherWeekend,                   !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0974410327983253,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.038913817166783,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.038913817166783,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.116950104675506,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.233900209351012,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.506922889043964,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.760436496859734,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.897,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.877490928122819,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.779945568736915,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.701909281228193,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.623977320307048,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.545941032798325,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.506922889043964,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.526431960921144,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.506922889043964,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.506922889043964,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.506922889043964,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.506922889043964,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.487413817166783,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.331445568736915,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.175477320307048;                      !- Value Until Time 24

Schedule:Day:Interval,
  CookingRangeDay,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04715848452508,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04715848452508,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0235458911419424,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0235458911419424,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04715848452508,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0707043756670224,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165088046958378,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.283017609391676,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.306563500533618,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.320771077908218,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.283017609391676,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.330176093916756,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.377334578441836,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.306563500533618,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.292422625400213,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.377334578441836,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.613193703308431,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.778348452508004,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.400947171824973,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.235859124866596,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.165088046958378,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.103721985058698,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0707043756670224;                     !- Value Until Time 24

Schedule:Day:Interval,
  DHWDistDay,                             !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.142553149370226,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0764866759550322,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0516611840277747,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0584039294664903,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.121469841058603,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.366180268451559,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.833258955739606,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.999999987228391,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.995483090581232,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.916474762598139,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.800898393293271,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.682564390940485,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.590066600109555,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.522371887032053,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.466005974303267,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.46573704253214,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.527514234916123,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.637905701335668,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.727588642310272,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.732551127624518,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.681468471942116,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.610804704600985,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.464292318119835,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.299867724445383;                      !- Value Until Time 24

Schedule:Day:Interval,
  DHWDistDay 1,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.142553149370226,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0764866759550322,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0516611840277747,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0584039294664903,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.121469841058603,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.366180268451559,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.833258955739606,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.999999987228391,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.995483090581232,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.916474762598139,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.800898393293271,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.682564390940485,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.590066600109555,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.522371887032053,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.466005974303267,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.46573704253214,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.527514234916123,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.637905701335668,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.727588642310272,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.732551127624518,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.681468471942116,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.610804704600985,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.464292318119835,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.299867724445383;                      !- Value Until Time 24

Schedule:Day:Interval,
  dhw_profile_day,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.006,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.003,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.001,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.001,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.003,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.021,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.075,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.079,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.076,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.067,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.061,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.042,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.038,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.033,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.038,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.043,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.058,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.068,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.065,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.06,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.047,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.041,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.024;                                  !- Value Until Time 24

Schedule:Day:Interval,
  dhw_profile_day 1,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.006,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.003,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.001,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.001,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.003,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.021,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.075,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.079,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.076,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.067,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.061,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.042,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.038,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.033,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.038,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.043,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.058,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.068,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.065,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.06,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.047,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.041,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.024;                                  !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherVacation,                     !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherVacation 1,                   !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherWeekday,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.115858456545258,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0514758745041469,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0385691669671833,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0772138117562207,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.154503101334295,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.23179239091237,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.437922322394519,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.489398196898665,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425015614857555,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.360633032816445,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.309081680490443,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.347726325279481,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.28334374323837,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.270437035701407,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.28334374323837,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.373464262531554,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.656883483591778,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.837199999999997,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.682621420843852,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.502304904435629,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.334819617742518,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.23179239091237;                       !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherWeekend,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.124134060584205,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0551527226830148,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0413241074648395,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0827290840245222,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165539037143888,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.248348990263252,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.469202488279841,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.524355210962856,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455373873061666,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.386392535160476,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.331158943382618,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3725639199423,                        !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.303582582041111,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.289753966822935,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.303582582041111,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.400140281283808,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.703803732419762,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.731380093761269,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.538183826181031,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.358735304724125,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.248348990263252;                      !- Value Until Time 24

Schedule:Day:Interval,
  ExteriorLightingDay,                    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ExteriorLightingDay 1,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  LightingDay,                            !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0625,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0625,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0625,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1875,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.390625,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4375,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.390625,                               !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.171875,                               !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1171875,                              !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1171875,                              !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1171875,                              !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1171875,                              !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1171875,                              !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1171875,                              !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.203125,                               !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4375,                                 !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.609375,                               !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8203125,                              !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.984375,                               !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.6875,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3828125,                              !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.15625;                                !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting,                 !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.06875,                                !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.06875,                                !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.06875,                                !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06875,                                !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.20625,                                !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.4296875,                              !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.48125,                                !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4296875,                              !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1890625,                              !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.12890625,                             !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.12890625,                             !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.12890625,                             !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.12890625,                             !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.12890625,                             !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.12890625,                             !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2234375,                              !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.48125,                                !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6703125,                              !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.90234375,                             !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75625,                                !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.42109375,                             !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.171875;                               !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting_Garage_OccSensors, !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.048125,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.048125,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.048125,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.048125,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.144375,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.30078125,                             !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.336875,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.30078125,                             !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.13234375,                             !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.090234375,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.090234375,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.090234375,                            !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.090234375,                            !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.090234375,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.090234375,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15640625,                             !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.336875,                               !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.46921875,                             !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.631640625,                            !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.529375,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.294765625,                            !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1203125;                              !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting_Garage_OccSensors 1, !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.048125,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.048125,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.048125,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.048125,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.144375,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.30078125,                             !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.336875,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.30078125,                             !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.13234375,                             !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.090234375,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.090234375,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.090234375,                            !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.090234375,                            !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.090234375,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.090234375,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15640625,                             !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.336875,                               !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.46921875,                             !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.631640625,                            !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.529375,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.294765625,                            !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1203125;                              !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting_OccSensors,      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.065170403,                            !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.065170403,                            !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.065170403,                            !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.065170403,                            !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.195511208,                            !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.407315016,                            !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.456192818,                            !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.407315016,                            !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.179218607,                            !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.122194505,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.122194505,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.122194505,                            !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.122194505,                            !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.122194505,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.122194505,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.211803808,                            !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.456192818,                            !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.635411425,                            !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.855361533,                            !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.947933128,                            !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947933128,                            !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.716874428,                            !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.399168715,                            !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.162926006;                            !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting_OccSensors 1,    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.065170403,                            !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.065170403,                            !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.065170403,                            !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.065170403,                            !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.195511208,                            !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.407315016,                            !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.456192818,                            !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.407315016,                            !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.179218607,                            !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.122194505,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.122194505,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.122194505,                            !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.122194505,                            !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.122194505,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.122194505,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.211803808,                            !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.456192818,                            !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.635411425,                            !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.855361533,                            !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.947933128,                            !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947933128,                            !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.716874428,                            !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.399168715,                            !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.162926006;                            !- Value Until Time 24

Schedule:Day:Interval,
  MiscPlugLoadDay,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.607490272373541,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.559338521400778,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.552853437094682,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.545071335927367,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.524481193255512,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.585278858625162,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.676232166018158,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.718547341115435,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.607490272373541,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.517023346303502,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.529182879377432,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.529345006485084,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.520428015564202,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.538424124513619,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.568741893644617,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.600356679636835,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.71011673151751,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.862678339818418,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.936608300907912,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.966763942931258,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.976653696498055,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.845168612191959,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.73443579766537;                       !- Value Until Time 24

Schedule:Day:Interval,
  OccupancyDay,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8831,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.40861,                                !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.24189,                                !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.24189,                                !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.24189,                                !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.24189,                                !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.24189,                                !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.24189,                                !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.24189,                                !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.29498,                                !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5531,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.89693,                                !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.89693,                                !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89693,                                !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RefrigeratorDay,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.782696177062374,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.765593561368209,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.742857142857143,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.731388329979879,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.731388329979879,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.759959758551308,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.817102615694165,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.828571428571429,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.839839034205231,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.839839034205231,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.828571428571429,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.839839034205231,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.885714285714286,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.971428571428572,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.971428571428572,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.942857142857143,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.925553319919517,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.885714285714286,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.828571428571429;                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.42;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Dimensionless Positive,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ShowersVacation,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersVacation 1,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersWeekday,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.076044361285933,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0345332539547544,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0242088790610646,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0345332539547544,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0968355162442594,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.366693315189659,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.837199999999997,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.830293349209049,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.674644497363497,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.529320020411635,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425506650790951,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.335577785337642,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.242159993196122,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.207555536655894,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.179857730906617,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.186764381697567,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.214462187446844,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.27676444973635,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.300973328797414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.300973328797414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.297484402109202,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.290577751318252,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.207555536655894,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.148742201054601;                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersWeekday 1,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.076044361285933,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0345332539547544,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0242088790610646,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0345332539547544,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0968355162442594,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.366693315189659,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.837199999999997,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.830293349209049,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.674644497363497,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.529320020411635,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425506650790951,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.335577785337642,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.242159993196122,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.207555536655894,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.179857730906617,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.186764381697567,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.214462187446844,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.27676444973635,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.300973328797414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.300973328797414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.297484402109202,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.290577751318252,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.207555536655894,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.148742201054601;                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersWeekend,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0814761013777853,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0369999149515223,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0259380847082837,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0369999149515223,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.103752338833135,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.392885694846062,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.897,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.889600017009696,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.722833390032318,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.56712859329818,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455899982990304,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.359547627147474,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.259457135567274,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.222380932131315,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.19270471168566,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.200104694675966,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.229780915121619,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.296533339003232,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.322471423711515,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.322471423711515,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.318733287974145,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.311333304983841,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.222380932131315,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.159366643987073;                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersWeekend 1,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0814761013777853,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0369999149515223,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0259380847082837,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0369999149515223,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.103752338833135,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.392885694846062,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.897,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.889600017009696,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.722833390032318,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.56712859329818,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455899982990304,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.359547627147474,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.259457135567274,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.222380932131315,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.19270471168566,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.200104694675966,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.229780915121619,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.296533339003232,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.322471423711515,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.322471423711515,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.318733287974145,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.311333304983841,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.222380932131315,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.159366643987073;                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksVacation,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksVacation 1,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksWeekday,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.160052687884461,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0767484287242575,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0575330636533838,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0575330636533838,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0767484287242575,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.204926216902916,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.480271095212623,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.704412677186414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.742843407328163,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.697969878309708,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.614778650708746,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.563462322813587,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.550689756619418,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.512259026477668,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.467385497459214,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.486600862530089,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.544246957742712,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.736400608451458,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.84525,                                !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.781274137469912,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.640323783097085,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.544246957742712,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.44828316394758,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.307332809574753;                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksWeekday 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.160052687884461,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0767484287242575,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0575330636533838,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0575330636533838,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0767484287242575,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.204926216902916,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.480271095212623,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.704412677186414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.742843407328163,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.697969878309708,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.614778650708746,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.563462322813587,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.550689756619418,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.512259026477668,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.467385497459214,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.486600862530089,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.544246957742712,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.736400608451458,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.84525,                                !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.781274137469912,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.640323783097085,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.544246957742712,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.44828316394758,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.307332809574753;                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksWeekend,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.169851832040653,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0814473121155389,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0610554961219577,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0610554961219577,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0814473121155389,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.217472719978604,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.509675447980744,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.747539983952929,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.788323615940091,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.74070272800214,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.652418159935812,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.597960016047071,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.58440545600428,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.543621824017117,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.496000936079166,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.516392752072746,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.57756820005349,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.781486359989302,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.897,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.829107247927254,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.679527280021396,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.57756820005349,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.47572907194437,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.326149104038513;                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksWeekend 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.169851832040653,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0814473121155389,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0610554961219577,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0610554961219577,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0814473121155389,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.217472719978604,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.509675447980744,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.747539983952929,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.788323615940091,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.74070272800214,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.652418159935812,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.597960016047071,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.58440545600428,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.543621824017117,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.496000936079166,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.516392752072746,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.57756820005349,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.781486359989302,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.897,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.829107247927254,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.679527280021396,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.57756820005349,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.47572907194437,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.326149104038513;                      !- Value Until Time 24

Schedule:Day:Interval,
  SummerLoadDay,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day,             !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WinterLoadDay,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  AverageWaterTemperatureConsumption Week Rule - Jan1-Dec31, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AverageWaterTemperatureConsumption,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  AverageWaterTemperatureConsumption Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Baths Week Rule - Jan1-Dec31,           !- Name
  BathsWeekend 1,                         !- Sunday Schedule:Day Name
  BathsWeekend 1,                         !- Monday Schedule:Day Name
  BathsWeekend 1,                         !- Tuesday Schedule:Day Name
  BathsWeekend 1,                         !- Wednesday Schedule:Day Name
  BathsWeekend 1,                         !- Thursday Schedule:Day Name
  BathsWeekend 1,                         !- Friday Schedule:Day Name
  BathsWeekend 1,                         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  BathsVacation 1,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Baths,                                  !- Name
  fraction,                               !- Schedule Type Limits Name
  Baths Week Rule - Jan1-Dec31,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Compressor Ambient Temp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 24,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Compressor Ambient Temp,                !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Compressor Ambient Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Compressor Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Compressor Setpoint Temp,               !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Compressor Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DHWDist Week Rule - Jan1-Dec31,         !- Name
  DHWDistDay 1,                           !- Sunday Schedule:Day Name
  DHWDistDay 1,                           !- Monday Schedule:Day Name
  DHWDistDay 1,                           !- Tuesday Schedule:Day Name
  DHWDistDay 1,                           !- Wednesday Schedule:Day Name
  DHWDistDay 1,                           !- Thursday Schedule:Day Name
  DHWDistDay 1,                           !- Friday Schedule:Day Name
  DHWDistDay 1,                           !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DHWDist,                                !- Name
  fraction,                               !- Schedule Type Limits Name
  DHWDist Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  dhw_sch Week Rule - Jan1-Dec31,         !- Name
  dhw_profile_day 1,                      !- Sunday Schedule:Day Name
  dhw_profile_day 1,                      !- Monday Schedule:Day Name
  dhw_profile_day 1,                      !- Tuesday Schedule:Day Name
  dhw_profile_day 1,                      !- Wednesday Schedule:Day Name
  dhw_profile_day 1,                      !- Thursday Schedule:Day Name
  dhw_profile_day 1,                      !- Friday Schedule:Day Name
  dhw_profile_day 1,                      !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  dhw_sch,                                !- Name
  fraction,                               !- Schedule Type Limits Name
  dhw_sch Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ExteriorLighting Week Rule - Jan1-Dec31, !- Name
  ExteriorLightingDay 1,                  !- Sunday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Monday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Tuesday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Wednesday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Thursday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Friday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ExteriorLighting,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  ExteriorLighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Name
  Hot Water Temperature Default,          !- Sunday Schedule:Day Name
  Hot Water Temperature Default,          !- Monday Schedule:Day Name
  Hot Water Temperature Default,          !- Tuesday Schedule:Day Name
  Hot Water Temperature Default,          !- Wednesday Schedule:Day Name
  Hot Water Temperature Default,          !- Thursday Schedule:Day Name
  Hot Water Temperature Default,          !- Friday Schedule:Day Name
  Hot Water Temperature Default,          !- Saturday Schedule:Day Name
  Hot Water Temperature Default,          !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default,          !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Temperature,                  !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Humidity Week Rule - Jan1-Dec31, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Humidity,                     !- Name
  Dimensionless Positive,                 !- Schedule Type Limits Name
  Inlet Air Humidity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Mixer Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 25,                        !- Monday Schedule:Day Name
  Schedule Day 25,                        !- Tuesday Schedule:Day Name
  Schedule Day 25,                        !- Wednesday Schedule:Day Name
  Schedule Day 25,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  Schedule Day 25,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Mixer Fraction,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Inlet Air Mixer Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Temp Week Rule - Jan1-Dec31,  !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  Schedule Day 22,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 22,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Temp,                         !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Inlet Air Temp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Temp 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 27,                        !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Temp 1,                       !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  Inlet Air Temp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  InteriorLightingHE_OS Week Rule - Jan1-Dec31, !- Name
  LightingDay_EELighting_OccSensors 1,    !- Sunday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Monday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Tuesday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Wednesday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Thursday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Friday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLightingHE_OS,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  InteriorLightingHE_OS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  InteriorLightingHE_VS Week Rule - Jan1-Dec31, !- Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Sunday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Monday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Tuesday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Wednesday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Thursday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Friday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLightingHE_VS,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  InteriorLightingHE_VS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LatentHeatLossScheduleAverage Week Rule - Jan1-Dec31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LatentHeatLossScheduleAverage,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  LatentHeatLossScheduleAverage Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SensibleHeatLossScheduleBathrooms Week Rule - Jan1-Dec31, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SensibleHeatLossScheduleBathrooms,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  SensibleHeatLossScheduleBathrooms Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Showers Week Rule - Jan1-Dec31,         !- Name
  ShowersWeekend 1,                       !- Sunday Schedule:Day Name
  ShowersWeekend 1,                       !- Monday Schedule:Day Name
  ShowersWeekend 1,                       !- Tuesday Schedule:Day Name
  ShowersWeekend 1,                       !- Wednesday Schedule:Day Name
  ShowersWeekend 1,                       !- Thursday Schedule:Day Name
  ShowersWeekend 1,                       !- Friday Schedule:Day Name
  ShowersWeekend 1,                       !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  ShowersVacation 1,                      !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Showers,                                !- Name
  fraction,                               !- Schedule Type Limits Name
  Showers Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Sinks Week Rule - Jan1-Dec31,           !- Name
  SinksWeekend 1,                         !- Sunday Schedule:Day Name
  SinksWeekend 1,                         !- Monday Schedule:Day Name
  SinksWeekend 1,                         !- Tuesday Schedule:Day Name
  SinksWeekend 1,                         !- Wednesday Schedule:Day Name
  SinksWeekend 1,                         !- Thursday Schedule:Day Name
  SinksWeekend 1,                         !- Friday Schedule:Day Name
  SinksWeekend 1,                         !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  SinksVacation 1,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sinks,                                  !- Name
  fraction,                               !- Schedule Type Limits Name
  Sinks Week Rule - Jan1-Dec31,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day,             !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F,                 !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  WaterUse Schedule 120F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p, !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  Plant Loop 1,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Plant Loop 1 Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 8,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 7,                                 !- Plant Side Inlet Node Name
  Node 8,                                 !- Plant Side Outlet Node Name
  Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
  Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
  Node 10,                                !- Demand Side Inlet Node Name
  Node 11,                                !- Demand Side Outlet Node Name
  Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
  Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Plant Loop 1,                           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Plant Loop 1 Supply Branches,           !- Name
  Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
  Plant Loop 1 Supply Branch 1,           !- Branch Name 2
  Plant Loop 1 Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  Plant Loop 1 Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 1 Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 1 Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 1 Supply Splitter,           !- Name
  Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
  Plant Loop 1 Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  Plant Loop 1 Supply Mixer,              !- Name
  Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
  Plant Loop 1 Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  Plant Loop 1 Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Noenergy Const Spd Pump,                !- Component Name 1
  Node 7,                                 !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Noenergy Const Spd Pump,                !- Name
  Node 7,                                 !- Inlet Node Name
  Node 15,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Plant Loop 1 Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:HeatPump:PumpedCondenser,   !- Component Object Type 1
  Heat Pump Water Heater,                 !- Component Name 1
  Node 9,                                 !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

Branch,
  Plant Loop 1 Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Supply Outlet Pipe,        !- Component Name 1
  Plant Loop 1 Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Supply Outlet Pipe,        !- Name
  Plant Loop 1 Supply Outlet Pipe Node,   !- Inlet Node Name
  Node 8;                                 !- Outlet Node Name

BranchList,
  Plant Loop 1 Demand Branches,           !- Name
  Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
  Plant Loop 1 Demand Branch 1,           !- Branch Name 2
  Plant Loop 1 Demand Bypass Branch,      !- Branch Name 3
  Plant Loop 1 Demand Outlet Branch;      !- Branch Name 4

ConnectorList,
  Plant Loop 1 Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Plant Loop 1 Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Plant Loop 1 Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Plant Loop 1 Demand Splitter,           !- Name
  Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
  Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
  Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 1 Demand Mixer,              !- Name
  Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
  Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
  Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 2

Branch,
  Plant Loop 1 Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Plant Loop 1 Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Inlet Pipe,         !- Name
  Node 10,                                !- Inlet Node Name
  Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  Plant Loop 1 Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection,                   !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection,                   !- Name
  Node 12,                                !- Inlet Node Name
  Node 14,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Water Fixture;                          !- Water Use Equipment Name 1

WaterUse:Equipment,
  Water Fixture,                          !- Name
  General,                                !- End-Use Subcategory
  3.051913e-05,                           !- Peak Flow Rate {m3/s}
  Baths,                                  !- Flow Rate Fraction Schedule Name
  AverageWaterTemperatureConsumption,     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  living_unit1,                           !- Zone Name
  SensibleHeatLossScheduleBathrooms,      !- Sensible Fraction Schedule Name
  LatentHeatLossScheduleAverage;          !- Latent Fraction Schedule Name

Branch,
  Plant Loop 1 Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
  Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Bypass Pipe,        !- Name
  Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Plant Loop 1 Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
  Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Outlet Pipe,        !- Name
  Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
  Node 11;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Plant Loop 1 Operation Schemes,         !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Plant Loop 1 Heating Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 1 Heating Equipment List,    !- Name
  WaterHeater:HeatPump:PumpedCondenser,   !- Equipment Object Type 1
  Heat Pump Water Heater;                 !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.1,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.1;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OutputControl:Table:Style,
  CommaAndHTML,                           !- Column Separator
  ;                                       !- Unit Conversion

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  Yes,                                    !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Constructions,
  Constructions,                          !- Details Type 1
  Materials;                              !- Details Type 2

Output:Table:SummaryReports,
  InputVerificationandResultsSummary,     !- Report Name 1
  EquipmentSummary,                       !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  AllSummary;                             !- Report Name 5

Site:Location,
  Santa.Fe.Muni.AP,                       !- Name
  35.617,                                 !- Latitude {deg}
  -106.089,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1935;                                   !- Elevation {m}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83318,                                  !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.887,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -7.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -7.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83318,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  56400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 1% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  17.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 1% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  14.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 1% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  54400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 1% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.8,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 2% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  17.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 2% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.7,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 2% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  52700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 2% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg 99% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -9.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -9.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -12.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  1.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  10.6,                                   !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  11.7,                                   !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Hum_n 99% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -18.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -20.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  Exterior-Lights_unit1,                  !- Name
  ExteriorLighting,                       !- Schedule Name
  43.2424607481559,                       !- Design Level {W}
  ,                                       !- Control Option
  Exterior-Lights;                        !- End-Use Subcategory

Exterior:Lights,
  Garage-Lights_unit1,                    !- Name
  InteriorLightingHE,                     !- Schedule Name
  7.16294617434682,                       !- Design Level {W}
  ,                                       !- Control Option
  Garage-Lights;                          !- End-Use Subcategory

Curve:Biquadratic,
  ACCoolingCAPFTemp,                      !- Name
  1.5509,                                 !- Coefficient1 Constant
  -0.07505,                               !- Coefficient2 x
  0.0031,                                 !- Coefficient3 x**2
  0.0024,                                 !- Coefficient4 y
  -5e-05,                                 !- Coefficient5 y**2
  -0.00043,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ACCoolingEIRFTemp,                      !- Name
  -0.30428,                               !- Coefficient1 Constant
  0.11805,                                !- Coefficient2 x
  -0.00342,                               !- Coefficient3 x**2
  -0.00626,                               !- Coefficient4 y
  0.0007,                                 !- Coefficient5 y**2
  -0.00047,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ACHighStageCoolingCAPFTemp,             !- Name
  1.36788,                                !- Coefficient1 Constant
  -0.06257,                               !- Coefficient2 x
  0.0028,                                 !- Coefficient3 x**2
  0.00504,                                !- Coefficient4 y
  -7e-05,                                 !- Coefficient5 y**2
  -0.00045,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ACHighStageCoolingEIRFTemp,             !- Name
  0.04232,                                !- Coefficient1 Constant
  0.07892,                                !- Coefficient2 x
  -0.00238,                               !- Coefficient3 x**2
  -0.00304,                               !- Coefficient4 y
  0.00053,                                !- Coefficient5 y**2
  -0.00032,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ACLowStageCoolingCAPFTemp,              !- Name
  1.66458,                                !- Coefficient1 Constant
  -0.08039,                               !- Coefficient2 x
  0.0033,                                 !- Coefficient3 x**2
  0.00124,                                !- Coefficient4 y
  -3e-05,                                 !- Coefficient5 y**2
  -0.00052,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ACLowStageCoolingEIRFTemp,              !- Name
  -0.42738,                               !- Coefficient1 Constant
  0.14191,                                !- Coefficient2 x
  -0.00412,                               !- Coefficient3 x**2
  -0.01406,                               !- Coefficient4 y
  0.00083,                                !- Coefficient5 y**2
  -0.00043,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Cool-Cap-fT,                            !- Name
  1.26489391,                             !- Coefficient1 Constant
  -0.035054982,                           !- Coefficient2 x
  0.00211086,                             !- Coefficient3 x**2
  -0.001526886,                           !- Coefficient4 y
  -7.0308e-06,                            !- Coefficient5 y**2
  -0.0004691844,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Cool-EIR-fT,                            !- Name
  0.38402403,                             !- Coefficient1 Constant
  0.029696724,                            !- Coefficient2 x
  -0.0011329308,                          !- Coefficient3 x**2
  0.006490674,                            !- Coefficient4 y
  0.0002626992,                           !- Coefficient5 y**2
  -0.0001207224,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Defrost_EIR_FT,                         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  dummy-waste-heat-curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  1,                                      !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  HPCoolingCAPFTemp,                      !- Name
  1.55736,                                !- Coefficient1 Constant
  -0.074448,                              !- Coefficient2 x
  0.003099,                               !- Coefficient3 x**2
  0.00146,                                !- Coefficient4 y
  -4.1e-05,                               !- Coefficient5 y**2
  -0.000427,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPCoolingEIRFTemp,                      !- Name
  -0.350448,                              !- Coefficient1 Constant
  0.11681,                                !- Coefficient2 x
  -0.0034,                                !- Coefficient3 x**2
  -0.001226,                              !- Coefficient4 y
  0.000601,                               !- Coefficient5 y**2
  -0.000467,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHeatingCAPFTemp,                      !- Name
  0.876825,                               !- Coefficient1 Constant
  -0.002955,                              !- Coefficient2 x
  -5.8e-05,                               !- Coefficient3 x**2
  0.025335,                               !- Coefficient4 y
  0.000196,                               !- Coefficient5 y**2
  -4.3e-05,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHeatingEIRFTemp,                      !- Name
  0.704658,                               !- Coefficient1 Constant
  0.008767,                               !- Coefficient2 x
  0.000625,                               !- Coefficient3 x**2
  -0.009037,                              !- Coefficient4 y
  0.000738,                               !- Coefficient5 y**2
  -0.001025,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHighStageCoolingCAPFTemp,             !- Name
  1.472738,                               !- Coefficient1 Constant
  -0.067222,                              !- Coefficient2 x
  0.00292,                                !- Coefficient3 x**2
  5.2e-05,                                !- Coefficient4 y
  -3e-05,                                 !- Coefficient5 y**2
  -0.000359,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHighStageCoolingEIRFTemp,             !- Name
  -0.488196,                              !- Coefficient1 Constant
  0.099162,                               !- Coefficient2 x
  -0.00237,                               !- Coefficient3 x**2
  0.019503,                               !- Coefficient4 y
  0.00043,                                !- Coefficient5 y**2
  -0.001097,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHighStageHeatingCAPFTemp,             !- Name
  0.818223,                               !- Coefficient1 Constant
  0.001981,                               !- Coefficient2 x
  -0.000203,                              !- Coefficient3 x**2
  0.028703,                               !- Coefficient4 y
  0.000207,                               !- Coefficient5 y**2
  -7.1e-05,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHighStageHeatingEIRFTemp,             !- Name
  0.81584,                                !- Coefficient1 Constant
  -0.00615,                               !- Coefficient2 x
  0.001021,                               !- Coefficient3 x**2
  -0.001301,                              !- Coefficient4 y
  0.001083,                               !- Coefficient5 y**2
  -0.001487,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPLowStageCoolingCAPFTemp,              !- Name
  1.658788,                               !- Coefficient1 Constant
  -0.083453,                              !- Coefficient2 x
  0.003424,                               !- Coefficient3 x**2
  0.002433,                               !- Coefficient4 y
  -4.5e-05,                               !- Coefficient5 y**2
  -0.000534,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPLowStageCoolingEIRFTemp,              !- Name
  -0.582916,                              !- Coefficient1 Constant
  0.158101,                               !- Coefficient2 x
  -0.004398,                              !- Coefficient3 x**2
  -0.020335,                              !- Coefficient4 y
  0.00108,                                !- Coefficient5 y**2
  -0.00064,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPLowStageHeatingCAPFTemp,              !- Name
  0.84613,                                !- Coefficient1 Constant
  -0.002279,                              !- Coefficient2 x
  -4.7e-05,                               !- Coefficient3 x**2
  0.026703,                               !- Coefficient4 y
  0.000201,                               !- Coefficient5 y**2
  -7.9e-05,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPLowStageHeatingEIRFTemp,              !- Name
  0.551837,                               !- Coefficient1 Constant
  0.02038,                                !- Coefficient2 x
  0.000546,                               !- Coefficient3 x**2
  -0.009638,                              !- Coefficient4 y
  0.000785,                               !- Coefficient5 y**2
  -0.00125,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100,                                    !- Maximum Value of y {BasedOnField A3}
  0;                                      !- Minimum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  HPWHHeatingCapFTemp,                    !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPWHHeatingCOPFTemp,                    !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan-EIR-fPLR,                           !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AC2StageCoolingPLFFPLR,                 !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  ACCoolingCAPFFF,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ACCoolingEIRFFF,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ACCoolingPLFFPLR,                       !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  ACHighStageCoolingCAPFFF,               !- Name
  0.690334551,                            !- Coefficient1 Constant
  0.464383753,                            !- Coefficient2 x
  -0.154507638,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ACHighStageCoolingEIRFFF,               !- Name
  1.31565404,                             !- Coefficient1 Constant
  -0.482467162,                           !- Coefficient2 x
  0.166239001,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ACLowStageCoolingCAPFFF,                !- Name
  0.65673024,                             !- Coefficient1 Constant
  0.516470835,                            !- Coefficient2 x
  -0.172887149,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ACLowStageCoolingEIRFFF,                !- Name
  1.562945114,                            !- Coefficient1 Constant
  -0.791859997,                           !- Coefficient2 x
  0.230030877,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Cool-PLF-fPLR,                          !- Name
  0.80141423,                             !- Coefficient1 Constant
  0.23744685,                             !- Coefficient2 x
  -0.0393773,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  HP2StageCoolingPLFFPLR,                 !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HP2StageHeatingPLFFPLR,                 !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPCoolingCAPFFF,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPCoolingEIRFFF,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPCOOLPLFFPLR,                          !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPHeatingCAPFFF,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPHeatingEIRFFF,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPHeatPLFFPLR,                          !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPHighStageCoolingCAPFFF,               !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPHighStageCoolingEIRFFF,               !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPHighStageHeatingCAPFFF,               !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPHighStageHeatingEIRFFF,               !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPLowStageCoolingCAPFFF,                !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPLowStageCoolingEIRFFF,                !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPLowStageHeatingCAPFFF,                !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPLowStageHeatingEIRFFF,                !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Scheduled HW Temp,                      !- Name
  Temperature,                            !- Control Variable
  Hot Water Temperature,                  !- Schedule Name
  Node 8;                                 !- Setpoint Node or NodeList Name

Output:Variable,
  *,                                      !- Key Value
  Electric Equipment Electricity Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Exterior Lights Electricity Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Lights Electricity Rate,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Inlet Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Loop Pressure Difference, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Unmet Demand Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Mass Flow Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Water Volume,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Water Volume Flow Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Use Connections Total Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air CO2 Concentration,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  attic_unit1,                            !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Variable Name

Output:Variable,
  living_unit1,                           !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Variable Name

Output:Variable,
  ,                                       !- Key Value
  EMSGlobal:Window_ldb_1_unit1:living_unit1:Actuator, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  EMSGlobal:Window_sdr_1_unit1:living_unit1:Actuator, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  EMSGlobal:Window_ldf_1_unit1:living_unit1:Actuator, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  EMSGlobal:Window_ldb_2_unit1:living_unit1:Actuator, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  EMSGlobal:Window_ldf_2_unit1:living_unit1:Actuator, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  EMSGlobal:Window_sdl_1_unit1:living_unit1:Actuator, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  EMSGlobal:Window_sdr_2_unit1:living_unit1:Actuator, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  EMSGlobal:Window_sdl_2_unit1:living_unit1:Actuator, !- Variable Name
  Hourly;                                 !- Reporting Frequency

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Window_ldb_1_unit1:living_unit1:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Window_ldb_2_unit1:living_unit1:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Window_ldf_1_unit1:living_unit1:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Window_ldf_2_unit1:living_unit1:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Window_sdl_1_unit1:living_unit1:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Window_sdl_2_unit1:living_unit1:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Window_sdr_1_unit1:living_unit1:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Window_sdr_2_unit1:living_unit1:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:Sensor,
  attic_unit1_heat_load_sensor,           !- Name
  attic_unit1,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  living_unit1_heat_load_sensor,          !- Name
  living_unit1,                           !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  Window_ldb_1_unit1:living_unit1:Actuator, !- Name
  Window_ldb_1_unit1,                     !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Window_ldb_2_unit1:living_unit1:Actuator, !- Name
  Window_ldb_2_unit1,                     !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Window_ldf_1_unit1:living_unit1:Actuator, !- Name
  Window_ldf_1_unit1,                     !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Window_ldf_2_unit1:living_unit1:Actuator, !- Name
  Window_ldf_2_unit1,                     !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Window_sdl_1_unit1:living_unit1:Actuator, !- Name
  Window_sdl_1_unit1,                     !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Window_sdl_2_unit1:living_unit1:Actuator, !- Name
  Window_sdl_2_unit1,                     !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Window_sdr_1_unit1:living_unit1:Actuator, !- Name
  Window_sdr_1_unit1,                     !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Window_sdr_2_unit1:living_unit1:Actuator, !- Name
  Window_sdr_2_unit1,                     !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:ConstructionIndexVariable,
  Energy_Management_System_Construction_Index_Variable_1, !- Name
  TransmittingWindowState;                !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
  Energy_Management_System_Construction_Index_Variable_2, !- Name
  ReflectingWindowState;                  !- Construction Object Name

EnergyManagementSystem:Program,
  Energy_Management_System_Program_1,     !- Name
  IF living_unit1_heat_load_sensor > 0.0, !- Program Line 1
  SET Window_ldb_1_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 2
  SET EMSGlobal:Window_ldb_1_unit1:living_unit1:Actuator = 0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Window_ldb_1_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 5
  SET EMSGlobal:Window_ldb_1_unit1:living_unit1:Actuator = 1, !- Program Line 6
  ENDIF ,                                 !- Program Line 7
  IF living_unit1_heat_load_sensor > 0.0, !- Program Line 8
  SET Window_sdr_1_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 9
  SET EMSGlobal:Window_sdr_1_unit1:living_unit1:Actuator = 0, !- Program Line 10
  ELSE,                                   !- Program Line 11
  SET Window_sdr_1_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 12
  SET EMSGlobal:Window_sdr_1_unit1:living_unit1:Actuator = 1, !- Program Line 13
  ENDIF ,                                 !- Program Line 14
  IF living_unit1_heat_load_sensor > 0.0, !- Program Line 15
  SET Window_ldf_1_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 16
  SET EMSGlobal:Window_ldf_1_unit1:living_unit1:Actuator = 0, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET Window_ldf_1_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 19
  SET EMSGlobal:Window_ldf_1_unit1:living_unit1:Actuator = 1, !- Program Line 20
  ENDIF ,                                 !- Program Line 21
  IF living_unit1_heat_load_sensor > 0.0, !- Program Line 22
  SET Window_ldb_2_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 23
  SET EMSGlobal:Window_ldb_2_unit1:living_unit1:Actuator = 0, !- Program Line 24
  ELSE,                                   !- Program Line 25
  SET Window_ldb_2_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 26
  SET EMSGlobal:Window_ldb_2_unit1:living_unit1:Actuator = 1, !- Program Line 27
  ENDIF ,                                 !- Program Line 28
  IF living_unit1_heat_load_sensor > 0.0, !- Program Line 29
  SET Window_ldf_2_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 30
  SET EMSGlobal:Window_ldf_2_unit1:living_unit1:Actuator = 0, !- Program Line 31
  ELSE,                                   !- Program Line 32
  SET Window_ldf_2_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 33
  SET EMSGlobal:Window_ldf_2_unit1:living_unit1:Actuator = 1, !- Program Line 34
  ENDIF ,                                 !- Program Line 35
  IF living_unit1_heat_load_sensor > 0.0, !- Program Line 36
  SET Window_sdl_1_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 37
  SET EMSGlobal:Window_sdl_1_unit1:living_unit1:Actuator = 0, !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Window_sdl_1_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 40
  SET EMSGlobal:Window_sdl_1_unit1:living_unit1:Actuator = 1, !- Program Line 41
  ENDIF ,                                 !- Program Line 42
  IF living_unit1_heat_load_sensor > 0.0, !- Program Line 43
  SET Window_sdr_2_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 44
  SET EMSGlobal:Window_sdr_2_unit1:living_unit1:Actuator = 0, !- Program Line 45
  ELSE,                                   !- Program Line 46
  SET Window_sdr_2_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 47
  SET EMSGlobal:Window_sdr_2_unit1:living_unit1:Actuator = 1, !- Program Line 48
  ENDIF ,                                 !- Program Line 49
  IF living_unit1_heat_load_sensor > 0.0, !- Program Line 50
  SET Window_sdl_2_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 51
  SET EMSGlobal:Window_sdl_2_unit1:living_unit1:Actuator = 0, !- Program Line 52
  ELSE,                                   !- Program Line 53
  SET Window_sdl_2_unit1:living_unit1:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 54
  SET EMSGlobal:Window_sdl_2_unit1:living_unit1:Actuator = 1, !- Program Line 55
  ENDIF ;                                 !- Program Line 56

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 1, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_1;     !- Program Name 1

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Window_ldb_1_unit1:living_unit1:Actuator, !- Name
  EMSGlobal:Window_ldb_1_unit1:living_unit1:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Window_ldb_2_unit1:living_unit1:Actuator, !- Name
  EMSGlobal:Window_ldb_2_unit1:living_unit1:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Window_ldf_1_unit1:living_unit1:Actuator, !- Name
  EMSGlobal:Window_ldf_1_unit1:living_unit1:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Window_ldf_2_unit1:living_unit1:Actuator, !- Name
  EMSGlobal:Window_ldf_2_unit1:living_unit1:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Window_sdl_1_unit1:living_unit1:Actuator, !- Name
  EMSGlobal:Window_sdl_1_unit1:living_unit1:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Window_sdl_2_unit1:living_unit1:Actuator, !- Name
  EMSGlobal:Window_sdl_2_unit1:living_unit1:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Window_sdr_1_unit1:living_unit1:Actuator, !- Name
  EMSGlobal:Window_sdr_1_unit1:living_unit1:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Window_sdr_2_unit1:living_unit1:Actuator, !- Name
  EMSGlobal:Window_sdr_2_unit1:living_unit1:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

Output:EnergyManagementSystem,
  None,                                   !- Actuator Availability Dictionary Reporting
  None,                                   !- Internal Variable Availability Dictionary Reporting
  ErrorsOnly;                             !- EMS Runtime Language Debug Output Level

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

