
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  US+SF+CZ4B+elecres+slab+IECC_2021,      !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.05,                                   !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  attic_unit1,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  attic_unit1 Space,                      !- Name
  attic_unit1,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  ceiling_unit1 Reversed,                 !- Name
  Floor,                                  !- Surface Type
  attic floor,                            !- Construction Name
  attic_unit1,                            !- Zone Name
  attic_unit1 Space,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  ceiling_unit1,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.19302682926829,                 !- X,Y,Z Vertex 1 {m}
  0, 9.09981820971244, 5.19302682926829,  !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 9.09981820971244, 5.19302682926829, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 0, 5.19302682926829;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof_back_unit1,                        !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  attic_unit1,                            !- Zone Name
  attic_unit1 Space,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 4.54990910485622, 6.6995631975537, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 9.09981820971244, 5.19302682926829, !- X,Y,Z Vertex 2 {m}
  0, 9.09981820971244, 5.19302682926829,  !- X,Y,Z Vertex 3 {m}
  0, 4.54990910485622, 6.6995631975537;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof_front_unit1,                       !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  attic_unit1,                            !- Zone Name
  attic_unit1 Space,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54990910485622, 6.6995631975537,   !- X,Y,Z Vertex 1 {m}
  0, 0, 5.19302682926829,                 !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 0, 5.19302682926829,  !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 4.54990910485622, 6.6995631975537; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof_left_unit1,                        !- Name
  Wall,                                   !- Surface Type
  Gable_end,                              !- Construction Name
  attic_unit1,                            !- Zone Name
  attic_unit1 Space,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54990910485622, 6.6995631975537,   !- X,Y,Z Vertex 1 {m}
  0, 9.09981820971244, 5.19302682926829,  !- X,Y,Z Vertex 2 {m}
  0, 0, 5.19302682926829;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Roof_right_unit1,                       !- Name
  Wall,                                   !- Surface Type
  Gable_end,                              !- Construction Name
  attic_unit1,                            !- Zone Name
  attic_unit1 Space,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 4.54990910485622, 6.6995631975537, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 0, 5.19302682926829,  !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 9.09981820971244, 5.19302682926829; !- X,Y,Z Vertex 3 {m}

Zone,
  living_unit1,                           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  living_unit1 Space,                     !- Name
  living_unit1,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LivingArea;                             !- Space Type

SpaceList,
  LivingArea,                             !- Name
  living_unit1 Space;                     !- Space Name 1

ZoneInfiltration:DesignFlowRate,
  SpaceInfiltration,                      !- Name
  LivingArea,                             !- Zone or ZoneList or Space or SpaceList Name
  always_avail,                           !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  0.0375,                                 !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Shading:Zone:Detailed,
  Overhang_sdr_1.unit1,                   !- Name
  Wall_sdr_1.unit1,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1483348487223, 1, 2.4491243902439,   !- X,Y,Z Vertex 1 {m}
  12.1483348487223, 3.70719591738945, 2.4491243902439, !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 3.70719591738945, 2.4491243902439, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 1, 2.4491243902439;   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Overhang_sdr_2.unit1,                   !- Name
  Wall_sdr_2.unit1,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1483348487223, 1, 5.04058780487805,  !- X,Y,Z Vertex 1 {m}
  12.1483348487223, 3.70719591738945, 5.04058780487805, !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 3.70719591738945, 5.04058780487805, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 1, 5.04058780487805;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ceiling_unit1,                          !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  ceiling_unit1 Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 0, 5.19302682926829,  !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 9.09981820971244, 5.19302682926829, !- X,Y,Z Vertex 2 {m}
  0, 9.09981820971244, 5.19302682926829,  !- X,Y,Z Vertex 3 {m}
  0, 0, 5.19302682926829;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor_unit1,                            !- Name
  Floor,                                  !- Surface Type
  Exterior Floor,                         !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 9.09981820971244, 0.0101, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 0, 0.0101,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.0101,                           !- X,Y,Z Vertex 3 {m}
  0, 9.09981820971244, 0.0101;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Inter zone floor 1,                     !- Name
  Floor,                                  !- Surface Type
  Exterior Floor,                         !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 9.09981820971244, 2.60156341463415, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 0, 2.60156341463415,  !- X,Y,Z Vertex 2 {m}
  0, 0, 2.60156341463415,                 !- X,Y,Z Vertex 3 {m}
  0, 9.09981820971244, 2.60156341463415;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_ldb_1.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 9.09981820971244, 2.60156341463415, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 9.09981820971244, 0.0101, !- X,Y,Z Vertex 2 {m}
  0, 9.09981820971244, 0.0101,            !- X,Y,Z Vertex 3 {m}
  0, 9.09981820971244, 2.60156341463415;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door_ldb_unit1,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Wall_ldb_1.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.6330909462833, 9.09981820971244, 2.14424634146341, !- X,Y,Z Vertex 1 {m}
  11.6330909462833, 9.09981820971244, 0.0101, !- X,Y,Z Vertex 2 {m}
  9.89118972482817, 9.09981820971244, 0.0101, !- X,Y,Z Vertex 3 {m}
  9.89118972482817, 9.09981820971244, 2.14424634146341; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_ldb_1.unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_ldb_1.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.39118972482818, 9.09981820971244, 2.4491243902439, !- X,Y,Z Vertex 1 {m}
  9.39118972482818, 9.09981820971244, 0.924734146341463, !- X,Y,Z Vertex 2 {m}
  6.68399380743873, 9.09981820971244, 0.924734146341463, !- X,Y,Z Vertex 3 {m}
  6.68399380743873, 9.09981820971244, 2.4491243902439; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_ldb_2.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 9.09981820971244, 5.19302682926829, !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 9.09981820971244, 2.60156341463415, !- X,Y,Z Vertex 2 {m}
  0, 9.09981820971244, 2.60156341463415,  !- X,Y,Z Vertex 3 {m}
  0, 9.09981820971244, 5.19302682926829;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_ldb_2.unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_ldb_2.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.39118972482818, 9.09981820971244, 5.04058780487805, !- X,Y,Z Vertex 1 {m}
  9.39118972482818, 9.09981820971244, 3.51619756097561, !- X,Y,Z Vertex 2 {m}
  6.68399380743873, 9.09981820971244, 3.51619756097561, !- X,Y,Z Vertex 3 {m}
  6.68399380743873, 9.09981820971244, 5.04058780487805; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_ldf_1.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.60156341463415,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0.0101,                           !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 0, 0.0101,            !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 0, 2.60156341463415;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_ldf_1.unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_ldf_1.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 2.4491243902439,                  !- X,Y,Z Vertex 1 {m}
  1, 0, 0.924734146341463,                !- X,Y,Z Vertex 2 {m}
  3.70719591738945, 0, 0.924734146341463, !- X,Y,Z Vertex 3 {m}
  3.70719591738945, 0, 2.4491243902439;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_ldf_2.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.19302682926829,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 2.60156341463415,                 !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 0, 2.60156341463415,  !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 0, 5.19302682926829;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_ldf_2.unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_ldf_2.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 5.04058780487805,                 !- X,Y,Z Vertex 1 {m}
  1, 0, 3.51619756097561,                 !- X,Y,Z Vertex 2 {m}
  3.70719591738945, 0, 3.51619756097561,  !- X,Y,Z Vertex 3 {m}
  3.70719591738945, 0, 5.04058780487805;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdl_1.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.09981820971244, 2.60156341463415,  !- X,Y,Z Vertex 1 {m}
  0, 9.09981820971244, 0.0101,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.0101,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.60156341463415;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_sdl_1.unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_sdl_1.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.09981820971244, 2.4491243902439,   !- X,Y,Z Vertex 1 {m}
  0, 8.09981820971244, 0.924734146341463, !- X,Y,Z Vertex 2 {m}
  0, 5.39262229232299, 0.924734146341463, !- X,Y,Z Vertex 3 {m}
  0, 5.39262229232299, 2.4491243902439;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdl_2.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.09981820971244, 5.19302682926829,  !- X,Y,Z Vertex 1 {m}
  0, 9.09981820971244, 2.60156341463415,  !- X,Y,Z Vertex 2 {m}
  0, 0, 2.60156341463415,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 5.19302682926829;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_sdl_2.unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_sdl_2.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.09981820971244, 5.04058780487805,  !- X,Y,Z Vertex 1 {m}
  0, 8.09981820971244, 3.51619756097561,  !- X,Y,Z Vertex 2 {m}
  0, 5.39262229232299, 3.51619756097561,  !- X,Y,Z Vertex 3 {m}
  0, 5.39262229232299, 5.04058780487805;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdr_1.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 0, 2.60156341463415,  !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 0, 0.0101,            !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 9.09981820971244, 0.0101, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 9.09981820971244, 2.60156341463415; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_sdr_1.unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_sdr_1.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.1330909462833, 1, 2.4491243902439,   !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 1, 0.924734146341463, !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 3.70719591738945, 0.924734146341463, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 3.70719591738945, 2.4491243902439; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdr_2.unit1,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  living_unit1,                           !- Zone Name
  living_unit1 Space,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1330909462833, 0, 5.19302682926829,  !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 0, 2.60156341463415,  !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 9.09981820971244, 2.60156341463415, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 9.09981820971244, 5.19302682926829; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_sdr_2.unit1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Wall_sdr_2.unit1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.1330909462833, 1, 5.04058780487805,  !- X,Y,Z Vertex 1 {m}
  12.1330909462833, 1, 3.51619756097561,  !- X,Y,Z Vertex 2 {m}
  12.1330909462833, 3.70719591738945, 3.51619756097561, !- X,Y,Z Vertex 3 {m}
  12.1330909462833, 3.70719591738945, 5.04058780487805; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internalmass_unit1,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  living_unit1,                           !- Zone or ZoneList Name
  living_unit1 Space,                     !- Space or SpaceList Name
  9.89591078066915;                       !- Surface Area {m2}

People,
  people_unit1,                           !- Name
  living_unit1 Space,                     !- Zone or ZoneList or Space or SpaceList Name
  Occupancy,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0,                                      !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity_sch,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

ScheduleTypeLimits,
  fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OccupancyDay 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8831,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.40861,                                !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.24189,                                !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.24189,                                !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.24189,                                !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.24189,                                !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.24189,                                !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.24189,                                !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.24189,                                !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.29498,                                !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5531,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.89693,                                !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.89693,                                !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89693,                                !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Occupancy Week Rule - Jan1-Dec31,       !- Name
  OccupancyDay 1,                         !- Sunday Schedule:Day Name
  OccupancyDay 1,                         !- Monday Schedule:Day Name
  OccupancyDay 1,                         !- Tuesday Schedule:Day Name
  OccupancyDay 1,                         !- Wednesday Schedule:Day Name
  OccupancyDay 1,                         !- Thursday Schedule:Day Name
  OccupancyDay 1,                         !- Friday Schedule:Day Name
  OccupancyDay 1,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Occupancy,                              !- Name
  fraction,                               !- Schedule Type Limits Name
  Occupancy Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Compact,
  activity_sch,                           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117.28;                                 !- Field 4

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  annual,                                 !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Asphalt_shingle,                        !- Name
  MediumRough,                            !- Roughness
  0.00633985285170672,                    !- Thickness {m}
  0.08186,                                !- Conductivity {W/m-K}
  1121.2917044623,                        !- Density {kg/m3}
  1255.20000949809,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R13,                               !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  0.03876,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R19,                               !- Name
  MediumRough,                            !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.00347522010738099,                    !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Blown_R30,                              !- Name
  MediumRough,                            !- Roughness
  0.212598430964684,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Blown_R30 1,                            !- Name
  MediumRough,                            !- Roughness
  0.212598430964684,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Blown_R30_top,                          !- Name
  MediumRough,                            !- Roughness
  0.117348237880148,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  bsmtwall_consol_layer,                  !- Name
  Rough,                                  !- Roughness
  0.000254,                               !- Thickness {m}
  10.84384,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775,                             !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet_n_pad,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.0601314018580031,                     !- Conductivity {W/m-K}
  32.03690584178,                         !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ceil_consol_layer,                      !- Name
  Rough,                                  !- Roughness
  0.444461299067702,                      !- Thickness {m}
  0.0617176,                              !- Conductivity {W/m-K}
  41.9286,                                !- Density {kg/m3}
  776.25126,                              !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  cement_stucco,                          !- Name
  MediumSmooth,                           !- Roughness
  0.01905,                                !- Thickness {m}
  0.721,                                  !- Conductivity {W/m-K}
  1865.58,                                !- Density {kg/m3}
  878.640006648665,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete_4in,                           !- Name
  Rough,                                  !- Roughness
  0.1014984,                              !- Thickness {m}
  1.312098,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  465.2,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  CopperPipe,                             !- Name
  MediumRough,                            !- Roughness
  0.0190500386169072,                     !- Thickness {m}
  401,                                    !- Conductivity {W/m-K}
  2243,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  crawlwall_consol_layer,                 !- Name
  Rough,                                  !- Roughness
  0.000254,                               !- Thickness {m}
  10.84384,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775,                             !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  door_const,                             !- Name
  Smooth,                                 !- Roughness
  0.0422695734864227,                     !- Thickness {m}
  0.0720096,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  767.58,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Drywall_1/2in,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.16009,                                !- Conductivity {W/m-K}
  800.922646044499,                       !- Density {kg/m3}
  1087.84000823168,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor_consol_layer,                     !- Name
  Rough,                                  !- Roughness
  0.000254,                               !- Thickness {m}
  12.989536,                              !- Conductivity {W/m-K}
  55.074,                                 !- Density {kg/m3}
  916.9311,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  GypsumBoard-5/16in,                     !- Name
  Rough,                                  !- Roughness
  0.00793953,                             !- Thickness {m}
  0.15862,                                !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1129.6,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  Gyp_board_1/2in,                        !- Name
  Rough,                                  !- Roughness
  0.01271016,                             !- Thickness {m}
  0.15862,                                !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1129.6,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  Lumber_2x4,                             !- Name
  Rough,                                  !- Roughness
  0.0890016,                              !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  767.58,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  OSB_1/2in,                              !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  OSB_5/8in,                              !- Name
  MediumSmooth,                           !- Roughness
  0.015875032180756,                      !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  OSB_7/16in,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0111125,                              !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Pipe Insulation,                        !- Name
  VeryRough,                              !- Roughness
  0.0127032520325203,                     !- Thickness {m}
  0.03317175,                             !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Plywood_3/4in,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  674.54,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  sheathing_consol_layer,                 !- Name
  Rough,                                  !- Roughness
  0.031115,                               !- Thickness {m}
  0.035329,                               !- Conductivity {W/m-K}
  20.1,                                   !- Density {kg/m3}
  1465.415,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Slate_shingle,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  1.44219,                                !- Conductivity {W/m-K}
  1601.845292089,                         !- Density {kg/m3}
  1255.20000949809,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  soil_12in,                              !- Name
  Rough,                                  !- Roughness
  0.3048,                                 !- Thickness {m}
  1.731,                                  !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  232.6,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  syn_stucco,                             !- Name
  MediumSmooth,                           !- Roughness
  0.003048,                               !- Thickness {m}
  0.0865,                                 !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  878.640006648665,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Very High Reflectivity Surface,         !- Name
  Smooth,                                 !- Roughness
  0.0005,                                 !- Thickness {m}
  237,                                    !- Conductivity {W/m-K}
  2702,                                   !- Density {kg/m3}
  903,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.05,                                   !- Solar Absorptance
  0.05;                                   !- Visible Absorptance

Material,
  wall_consol_layer,                      !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.057165,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775,                             !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood_shingle,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.11388,                                !- Conductivity {W/m-K}
  426.090847695673,                       !- Density {kg/m3}
  1631.76001234752,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  3/4in_air_space,                        !- Name
  0.08513;                                !- Thermal Resistance {m2-K/W}

Material:AirGap,
  3/4in_Reflective_air_space,             !- Name
  0.246554;                               !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Air_4_in_vert,                          !- Name
  0.158499169604493;                      !- Thermal Resistance {m2-K/W}

Material:NoMass,
  Bldg_paper_felt,                        !- Name
  Smooth,                                 !- Roughness
  0.0105666113069662,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Manf_wall_airgap,                       !- Name
  Smooth,                                 !- Roughness
  0.12,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  R_high,                                 !- Name
  MediumRough,                            !- Roughness
  177,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear Acrylic Plastic,                  !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.92,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.92,                                   !- Visible Transmittance at Normal Incidence
  0.05,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.05,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0022,                                 !- Thickness {m}
  0.9,                                    !- Solar Transmittance at Normal Incidence
  0.08,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                                    !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:SimpleGlazingSystem,
  Glass,                                  !- Name
  1.70358,                                !- U-Factor {W/m2-K}
  0.3344,                                 !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

Construction,
  attic floor,                            !- Name
  Drywall_1/2in,                          !- Layer 1
  ceil_consol_layer;                      !- Layer 2

Construction,
  ceiling-floor-layer,                    !- Name
  Lumber_2x4;                             !- Layer 1

Construction,
  crawl_floor,                            !- Name
  R_high,                                 !- Layer 1
  soil_12in;                              !- Layer 2

Construction,
  Exterior Door,                          !- Name
  door_const;                             !- Layer 1

Construction,
  Exterior Floor,                         !- Name
  floor_consol_layer,                     !- Layer 1
  Plywood_3/4in,                          !- Layer 2
  Carpet_n_pad;                           !- Layer 3

Construction,
  Exterior Roof,                          !- Name
  Asphalt_shingle,                        !- Layer 1
  OSB_1/2in,                              !- Layer 2
  Blown_R30 1;                            !- Layer 3

Construction,
  Exterior Wall,                          !- Name
  syn_stucco,                             !- Layer 1
  sheathing_consol_layer,                 !- Layer 2
  OSB_7/16in,                             !- Layer 3
  wall_consol_layer,                      !- Layer 4
  Drywall_1/2in;                          !- Layer 5

Construction,
  Exterior Window,                        !- Name
  Glass;                                  !- Layer 1

Construction,
  fndn_roof,                              !- Name
  Carpet_n_pad,                           !- Layer 1
  Plywood_3/4in,                          !- Layer 2
  ceil_consol_layer;                      !- Layer 3

Construction,
  Gable_end,                              !- Name
  cement_stucco,                          !- Layer 1
  Bldg_paper_felt,                        !- Layer 2
  OSB_5/8in,                              !- Layer 3
  Air_4_in_vert,                          !- Layer 4
  Drywall_1/2in;                          !- Layer 5

Construction,
  Insulated Pipe,                         !- Name
  Pipe Insulation,                        !- Layer 1
  CopperPipe;                             !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  ceil_consol_layer,                      !- Layer 1
  Drywall_1/2in;                          !- Layer 2

Construction,
  Interior Door,                          !- Name
  door_const;                             !- Layer 1

Construction,
  Interior Floor,                         !- Name
  Plywood_3/4in,                          !- Layer 1
  Carpet_n_pad;                           !- Layer 2

Construction,
  Interior Wall,                          !- Name
  Drywall_1/2in,                          !- Layer 1
  Air_4_in_vert,                          !- Layer 2
  Drywall_1/2in;                          !- Layer 3

Construction,
  Interior Window,                        !- Name
  Glass;                                  !- Layer 1

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  interiorwall,                           !- Name
  Drywall_1/2in,                          !- Layer 1
  OSB_5/8in,                              !- Layer 2
  Drywall_1/2in;                          !- Layer 3

Construction,
  Plain Pipe,                             !- Name
  CopperPipe;                             !- Layer 1

Construction,
  TDD Diffuser,                           !- Name
  Diffusing Acrylic Plastic;              !- Layer 1

Construction,
  TDD Dome,                               !- Name
  Clear Acrylic Plastic;                  !- Layer 1

Construction,
  TDD Pipe,                               !- Name
  Very High Reflectivity Surface;         !- Layer 1

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 2;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 3;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 4;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 5;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 6;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 7;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 8;                 !- Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Compact,
  always_avail,                           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  always_off,                             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  BA_bath_sch,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.000163090909090909,                   !- Field 4
  Until: 2:00,                            !- Field 5
  8.15454545454545e-05,                   !- Field 6
  Until: 3:00,                            !- Field 7
  8.15454545454545e-05,                   !- Field 8
  Until: 4:00,                            !- Field 9
  8.15454545454545e-05,                   !- Field 10
  Until: 5:00,                            !- Field 11
  0.000163090909090909,                   !- Field 12
  Until: 6:00,                            !- Field 13
  0.000387340909090909,                   !- Field 14
  Until: 7:00,                            !- Field 15
  0.000937772727272727,                   !- Field 16
  Until: 8:00,                            !- Field 17
  0.00118240909090909,                    !- Field 18
  Until: 9:00,                            !- Field 19
  0.0013455,                              !- Field 20
  Until: 10:00,                           !- Field 21
  0.00118240909090909,                    !- Field 22
  Until: 11:00,                           !- Field 23
  0.000937772727272727,                   !- Field 24
  Until: 12:00,                           !- Field 25
  0.000713522727272727,                   !- Field 26
  Until: 13:00,                           !- Field 27
  0.000631977272727273,                   !- Field 28
  Until: 14:00,                           !- Field 29
  0.000468886363636364,                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.000468886363636364,                   !- Field 32
  Until: 16:00,                           !- Field 33
  0.000468886363636364,                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.000795068181818182,                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.000937772727272727,                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.00156975,                             !- Field 40
  Until: 20:00,                           !- Field 41
  0.00203863636363636,                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.00203863636363636,                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.00156975,                             !- Field 46
  Until: 23:00,                           !- Field 47
  0.0013455,                              !- Field 48
  Until: 24:00,                           !- Field 49
  0.000795068181818182;                   !- Field 50

Schedule:Compact,
  BA_shower_sch,                          !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.00174682444444444,                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.000794011111111111,                   !- Field 6
  Until: 3:00,                            !- Field 7
  0.000476406666666667,                   !- Field 8
  Until: 4:00,                            !- Field 9
  0.000794011111111111,                   !- Field 10
  Until: 5:00,                            !- Field 11
  0.00222323111111111,                    !- Field 12
  Until: 6:00,                            !- Field 13
  0.00825771555555556,                    !- Field 14
  Until: 7:00,                            !- Field 15
  0.0187386622222222,                     !- Field 16
  Until: 8:00,                            !- Field 17
  0.01857986,                             !- Field 18
  Until: 9:00,                            !- Field 19
  0.0150862111111111,                     !- Field 20
  Until: 10:00,                           !- Field 21
  0.0117513644444444,                     !- Field 22
  Until: 11:00,                           !- Field 23
  0.00952813333333333,                    !- Field 24
  Until: 12:00,                           !- Field 25
  0.00746370444444444,                    !- Field 26
  Until: 13:00,                           !- Field 27
  0.00539927555555556,                    !- Field 28
  Until: 14:00,                           !- Field 29
  0.00460526444444444,                    !- Field 30
  Until: 15:00,                           !- Field 31
  0.00412885777777778,                    !- Field 32
  Until: 16:00,                           !- Field 33
  0.00397005555555556,                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.00476406666666667,                    !- Field 36
  Until: 18:00,                           !- Field 37
  0.00619328666666667,                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.00666969333333333,                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.00666969333333333,                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.00666969333333333,                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.00651089111111111,                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.00460526444444444,                    !- Field 48
  Until: 24:00,                           !- Field 49
  0.00333484666666667;                    !- Field 50

Schedule:Compact,
  BA_sink_sch,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.00387388596491228,                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.00193694298245614,                    !- Field 6
  Until: 3:00,                            !- Field 7
  0.00138353070175439,                    !- Field 8
  Until: 4:00,                            !- Field 9
  0.00138353070175439,                    !- Field 10
  Until: 5:00,                            !- Field 11
  0.00193694298245614,                    !- Field 12
  Until: 6:00,                            !- Field 13
  0.00498071052631579,                    !- Field 14
  Until: 7:00,                            !- Field 15
  0.0116216578947368,                     !- Field 16
  Until: 8:00,                            !- Field 17
  0.0171557807017544,                     !- Field 18
  Until: 9:00,                            !- Field 19
  0.0182626052631579,                     !- Field 20
  Until: 10:00,                           !- Field 21
  0.0171557807017544,                     !- Field 22
  Until: 11:00,                           !- Field 23
  0.0149421315789474,                     !- Field 24
  Until: 12:00,                           !- Field 25
  0.0138353070175439,                     !- Field 26
  Until: 13:00,                           !- Field 27
  0.013558600877193,                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.0124517763157895,                     !- Field 30
  Until: 15:00,                           !- Field 31
  0.0118983640350877,                     !- Field 32
  Until: 16:00,                           !- Field 33
  0.011344951754386,                      !- Field 34
  Until: 17:00,                           !- Field 35
  0.0132818947368421,                     !- Field 36
  Until: 18:00,                           !- Field 37
  0.017985899122807,                      !- Field 38
  Until: 19:00,                           !- Field 39
  0.0207529605263158,                     !- Field 40
  Until: 20:00,                           !- Field 41
  0.0190927236842105,                     !- Field 42
  Until: 21:00,                           !- Field 43
  0.01577225,                             !- Field 44
  Until: 22:00,                           !- Field 45
  0.0132818947368421,                     !- Field 46
  Until: 23:00,                           !- Field 47
  0.0110682456140351,                     !- Field 48
  Until: 24:00,                           !- Field 49
  0.00747106578947368;                    !- Field 50

Schedule:Compact,
  cooling_sch,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  23.888888888889;                        !- Field 4

Schedule:Compact,
  cooling_sch_HRef,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  25.55;                                  !- Field 4

Schedule:Compact,
  dhw_setpt,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until 24:00,                            !- Field 3
  48;                                     !- Field 4

Schedule:Compact,
  dhw_setpt_hpwh,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until 24:00,                            !- Field 3
  44;                                     !- Field 4

Schedule:Compact,
  fan_cycle,                              !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  heating_sch,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.2222222222223;                       !- Field 4

Schedule:Compact,
  heating_sch_HRef,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  20;                                     !- Field 4

Schedule:Compact,
  inf_sch,                                !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  shading_2009iecc,                       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 5/30,                          !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until 24:00,                            !- Field 3
  0.85,                                   !- Field 4
  Through: 8/31,                          !- Field 5
  For: ALLDAYS,                           !- Field 6
  Until 24:00,                            !- Field 7
  0.7,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: ALLDAYS,                           !- Field 10
  Until: 24:00,                           !- Field 11
  0.85;                                   !- Field 12

Schedule:Compact,
  shading_2012iecc,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until 24:00,                            !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Supply-Air-Temp-Sch,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12;                                     !- Field 4

Schedule:Compact,
  zone_control_type,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDAYS,                           !- Field 2
  Until 24:00,                            !- Field 3
  4;                                      !- Field 4

Schedule:Constant,
  BathLatSchedule,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  BathSensSchedule,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  boiler_setpt,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  80;                                     !- Hourly Value

Schedule:Constant,
  Compressor Setpoint,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  50;                                     !- Hourly Value

Schedule:Constant,
  CWWaterTempSchedule,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  48.8888888888889;                       !- Hourly Value

Schedule:Constant,
  DHWSupplySetpoint,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  48.8888888888889;                       !- Hourly Value

Schedule:Constant,
  DOAShightemp,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  200;                                    !- Hourly Value

Schedule:Constant,
  DOASlowtemp,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  -60;                                    !- Hourly Value

Schedule:Constant,
  DWWaterTempSchedule,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  48.8888888888889;                       !- Hourly Value

Schedule:Constant,
  ShowerLatSchedule,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  0.48719723183391;                       !- Hourly Value

Schedule:Constant,
  ShowerSensSchedule,                     !- Name
  fraction,                               !- Schedule Type Limits Name
  0.51280276816609;                       !- Hourly Value

Schedule:Constant,
  SinkLatSchedule,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  0.312222222222222;                      !- Hourly Value

Schedule:Constant,
  SinkSensSchedule,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  0.687777777777778;                      !- Hourly Value

Schedule:Constant,
  SSBWaterTempSchedule,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  WaterHeaterSP1Schedule,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  48.8888888888889;                       !- Hourly Value

Schedule:Constant,
  WaterHeaterSP2Schedule,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Day:Interval,
  BathsVacation,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BathsVacation 1,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BathsWeekday,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0492758944582015,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0492758944582015,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.123189736145504,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.295719195628041,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.369633037315344,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.418908931773546,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.369633037315344,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.295719195628041,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.221741525061908,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.197103577832807,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.147827683374605,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.147827683374605,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.147827683374605,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.24644330116984,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.295719195628041,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.492886602339681,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.640714285714285,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.640714285714285,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.492886602339681,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.418908931773546,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.24644330116984;                       !- Value Until Time 24

Schedule:Day:Interval,
  BathsWeekday 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0492758944582015,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0492758944582015,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.123189736145504,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.295719195628041,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.369633037315344,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.418908931773546,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.369633037315344,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.295719195628041,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.221741525061908,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.197103577832807,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.147827683374605,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.147827683374605,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.147827683374605,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.24644330116984,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.295719195628041,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.492886602339681,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.640714285714285,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.640714285714285,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.492886602339681,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.418908931773546,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.24644330116984;                       !- Value Until Time 24

Schedule:Day:Interval,
  BathsWeekend,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0689862522414824,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0689862522414824,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.172465630603706,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.414006873879259,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.517486252241482,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.586472504482965,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.517486252241482,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.414006873879259,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.310438135086671,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27594500896593,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.206958756724447,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.206958756724447,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.206958756724447,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.345020621637776,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414006873879259,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.690041243275553,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.897,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.690041243275553,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.586472504482965,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.345020621637776;                      !- Value Until Time 24

Schedule:Day:Interval,
  BathsWeekend 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0689862522414824,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0689862522414824,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.172465630603706,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.414006873879259,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.517486252241482,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.586472504482965,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.517486252241482,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.414006873879259,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.310438135086671,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27594500896593,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.206958756724447,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.206958756724447,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.206958756724447,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.345020621637776,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414006873879259,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.690041243275553,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.897,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.690041243275553,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.586472504482965,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.345020621637776;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerVacation,                   !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerVacation 1,                 !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerWeekday,                    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0996818663838815,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0598091198303289,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0398727465535526,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0199363732767763,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0398727465535526,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0598091198303289,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.15949098621421,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.31898197242842,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.486427370202556,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.685791102970318,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.785472969354199,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.817391304347826,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.745600222800647,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.677836691410393,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.610073160020138,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.578154825026511,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.558218451749735,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.546236490032885,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.518345705196183,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.510391293636256,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.526300116756109,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.546236490032885,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.438600212089077,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.239236479321316;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerWeekday 1,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0996818663838815,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0598091198303289,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0398727465535526,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0199363732767763,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0398727465535526,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0598091198303289,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.15949098621421,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.31898197242842,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.486427370202556,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.685791102970318,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.785472969354199,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.817391304347826,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.745600222800647,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.677836691410393,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.610073160020138,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.578154825026511,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.558218451749735,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.546236490032885,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.518345705196183,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.510391293636256,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.526300116756109,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.546236490032885,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.438600212089077,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.239236479321316;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerWeekend,                    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.121951219512195,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0731707317073171,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0487804878048781,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.024390243902439,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0487804878048781,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0731707317073171,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.195121951219512,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.390243902439024,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.59509731460951,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8389997536339,                        !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.960950973146095,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.912170485341217,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.829268292682927,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.746366100024637,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.707317073170732,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.682926829268293,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.668268046316827,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.634146341463415,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.624414880512441,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.643877802414388,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.668268046316827,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.536585365853659,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.292682926829268;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerWeekend 1,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.121951219512195,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0731707317073171,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0487804878048781,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.024390243902439,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0487804878048781,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0731707317073171,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.195121951219512,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.390243902439024,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.59509731460951,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8389997536339,                        !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.960950973146095,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.912170485341217,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.829268292682927,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.746366100024637,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.707317073170732,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.682926829268293,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.668268046316827,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.634146341463415,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.624414880512441,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.643877802414388,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.668268046316827,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.536585365853659,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.292682926829268;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherVacation,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherVacation 1,                !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherWeekday,                   !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0796474528960224,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0955939986043261,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.191187997208654,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.414354361479414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62157418004187,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7332,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.717253454291697,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.637520725750175,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.573734542916957,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.510033635729239,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.446247452896022,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.414354361479414,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.430300907187718,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414354361479414,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.414354361479414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.414354361479414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.414354361479414,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.398407815771109,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.270920725750174,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.143433635729239;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherWeekday 1,                 !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0796474528960224,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0955939986043261,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.191187997208654,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.414354361479414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62157418004187,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7332,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.717253454291697,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.637520725750175,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.573734542916957,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.510033635729239,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.446247452896022,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.414354361479414,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.430300907187718,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414354361479414,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.414354361479414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.414354361479414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.414354361479414,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.398407815771109,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.270920725750174,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.143433635729239;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherWeekend,                   !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0974410327983253,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.038913817166783,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.038913817166783,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.116950104675506,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.233900209351012,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.506922889043964,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.760436496859734,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.897,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.877490928122819,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.779945568736915,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.701909281228193,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.623977320307048,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.545941032798325,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.506922889043964,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.526431960921144,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.506922889043964,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.506922889043964,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.506922889043964,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.506922889043964,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.487413817166783,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.331445568736915,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.175477320307048;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherWeekend 1,                 !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0974410327983253,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.038913817166783,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.038913817166783,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.116950104675506,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.233900209351012,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.506922889043964,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.760436496859734,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.897,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.877490928122819,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.779945568736915,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.701909281228193,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.623977320307048,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.545941032798325,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.506922889043964,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.526431960921144,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.506922889043964,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.506922889043964,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.506922889043964,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.506922889043964,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.487413817166783,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.331445568736915,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.175477320307048;                      !- Value Until Time 24

Schedule:Day:Interval,
  CookingRangeDay,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04715848452508,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04715848452508,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0235458911419424,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0235458911419424,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04715848452508,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0707043756670224,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165088046958378,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.283017609391676,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.306563500533618,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.320771077908218,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.283017609391676,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.330176093916756,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.377334578441836,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.306563500533618,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.292422625400213,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.377334578441836,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.613193703308431,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.778348452508004,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.400947171824973,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.235859124866596,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.165088046958378,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.103721985058698,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0707043756670224;                     !- Value Until Time 24

Schedule:Day:Interval,
  CookingRangeDay 1,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04715848452508,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04715848452508,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0235458911419424,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0235458911419424,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04715848452508,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0707043756670224,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165088046958378,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.283017609391676,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.306563500533618,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.320771077908218,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.283017609391676,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.330176093916756,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.377334578441836,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.306563500533618,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.292422625400213,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.377334578441836,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.613193703308431,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.778348452508004,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.400947171824973,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.235859124866596,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.165088046958378,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.103721985058698,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0707043756670224;                     !- Value Until Time 24

Schedule:Day:Interval,
  DHWDistDay,                             !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.142553149370226,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0764866759550322,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0516611840277747,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0584039294664903,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.121469841058603,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.366180268451559,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.833258955739606,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.999999987228391,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.995483090581232,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.916474762598139,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.800898393293271,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.682564390940485,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.590066600109555,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.522371887032053,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.466005974303267,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.46573704253214,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.527514234916123,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.637905701335668,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.727588642310272,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.732551127624518,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.681468471942116,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.610804704600985,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.464292318119835,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.299867724445383;                      !- Value Until Time 24

Schedule:Day:Interval,
  DHWDistDay 1,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.142553149370226,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0764866759550322,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0516611840277747,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0584039294664903,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.121469841058603,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.366180268451559,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.833258955739606,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.999999987228391,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.995483090581232,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.916474762598139,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.800898393293271,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.682564390940485,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.590066600109555,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.522371887032053,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.466005974303267,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.46573704253214,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.527514234916123,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.637905701335668,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.727588642310272,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.732551127624518,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.681468471942116,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.610804704600985,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.464292318119835,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.299867724445383;                      !- Value Until Time 24

Schedule:Day:Interval,
  dhw_profile_day,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.006,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.003,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.001,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.001,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.003,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.021,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.075,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.079,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.076,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.067,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.061,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.042,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.038,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.033,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.038,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.043,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.058,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.068,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.065,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.06,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.047,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.041,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.024;                                  !- Value Until Time 24

Schedule:Day:Interval,
  dhw_profile_day 1,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.006,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.003,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.001,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.001,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.003,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.021,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.075,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.079,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.076,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.067,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.061,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.042,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.038,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.033,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.038,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.043,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.058,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.068,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.065,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.06,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.047,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.041,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.024;                                  !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherVacation,                     !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherVacation 1,                   !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherWeekday,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.115858456545258,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0514758745041469,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0385691669671833,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0772138117562207,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.154503101334295,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.23179239091237,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.437922322394519,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.489398196898665,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425015614857555,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.360633032816445,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.309081680490443,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.347726325279481,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.28334374323837,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.270437035701407,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.28334374323837,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.373464262531554,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.656883483591778,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.837199999999997,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.682621420843852,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.502304904435629,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.334819617742518,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.23179239091237;                       !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherWeekday 1,                    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.115858456545258,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0514758745041469,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0385691669671833,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0772138117562207,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.154503101334295,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.23179239091237,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.437922322394519,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.489398196898665,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425015614857555,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.360633032816445,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.309081680490443,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.347726325279481,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.28334374323837,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.270437035701407,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.28334374323837,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.373464262531554,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.656883483591778,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.837199999999997,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.682621420843852,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.502304904435629,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.334819617742518,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.23179239091237;                       !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherWeekend,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.124134060584205,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0551527226830148,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0413241074648395,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0827290840245222,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165539037143888,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.248348990263252,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.469202488279841,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.524355210962856,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455373873061666,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.386392535160476,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.331158943382618,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3725639199423,                        !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.303582582041111,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.289753966822935,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.303582582041111,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.400140281283808,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.703803732419762,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.731380093761269,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.538183826181031,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.358735304724125,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.248348990263252;                      !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherWeekend 1,                    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.124134060584205,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0551527226830148,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0413241074648395,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0827290840245222,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165539037143888,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.248348990263252,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.469202488279841,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.524355210962856,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455373873061666,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.386392535160476,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.331158943382618,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3725639199423,                        !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.303582582041111,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.289753966822935,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.303582582041111,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.400140281283808,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.703803732419762,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.731380093761269,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.538183826181031,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.358735304724125,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.248348990263252;                      !- Value Until Time 24

Schedule:Day:Interval,
  ExteriorLightingDay,                    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ExteriorLightingDay 1,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay,                            !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0625,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0625,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0625,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1875,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.390625,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4375,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.390625,                               !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.171875,                               !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1171875,                              !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1171875,                              !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1171875,                              !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1171875,                              !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1171875,                              !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1171875,                              !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.203125,                               !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4375,                                 !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.609375,                               !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8203125,                              !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.984375,                               !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.6875,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3828125,                              !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.15625;                                !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay 1,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0625,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0625,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0625,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1875,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.390625,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4375,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.390625,                               !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.171875,                               !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1171875,                              !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1171875,                              !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1171875,                              !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1171875,                              !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1171875,                              !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1171875,                              !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.203125,                               !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4375,                                 !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.609375,                               !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8203125,                              !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.984375,                               !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.6875,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3828125,                              !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.15625;                                !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting,                 !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.06875,                                !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.06875,                                !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.06875,                                !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06875,                                !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.20625,                                !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.4296875,                              !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.48125,                                !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4296875,                              !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1890625,                              !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.12890625,                             !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.12890625,                             !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.12890625,                             !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.12890625,                             !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.12890625,                             !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.12890625,                             !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2234375,                              !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.48125,                                !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6703125,                              !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.90234375,                             !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75625,                                !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.42109375,                             !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.171875;                               !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting 1,               !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.06875,                                !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.06875,                                !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.06875,                                !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06875,                                !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.20625,                                !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.4296875,                              !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.48125,                                !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4296875,                              !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1890625,                              !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.12890625,                             !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.12890625,                             !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.12890625,                             !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.12890625,                             !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.12890625,                             !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.12890625,                             !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2234375,                              !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.48125,                                !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6703125,                              !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.90234375,                             !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75625,                                !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.42109375,                             !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.171875;                               !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting_Garage_OccSensors, !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.048125,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.048125,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.048125,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.048125,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.144375,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.30078125,                             !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.336875,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.30078125,                             !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.13234375,                             !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.090234375,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.090234375,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.090234375,                            !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.090234375,                            !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.090234375,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.090234375,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15640625,                             !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.336875,                               !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.46921875,                             !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.631640625,                            !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.529375,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.294765625,                            !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1203125;                              !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting_Garage_OccSensors 1, !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.048125,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.048125,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.048125,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.048125,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.144375,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.30078125,                             !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.336875,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.30078125,                             !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.13234375,                             !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.090234375,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.090234375,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.090234375,                            !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.090234375,                            !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.090234375,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.090234375,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15640625,                             !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.336875,                               !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.46921875,                             !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.631640625,                            !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.529375,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.294765625,                            !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1203125;                              !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting_OccSensors,      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.065170403,                            !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.065170403,                            !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.065170403,                            !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.065170403,                            !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.195511208,                            !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.407315016,                            !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.456192818,                            !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.407315016,                            !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.179218607,                            !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.122194505,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.122194505,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.122194505,                            !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.122194505,                            !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.122194505,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.122194505,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.211803808,                            !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.456192818,                            !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.635411425,                            !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.855361533,                            !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.947933128,                            !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947933128,                            !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.716874428,                            !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.399168715,                            !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.162926006;                            !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting_OccSensors 1,    !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.065170403,                            !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.065170403,                            !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.065170403,                            !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.065170403,                            !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.195511208,                            !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.407315016,                            !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.456192818,                            !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.407315016,                            !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.179218607,                            !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.122194505,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.122194505,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.122194505,                            !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.122194505,                            !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.122194505,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.122194505,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.211803808,                            !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.456192818,                            !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.635411425,                            !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.855361533,                            !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.947933128,                            !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947933128,                            !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.716874428,                            !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.399168715,                            !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.162926006;                            !- Value Until Time 24

Schedule:Day:Interval,
  MiscPlugLoadDay,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.607490272373541,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.559338521400778,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.552853437094682,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.545071335927367,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.524481193255512,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.585278858625162,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.676232166018158,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.718547341115435,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.607490272373541,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.517023346303502,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.529182879377432,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.529345006485084,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.520428015564202,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.538424124513619,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.568741893644617,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.600356679636835,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.71011673151751,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.862678339818418,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.936608300907912,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.966763942931258,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.976653696498055,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.845168612191959,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.73443579766537;                       !- Value Until Time 24

Schedule:Day:Interval,
  MiscPlugLoadDay 1,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.607490272373541,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.559338521400778,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.552853437094682,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.545071335927367,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.524481193255512,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.585278858625162,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.676232166018158,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.718547341115435,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.607490272373541,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.517023346303502,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.529182879377432,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.529345006485084,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.520428015564202,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.538424124513619,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.568741893644617,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.600356679636835,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.71011673151751,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.862678339818418,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.936608300907912,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.966763942931258,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.976653696498055,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.845168612191959,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.73443579766537;                       !- Value Until Time 24

Schedule:Day:Interval,
  OccupancyDay,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8831,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.40861,                                !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.24189,                                !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.24189,                                !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.24189,                                !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.24189,                                !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.24189,                                !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.24189,                                !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.24189,                                !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.29498,                                !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5531,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.89693,                                !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.89693,                                !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89693,                                !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RefrigeratorDay,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.782696177062374,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.765593561368209,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.742857142857143,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.731388329979879,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.731388329979879,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.759959758551308,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.817102615694165,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.828571428571429,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.839839034205231,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.839839034205231,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.828571428571429,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.839839034205231,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.885714285714286,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.971428571428572,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.971428571428572,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.942857142857143,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.925553319919517,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.885714285714286,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.828571428571429;                      !- Value Until Time 24

Schedule:Day:Interval,
  RefrigeratorDay 1,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.782696177062374,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.765593561368209,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.742857142857143,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.731388329979879,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.731388329979879,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.759959758551308,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.817102615694165,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.828571428571429,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.839839034205231,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.839839034205231,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.828571428571429,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.839839034205231,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.885714285714286,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.971428571428572,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.971428571428572,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.942857142857143,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.925553319919517,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.885714285714286,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.828571428571429;                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ShowersVacation,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersVacation 1,                      !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersWeekday,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.076044361285933,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0345332539547544,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0242088790610646,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0345332539547544,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0968355162442594,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.366693315189659,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.837199999999997,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.830293349209049,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.674644497363497,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.529320020411635,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425506650790951,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.335577785337642,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.242159993196122,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.207555536655894,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.179857730906617,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.186764381697567,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.214462187446844,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.27676444973635,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.300973328797414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.300973328797414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.297484402109202,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.290577751318252,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.207555536655894,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.148742201054601;                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersWeekday 1,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.076044361285933,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0345332539547544,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0242088790610646,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0345332539547544,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0968355162442594,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.366693315189659,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.837199999999997,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.830293349209049,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.674644497363497,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.529320020411635,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425506650790951,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.335577785337642,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.242159993196122,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.207555536655894,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.179857730906617,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.186764381697567,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.214462187446844,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.27676444973635,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.300973328797414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.300973328797414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.297484402109202,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.290577751318252,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.207555536655894,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.148742201054601;                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersWeekend,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0814761013777853,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0369999149515223,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0259380847082837,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0369999149515223,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.103752338833135,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.392885694846062,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.897,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.889600017009696,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.722833390032318,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.56712859329818,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455899982990304,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.359547627147474,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.259457135567274,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.222380932131315,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.19270471168566,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.200104694675966,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.229780915121619,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.296533339003232,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.322471423711515,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.322471423711515,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.318733287974145,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.311333304983841,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.222380932131315,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.159366643987073;                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersWeekend 1,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0814761013777853,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0369999149515223,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0259380847082837,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0369999149515223,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.103752338833135,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.392885694846062,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.897,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.889600017009696,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.722833390032318,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.56712859329818,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455899982990304,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.359547627147474,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.259457135567274,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.222380932131315,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.19270471168566,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.200104694675966,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.229780915121619,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.296533339003232,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.322471423711515,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.322471423711515,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.318733287974145,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.311333304983841,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.222380932131315,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.159366643987073;                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksVacation,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksVacation 1,                        !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksWeekday,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.160052687884461,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0767484287242575,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0575330636533838,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0575330636533838,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0767484287242575,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.204926216902916,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.480271095212623,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.704412677186414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.742843407328163,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.697969878309708,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.614778650708746,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.563462322813587,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.550689756619418,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.512259026477668,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.467385497459214,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.486600862530089,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.544246957742712,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.736400608451458,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.84525,                                !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.781274137469912,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.640323783097085,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.544246957742712,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.44828316394758,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.307332809574753;                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksWeekday 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.160052687884461,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0767484287242575,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0575330636533838,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0575330636533838,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0767484287242575,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.204926216902916,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.480271095212623,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.704412677186414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.742843407328163,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.697969878309708,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.614778650708746,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.563462322813587,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.550689756619418,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.512259026477668,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.467385497459214,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.486600862530089,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.544246957742712,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.736400608451458,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.84525,                                !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.781274137469912,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.640323783097085,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.544246957742712,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.44828316394758,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.307332809574753;                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksWeekend,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.169851832040653,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0814473121155389,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0610554961219577,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0610554961219577,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0814473121155389,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.217472719978604,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.509675447980744,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.747539983952929,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.788323615940091,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.74070272800214,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.652418159935812,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.597960016047071,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.58440545600428,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.543621824017117,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.496000936079166,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.516392752072746,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.57756820005349,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.781486359989302,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.897,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.829107247927254,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.679527280021396,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.57756820005349,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.47572907194437,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.326149104038513;                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksWeekend 1,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.169851832040653,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0814473121155389,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0610554961219577,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0610554961219577,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0814473121155389,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.217472719978604,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.509675447980744,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.747539983952929,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.788323615940091,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.74070272800214,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.652418159935812,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.597960016047071,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.58440545600428,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.543621824017117,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.496000936079166,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.516392752072746,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.57756820005349,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.781486359989302,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.897,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.829107247927254,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.679527280021396,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.57756820005349,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.47572907194437,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.326149104038513;                      !- Value Until Time 24

Schedule:Day:Interval,
  SummerLoadDay,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  WinterLoadDay,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Baths Week Rule - Jan1-Dec31,           !- Name
  BathsWeekend 1,                         !- Sunday Schedule:Day Name
  BathsWeekend 1,                         !- Monday Schedule:Day Name
  BathsWeekend 1,                         !- Tuesday Schedule:Day Name
  BathsWeekend 1,                         !- Wednesday Schedule:Day Name
  BathsWeekend 1,                         !- Thursday Schedule:Day Name
  BathsWeekend 1,                         !- Friday Schedule:Day Name
  BathsWeekend 1,                         !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  BathsVacation 1,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Baths,                                  !- Name
  fraction,                               !- Schedule Type Limits Name
  Baths Week Rule - Jan1-Dec31,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ClothesDryer Week Rule - Jan1-Dec31,    !- Name
  ClothesDryerWeekend 1,                  !- Sunday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Monday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Tuesday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Wednesday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Thursday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Friday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  ClothesDryerVacation 1,                 !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClothesDryer,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  ClothesDryer Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ClothesWasher Week Rule - Jan1-Dec31,   !- Name
  ClothesWasherWeekend 1,                 !- Sunday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Monday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Tuesday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Wednesday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Thursday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Friday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  ClothesWasherVacation 1,                !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClothesWasher,                          !- Name
  fraction,                               !- Schedule Type Limits Name
  ClothesWasher Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CookingRange Week Rule - Jan1-Dec31,    !- Name
  CookingRangeDay 1,                      !- Sunday Schedule:Day Name
  CookingRangeDay 1,                      !- Monday Schedule:Day Name
  CookingRangeDay 1,                      !- Tuesday Schedule:Day Name
  CookingRangeDay 1,                      !- Wednesday Schedule:Day Name
  CookingRangeDay 1,                      !- Thursday Schedule:Day Name
  CookingRangeDay 1,                      !- Friday Schedule:Day Name
  CookingRangeDay 1,                      !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CookingRange,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  CookingRange Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DHWDist Week Rule - Jan1-Dec31,         !- Name
  DHWDistDay 1,                           !- Sunday Schedule:Day Name
  DHWDistDay 1,                           !- Monday Schedule:Day Name
  DHWDistDay 1,                           !- Tuesday Schedule:Day Name
  DHWDistDay 1,                           !- Wednesday Schedule:Day Name
  DHWDistDay 1,                           !- Thursday Schedule:Day Name
  DHWDistDay 1,                           !- Friday Schedule:Day Name
  DHWDistDay 1,                           !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DHWDist,                                !- Name
  fraction,                               !- Schedule Type Limits Name
  DHWDist Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  dhw_sch Week Rule - Jan1-Dec31,         !- Name
  dhw_profile_day 1,                      !- Sunday Schedule:Day Name
  dhw_profile_day 1,                      !- Monday Schedule:Day Name
  dhw_profile_day 1,                      !- Tuesday Schedule:Day Name
  dhw_profile_day 1,                      !- Wednesday Schedule:Day Name
  dhw_profile_day 1,                      !- Thursday Schedule:Day Name
  dhw_profile_day 1,                      !- Friday Schedule:Day Name
  dhw_profile_day 1,                      !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  dhw_sch,                                !- Name
  fraction,                               !- Schedule Type Limits Name
  dhw_sch Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Dishwasher Week Rule - Jan1-Dec31,      !- Name
  DishwasherWeekend 1,                    !- Sunday Schedule:Day Name
  DishwasherWeekend 1,                    !- Monday Schedule:Day Name
  DishwasherWeekend 1,                    !- Tuesday Schedule:Day Name
  DishwasherWeekend 1,                    !- Wednesday Schedule:Day Name
  DishwasherWeekend 1,                    !- Thursday Schedule:Day Name
  DishwasherWeekend 1,                    !- Friday Schedule:Day Name
  DishwasherWeekend 1,                    !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  DishwasherVacation 1,                   !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dishwasher,                             !- Name
  fraction,                               !- Schedule Type Limits Name
  Dishwasher Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ExteriorLighting Week Rule - Jan1-Dec31, !- Name
  ExteriorLightingDay 1,                  !- Sunday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Monday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Tuesday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Wednesday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Thursday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Friday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ExteriorLighting,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  ExteriorLighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  InteriorLighting Week Rule - Jan1-Dec31, !- Name
  LightingDay 1,                          !- Sunday Schedule:Day Name
  LightingDay 1,                          !- Monday Schedule:Day Name
  LightingDay 1,                          !- Tuesday Schedule:Day Name
  LightingDay 1,                          !- Wednesday Schedule:Day Name
  LightingDay 1,                          !- Thursday Schedule:Day Name
  LightingDay 1,                          !- Friday Schedule:Day Name
  LightingDay 1,                          !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLighting,                       !- Name
  fraction,                               !- Schedule Type Limits Name
  InteriorLighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  InteriorLightingHE Week Rule - Jan1-Dec31, !- Name
  LightingDay_EELighting 1,               !- Sunday Schedule:Day Name
  LightingDay_EELighting 1,               !- Monday Schedule:Day Name
  LightingDay_EELighting 1,               !- Tuesday Schedule:Day Name
  LightingDay_EELighting 1,               !- Wednesday Schedule:Day Name
  LightingDay_EELighting 1,               !- Thursday Schedule:Day Name
  LightingDay_EELighting 1,               !- Friday Schedule:Day Name
  LightingDay_EELighting 1,               !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLightingHE,                     !- Name
  fraction,                               !- Schedule Type Limits Name
  InteriorLightingHE Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  InteriorLightingHE_OS Week Rule - Jan1-Dec31, !- Name
  LightingDay_EELighting_OccSensors 1,    !- Sunday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Monday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Tuesday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Wednesday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Thursday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Friday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLightingHE_OS,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  InteriorLightingHE_OS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  InteriorLightingHE_VS Week Rule - Jan1-Dec31, !- Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Sunday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Monday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Tuesday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Wednesday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Thursday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Friday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLightingHE_VS,                  !- Name
  fraction,                               !- Schedule Type Limits Name
  InteriorLightingHE_VS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MiscPlugLoad Week Rule - Jan1-Dec31,    !- Name
  MiscPlugLoadDay 1,                      !- Sunday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Monday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Tuesday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Wednesday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Thursday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Friday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MiscPlugLoad,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  MiscPlugLoad Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigerator Week Rule - Jan1-Dec31,    !- Name
  RefrigeratorDay 1,                      !- Sunday Schedule:Day Name
  RefrigeratorDay 1,                      !- Monday Schedule:Day Name
  RefrigeratorDay 1,                      !- Tuesday Schedule:Day Name
  RefrigeratorDay 1,                      !- Wednesday Schedule:Day Name
  RefrigeratorDay 1,                      !- Thursday Schedule:Day Name
  RefrigeratorDay 1,                      !- Friday Schedule:Day Name
  RefrigeratorDay 1,                      !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigerator,                           !- Name
  fraction,                               !- Schedule Type Limits Name
  Refrigerator Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Showers Week Rule - Jan1-Dec31,         !- Name
  ShowersWeekend 1,                       !- Sunday Schedule:Day Name
  ShowersWeekend 1,                       !- Monday Schedule:Day Name
  ShowersWeekend 1,                       !- Tuesday Schedule:Day Name
  ShowersWeekend 1,                       !- Wednesday Schedule:Day Name
  ShowersWeekend 1,                       !- Thursday Schedule:Day Name
  ShowersWeekend 1,                       !- Friday Schedule:Day Name
  ShowersWeekend 1,                       !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  ShowersVacation 1,                      !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Showers,                                !- Name
  fraction,                               !- Schedule Type Limits Name
  Showers Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Sinks Week Rule - Jan1-Dec31,           !- Name
  SinksWeekend 1,                         !- Sunday Schedule:Day Name
  SinksWeekend 1,                         !- Monday Schedule:Day Name
  SinksWeekend 1,                         !- Tuesday Schedule:Day Name
  SinksWeekend 1,                         !- Wednesday Schedule:Day Name
  SinksWeekend 1,                         !- Thursday Schedule:Day Name
  SinksWeekend 1,                         !- Friday Schedule:Day Name
  SinksWeekend 1,                         !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  SinksVacation 1,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sinks,                                  !- Name
  fraction,                               !- Schedule Type Limits Name
  Sinks Week Rule - Jan1-Dec31,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

OutputControl:ReportingTolerances,
  0.1,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.1;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OutputControl:Table:Style,
  CommaAndHTML,                           !- Column Separator
  ;                                       !- Unit Conversion

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  Yes,                                    !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Constructions,
  Constructions,                          !- Details Type 1
  Materials;                              !- Details Type 2

Output:Table:SummaryReports,
  InputVerificationandResultsSummary,     !- Report Name 1
  EquipmentSummary,                       !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  AllSummary;                             !- Report Name 5

Site:Location,
  Santa.Fe.Muni.AP,                       !- Name
  35.617,                                 !- Latitude {deg}
  -106.089,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1935;                                   !- Elevation {m}

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83318,                                  !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.887,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Albuquerque.Intl.Sunport_NM_USA Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -7.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -7.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83318,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  56400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 1% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  17.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 1% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  14.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 1% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  54400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 1% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.8,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 2% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  17.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 2% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.7,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 2% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  52700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 2% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg 99% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -9.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -9.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -12.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  1.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  10.6,                                   !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  11.7,                                   !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Hum_n 99% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -18.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -20.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  ACCoolingCAPFTemp,                      !- Name
  1.5509,                                 !- Coefficient1 Constant
  -0.07505,                               !- Coefficient2 x
  0.0031,                                 !- Coefficient3 x**2
  0.0024,                                 !- Coefficient4 y
  -5e-05,                                 !- Coefficient5 y**2
  -0.00043,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ACCoolingEIRFTemp,                      !- Name
  -0.30428,                               !- Coefficient1 Constant
  0.11805,                                !- Coefficient2 x
  -0.00342,                               !- Coefficient3 x**2
  -0.00626,                               !- Coefficient4 y
  0.0007,                                 !- Coefficient5 y**2
  -0.00047,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ACHighStageCoolingCAPFTemp,             !- Name
  1.36788,                                !- Coefficient1 Constant
  -0.06257,                               !- Coefficient2 x
  0.0028,                                 !- Coefficient3 x**2
  0.00504,                                !- Coefficient4 y
  -7e-05,                                 !- Coefficient5 y**2
  -0.00045,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ACHighStageCoolingEIRFTemp,             !- Name
  0.04232,                                !- Coefficient1 Constant
  0.07892,                                !- Coefficient2 x
  -0.00238,                               !- Coefficient3 x**2
  -0.00304,                               !- Coefficient4 y
  0.00053,                                !- Coefficient5 y**2
  -0.00032,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ACLowStageCoolingCAPFTemp,              !- Name
  1.66458,                                !- Coefficient1 Constant
  -0.08039,                               !- Coefficient2 x
  0.0033,                                 !- Coefficient3 x**2
  0.00124,                                !- Coefficient4 y
  -3e-05,                                 !- Coefficient5 y**2
  -0.00052,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ACLowStageCoolingEIRFTemp,              !- Name
  -0.42738,                               !- Coefficient1 Constant
  0.14191,                                !- Coefficient2 x
  -0.00412,                               !- Coefficient3 x**2
  -0.01406,                               !- Coefficient4 y
  0.00083,                                !- Coefficient5 y**2
  -0.00043,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Cool-Cap-fT,                            !- Name
  1.26489391,                             !- Coefficient1 Constant
  -0.035054982,                           !- Coefficient2 x
  0.00211086,                             !- Coefficient3 x**2
  -0.001526886,                           !- Coefficient4 y
  -7.0308e-06,                            !- Coefficient5 y**2
  -0.0004691844,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Cool-EIR-fT,                            !- Name
  0.38402403,                             !- Coefficient1 Constant
  0.029696724,                            !- Coefficient2 x
  -0.0011329308,                          !- Coefficient3 x**2
  0.006490674,                            !- Coefficient4 y
  0.0002626992,                           !- Coefficient5 y**2
  -0.0001207224,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Defrost_EIR_FT,                         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  dummy-waste-heat-curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  1,                                      !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  HPCoolingCAPFTemp,                      !- Name
  1.55736,                                !- Coefficient1 Constant
  -0.074448,                              !- Coefficient2 x
  0.003099,                               !- Coefficient3 x**2
  0.00146,                                !- Coefficient4 y
  -4.1e-05,                               !- Coefficient5 y**2
  -0.000427,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPCoolingEIRFTemp,                      !- Name
  -0.350448,                              !- Coefficient1 Constant
  0.11681,                                !- Coefficient2 x
  -0.0034,                                !- Coefficient3 x**2
  -0.001226,                              !- Coefficient4 y
  0.000601,                               !- Coefficient5 y**2
  -0.000467,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHeatingCAPFTemp,                      !- Name
  0.876825,                               !- Coefficient1 Constant
  -0.002955,                              !- Coefficient2 x
  -5.8e-05,                               !- Coefficient3 x**2
  0.025335,                               !- Coefficient4 y
  0.000196,                               !- Coefficient5 y**2
  -4.3e-05,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHeatingEIRFTemp,                      !- Name
  0.704658,                               !- Coefficient1 Constant
  0.008767,                               !- Coefficient2 x
  0.000625,                               !- Coefficient3 x**2
  -0.009037,                              !- Coefficient4 y
  0.000738,                               !- Coefficient5 y**2
  -0.001025,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHighStageCoolingCAPFTemp,             !- Name
  1.472738,                               !- Coefficient1 Constant
  -0.067222,                              !- Coefficient2 x
  0.00292,                                !- Coefficient3 x**2
  5.2e-05,                                !- Coefficient4 y
  -3e-05,                                 !- Coefficient5 y**2
  -0.000359,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHighStageCoolingEIRFTemp,             !- Name
  -0.488196,                              !- Coefficient1 Constant
  0.099162,                               !- Coefficient2 x
  -0.00237,                               !- Coefficient3 x**2
  0.019503,                               !- Coefficient4 y
  0.00043,                                !- Coefficient5 y**2
  -0.001097,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHighStageHeatingCAPFTemp,             !- Name
  0.818223,                               !- Coefficient1 Constant
  0.001981,                               !- Coefficient2 x
  -0.000203,                              !- Coefficient3 x**2
  0.028703,                               !- Coefficient4 y
  0.000207,                               !- Coefficient5 y**2
  -7.1e-05,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPHighStageHeatingEIRFTemp,             !- Name
  0.81584,                                !- Coefficient1 Constant
  -0.00615,                               !- Coefficient2 x
  0.001021,                               !- Coefficient3 x**2
  -0.001301,                              !- Coefficient4 y
  0.001083,                               !- Coefficient5 y**2
  -0.001487,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPLowStageCoolingCAPFTemp,              !- Name
  1.658788,                               !- Coefficient1 Constant
  -0.083453,                              !- Coefficient2 x
  0.003424,                               !- Coefficient3 x**2
  0.002433,                               !- Coefficient4 y
  -4.5e-05,                               !- Coefficient5 y**2
  -0.000534,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPLowStageCoolingEIRFTemp,              !- Name
  -0.582916,                              !- Coefficient1 Constant
  0.158101,                               !- Coefficient2 x
  -0.004398,                              !- Coefficient3 x**2
  -0.020335,                              !- Coefficient4 y
  0.00108,                                !- Coefficient5 y**2
  -0.00064,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPLowStageHeatingCAPFTemp,              !- Name
  0.84613,                                !- Coefficient1 Constant
  -0.002279,                              !- Coefficient2 x
  -4.7e-05,                               !- Coefficient3 x**2
  0.026703,                               !- Coefficient4 y
  0.000201,                               !- Coefficient5 y**2
  -7.9e-05,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPLowStageHeatingEIRFTemp,              !- Name
  0.551837,                               !- Coefficient1 Constant
  0.02038,                                !- Coefficient2 x
  0.000546,                               !- Coefficient3 x**2
  -0.009638,                              !- Coefficient4 y
  0.000785,                               !- Coefficient5 y**2
  -0.00125,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  5,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100,                                    !- Maximum Value of y {BasedOnField A3}
  0;                                      !- Minimum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  HPWHHeatingCapFTemp,                    !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  HPWHHeatingCOPFTemp,                    !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan-EIR-fPLR,                           !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AC2StageCoolingPLFFPLR,                 !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  ACCoolingCAPFFF,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ACCoolingEIRFFF,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ACCoolingPLFFPLR,                       !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  ACHighStageCoolingCAPFFF,               !- Name
  0.690334551,                            !- Coefficient1 Constant
  0.464383753,                            !- Coefficient2 x
  -0.154507638,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ACHighStageCoolingEIRFFF,               !- Name
  1.31565404,                             !- Coefficient1 Constant
  -0.482467162,                           !- Coefficient2 x
  0.166239001,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ACLowStageCoolingCAPFFF,                !- Name
  0.65673024,                             !- Coefficient1 Constant
  0.516470835,                            !- Coefficient2 x
  -0.172887149,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ACLowStageCoolingEIRFFF,                !- Name
  1.562945114,                            !- Coefficient1 Constant
  -0.791859997,                           !- Coefficient2 x
  0.230030877,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Cool-PLF-fPLR,                          !- Name
  0.80141423,                             !- Coefficient1 Constant
  0.23744685,                             !- Coefficient2 x
  -0.0393773,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  HP2StageCoolingPLFFPLR,                 !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HP2StageHeatingPLFFPLR,                 !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPCoolingCAPFFF,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPCoolingEIRFFF,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPCOOLPLFFPLR,                          !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPHeatingCAPFFF,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPHeatingEIRFFF,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPHeatPLFFPLR,                          !- Name
  0.9,                                    !- Coefficient1 Constant
  0.1,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPHighStageCoolingCAPFFF,               !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPHighStageCoolingEIRFFF,               !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPHighStageHeatingCAPFFF,               !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPHighStageHeatingEIRFFF,               !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPLowStageCoolingCAPFFF,                !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPLowStageCoolingEIRFFF,                !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPLowStageHeatingCAPFFF,                !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPLowStageHeatingEIRFFF,                !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Output:Variable,
  *,                                      !- Key Value
  Electric Equipment Electricity Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Exterior Lights Electricity Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Lights Electricity Rate,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Inlet Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Loop Pressure Difference, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Unmet Demand Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Mass Flow Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Water Volume,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Water Volume Flow Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Use Connections Total Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air CO2 Concentration,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

