
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  0.1,                                    !- Loads Convergence Tolerance Value {W}
  0.05,                                   !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  50,                                     !- Maximum Number of Warmup Days
  10;                                     !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.004, -0.718780311738, 3.113024,      !- X,Y,Z Vertex 1 {m}
  32.004, 2.26580052146783e-32, 3.113024, !- X,Y,Z Vertex 2 {m}
  0, -2.26580352162141e-32, 3.113024,     !- X,Y,Z Vertex 3 {m}
  0, -0.71877936, 3.113024;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.144, 5.73660984502, 4.68071199999999, !- X,Y,Z Vertex 1 {m}
  27.432, 5.736610066, 4.68071199999999,  !- X,Y,Z Vertex 2 {m}
  27.432, 6.096, 4.68071199999999,        !- X,Y,Z Vertex 3 {m}
  9.144, 6.096, 4.68071199999999;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.89504, 1, 0.717691,                  !- X,Y,Z Vertex 1 {m}
  38.89504, -4.19289796459826e-17, 5.84220502221468e-17, !- X,Y,Z Vertex 2 {m}
  45.092, -4.19289796459826e-17, 5.84220502221468e-17, !- X,Y,Z Vertex 3 {m}
  45.092, 1, 0.717691;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  EastSading1,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  36.576, 12.192, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 12.192, 3.048;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  EastShading2,                           !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.052, 0, 4.572,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  36.576, 12.192, 3.048,                  !- X,Y,Z Vertex 3 {m}
  35.052, 12.192, 4.572;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  WestShading1,                           !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.572, 15.24, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  WestShading2,                           !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 15.24, 4.572,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 15.24, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 4.572;                       !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Garage,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Garage,                                 !- Name
  TZ_Garage,                              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  MasterMassWallZ2,                       !- Name
  Wall,                                   !- Surface Type
  ConcreteMassWall_onehalfMeter_WithInsulation Reversed, !- Construction Name
  TZ_Garage,                              !- Zone Name
  Garage,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  MasterMassWall,                         !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 3.3528;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_Garage,                              !- Zone Name
  Garage,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 6.096, 3.3528,                   !- X,Y,Z Vertex 1 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  9.144, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 9.144, 3.3528;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EastFacingGarageWindow,                 !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 7.3152, 2.4638,                  !- X,Y,Z Vertex 1 {m}
  9.144, 7.3152, 0.635,                   !- X,Y,Z Vertex 2 {m}
  9.144, 7.9248, 0.635,                   !- X,Y,Z Vertex 3 {m}
  9.144, 7.9248, 2.4638;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_Garage,                              !- Zone Name
  Garage,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WestFacingMiddleWindow,                 !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.8288, 2.4638,                      !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0.635,                       !- X,Y,Z Vertex 2 {m}
  0, 1.2192, 0.635,                       !- X,Y,Z Vertex 3 {m}
  0, 1.2192, 2.4638;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WestFacingNorthWindow,                  !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9248, 2.4638,                      !- X,Y,Z Vertex 1 {m}
  0, 7.9248, 0.635,                       !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0.635,                       !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 2.4638;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WestFacingSideDoorToGarage,             !- Name
  Door,                                   !- Surface Type
  Exterior Door 1,                        !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.0292, 2.3114,                      !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0, 4.1148, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  0, 4.1148, 2.3114;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_Garage,                              !- Zone Name
  Garage,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 6.096, 3.3528;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  InnerGarageDoor_,                       !- Name
  Door,                                   !- Surface Type
  Exterior Door 1,                        !- Construction Name
  Surface 40,                             !- Building Surface Name
  InnerGarageDoor,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 0.6096, 2.4638,                  !- X,Y,Z Vertex 1 {m}
  9.144, 0.6096, 0.0254,                  !- X,Y,Z Vertex 2 {m}
  9.144, 1.524, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  9.144, 1.524, 2.4638;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Exterior Floor 1,                       !- Construction Name
  TZ_Garage,                              !- Zone Name
  Garage,                                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 9.144, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_Garage,                              !- Zone Name
  Garage,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 9.144, 3.3528,                   !- X,Y,Z Vertex 1 {m}
  9.144, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.3528;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  GarageDoor,                             !- Name
  Door,                                   !- Surface Type
  Exterior Door 1,                        !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, 9.144, 2.4638,                    !- X,Y,Z Vertex 1 {m}
  7.62, 9.144, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  1.524, 9.144, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  1.524, 9.144, 2.4638;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  TZ_Garage,                              !- Zone Name
  Garage,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  9.144, 9.144, 3.3528,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.3528,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

Lights,
  GarageLights,                           !- Name
  Garage,                                 !- Zone or ZoneList or Space or SpaceList Name
  InteriorLighting,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.63282,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.0878454664744587,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.19363144082206,                       !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.453106472240704,                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.267482026687366,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.179659708361056,                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.107805084275893,                      !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.323368956531382,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.646714764914615,                      !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.904193834553116,                      !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.798407860205515,                      !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.385243771715828,                      !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.115788931396466;                      !- Value Until Time 12

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.079861619353885,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.217582982183781,                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.345324536112959,                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.217582982183781,                      !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.0818575811340283,                     !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.231554714644785,                      !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.411191274857692,                      !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.674658229836623,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.794415936645228,                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.518973210985437,                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.0818575811340283;                     !- Value Until Time 11

Schedule:Week:Daily,
  InteriorLighting Week Rule - Jan1-Apr29, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  InteriorLighting Week Rule - Apr30-May6, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  LightingDay 1,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0625,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0625,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0625,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1875,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.390625,                               !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4375,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.390625,                               !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.171875,                               !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1171875,                              !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1171875,                              !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1171875,                              !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1171875,                              !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1171875,                              !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1171875,                              !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.159700090559622,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.303409338729948,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.459094357581134,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.732541121460782,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.984375,                               !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.6875,                                 !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.3828125,                              !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.15625;                                !- Value Until Time 23

Schedule:Week:Daily,
  InteriorLighting Week Rule - May7-Sep30, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  InteriorLighting Week Rule - Oct1-Dec31, !- Name
  LightingDay 1,                          !- Sunday Schedule:Day Name
  LightingDay 1,                          !- Monday Schedule:Day Name
  LightingDay 1,                          !- Tuesday Schedule:Day Name
  LightingDay 1,                          !- Wednesday Schedule:Day Name
  LightingDay 1,                          !- Thursday Schedule:Day Name
  LightingDay 1,                          !- Friday Schedule:Day Name
  LightingDay 1,                          !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLighting,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  InteriorLighting Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  InteriorLighting Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  InteriorLighting Week Rule - May7-Sep30, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  9,                                      !- End Month 3
  30,                                     !- End Day 3
  InteriorLighting Week Rule - Oct1-Dec31, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  1,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Dryer,                                  !- Name
  Garage,                                 !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  213.064557285022,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.8,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  MiscPlugLoadDay 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.607490272373541,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.559338521400778,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.552853437094682,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.545071335927367,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.524481193255512,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.585278858625162,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.676232166018158,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.718547341115435,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.607490272373541,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.517023346303502,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.529182879377432,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.529345006485084,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.520428015564202,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.538424124513619,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.568741893644617,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.600356679636835,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.71011673151751,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.862678339818418,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.936608300907912,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.966763942931258,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.976653696498055,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.845168612191959,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.73443579766537;                       !- Value Until Time 24

Schedule:Week:Daily,
  MiscPlugLoad Week Rule - Jan1-Dec31,    !- Name
  MiscPlugLoadDay 1,                      !- Sunday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Monday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Tuesday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Wednesday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Thursday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Friday Schedule:Day Name
  MiscPlugLoadDay 1,                      !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  Schedule Day 25,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MiscPlugLoad,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  MiscPlugLoad Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  GarageRefrigerator,                     !- Name
  Garage,                                 !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  WashingMachine,                         !- Name
  Garage,                                 !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28.4784377542718,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  TZ_Garage Thermostat,                   !- Name
  TZ_Garage,                              !- Zone or ZoneList Name
  TZ_Garage Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Garage Thermostat Schedule,          !- Name
  TZ_Garage Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Garage Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  HeatingSchedule,                        !- Heating Setpoint Temperature Schedule Name
  CoolingSchedule;                        !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 54,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  HeatingSchedule Week Rule - Jan1-Apr29, !- Name
  Schedule Day 58,                        !- Sunday Schedule:Day Name
  Schedule Day 58,                        !- Monday Schedule:Day Name
  Schedule Day 58,                        !- Tuesday Schedule:Day Name
  Schedule Day 58,                        !- Wednesday Schedule:Day Name
  Schedule Day 58,                        !- Thursday Schedule:Day Name
  Schedule Day 58,                        !- Friday Schedule:Day Name
  Schedule Day 58,                        !- Saturday Schedule:Day Name
  Schedule Day 58,                        !- Holiday Schedule:Day Name
  Schedule Day 58,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 58,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 58,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 58;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HeatingSchedule Week Rule - Apr30-May6, !- Name
  Schedule Day 58,                        !- Sunday Schedule:Day Name
  Schedule Day 59,                        !- Monday Schedule:Day Name
  Schedule Day 59,                        !- Tuesday Schedule:Day Name
  Schedule Day 59,                        !- Wednesday Schedule:Day Name
  Schedule Day 59,                        !- Thursday Schedule:Day Name
  Schedule Day 59,                        !- Friday Schedule:Day Name
  Schedule Day 59,                        !- Saturday Schedule:Day Name
  Schedule Day 58,                        !- Holiday Schedule:Day Name
  Schedule Day 58,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 58,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 58,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 58;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HeatingSchedule Week Rule - May7-Aug26, !- Name
  Schedule Day 59,                        !- Sunday Schedule:Day Name
  Schedule Day 59,                        !- Monday Schedule:Day Name
  Schedule Day 59,                        !- Tuesday Schedule:Day Name
  Schedule Day 59,                        !- Wednesday Schedule:Day Name
  Schedule Day 59,                        !- Thursday Schedule:Day Name
  Schedule Day 59,                        !- Friday Schedule:Day Name
  Schedule Day 59,                        !- Saturday Schedule:Day Name
  Schedule Day 58,                        !- Holiday Schedule:Day Name
  Schedule Day 58,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 58,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 58,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 58;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HeatingSchedule Week Rule - Aug27-Sep2, !- Name
  Schedule Day 59,                        !- Sunday Schedule:Day Name
  Schedule Day 59,                        !- Monday Schedule:Day Name
  Schedule Day 59,                        !- Tuesday Schedule:Day Name
  Schedule Day 59,                        !- Wednesday Schedule:Day Name
  Schedule Day 59,                        !- Thursday Schedule:Day Name
  Schedule Day 58,                        !- Friday Schedule:Day Name
  Schedule Day 58,                        !- Saturday Schedule:Day Name
  Schedule Day 58,                        !- Holiday Schedule:Day Name
  Schedule Day 58,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 58,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 58,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 58;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HeatingSchedule Week Rule - Sep3-Dec31, !- Name
  Schedule Day 58,                        !- Sunday Schedule:Day Name
  Schedule Day 58,                        !- Monday Schedule:Day Name
  Schedule Day 58,                        !- Tuesday Schedule:Day Name
  Schedule Day 58,                        !- Wednesday Schedule:Day Name
  Schedule Day 58,                        !- Thursday Schedule:Day Name
  Schedule Day 58,                        !- Friday Schedule:Day Name
  Schedule Day 58,                        !- Saturday Schedule:Day Name
  Schedule Day 58,                        !- Holiday Schedule:Day Name
  Schedule Day 58,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 58,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 58,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 58;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HeatingSchedule,                        !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  HeatingSchedule Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  HeatingSchedule Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  HeatingSchedule Week Rule - May7-Aug26, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  HeatingSchedule Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  HeatingSchedule Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.56;                                  !- Value Until Time 1

Schedule:Week:Daily,
  CoolingSchedule Week Rule - Jan1-Apr29, !- Name
  Schedule Day 60,                        !- Sunday Schedule:Day Name
  Schedule Day 60,                        !- Monday Schedule:Day Name
  Schedule Day 60,                        !- Tuesday Schedule:Day Name
  Schedule Day 60,                        !- Wednesday Schedule:Day Name
  Schedule Day 60,                        !- Thursday Schedule:Day Name
  Schedule Day 60,                        !- Friday Schedule:Day Name
  Schedule Day 60,                        !- Saturday Schedule:Day Name
  Schedule Day 60,                        !- Holiday Schedule:Day Name
  Schedule Day 60,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 60,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 60,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 60;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  CoolingSchedule Week Rule - Apr30-May6, !- Name
  Schedule Day 60,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 61,                        !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 61,                        !- Thursday Schedule:Day Name
  Schedule Day 61,                        !- Friday Schedule:Day Name
  Schedule Day 61,                        !- Saturday Schedule:Day Name
  Schedule Day 60,                        !- Holiday Schedule:Day Name
  Schedule Day 60,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 60,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 60,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 60;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  CoolingSchedule Week Rule - May7-Aug26, !- Name
  Schedule Day 61,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 61,                        !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 61,                        !- Thursday Schedule:Day Name
  Schedule Day 61,                        !- Friday Schedule:Day Name
  Schedule Day 61,                        !- Saturday Schedule:Day Name
  Schedule Day 60,                        !- Holiday Schedule:Day Name
  Schedule Day 60,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 60,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 60,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 60;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  CoolingSchedule Week Rule - Aug27-Sep2, !- Name
  Schedule Day 61,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 61,                        !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 61,                        !- Thursday Schedule:Day Name
  Schedule Day 60,                        !- Friday Schedule:Day Name
  Schedule Day 60,                        !- Saturday Schedule:Day Name
  Schedule Day 60,                        !- Holiday Schedule:Day Name
  Schedule Day 60,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 60,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 60,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 60;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  CoolingSchedule Week Rule - Sep3-Dec31, !- Name
  Schedule Day 60,                        !- Sunday Schedule:Day Name
  Schedule Day 60,                        !- Monday Schedule:Day Name
  Schedule Day 60,                        !- Tuesday Schedule:Day Name
  Schedule Day 60,                        !- Wednesday Schedule:Day Name
  Schedule Day 60,                        !- Thursday Schedule:Day Name
  Schedule Day 60,                        !- Friday Schedule:Day Name
  Schedule Day 60,                        !- Saturday Schedule:Day Name
  Schedule Day 60,                        !- Holiday Schedule:Day Name
  Schedule Day 60,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 60,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 60,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 60;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CoolingSchedule,                        !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  CoolingSchedule Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  CoolingSchedule Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  CoolingSchedule Week Rule - May7-Aug26, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  CoolingSchedule Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  CoolingSchedule Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

ZoneVentilation:DesignFlowRate,
  TZ_Garage_ventilator,                   !- Name
  TZ_Garage,                              !- Zone or ZoneList or Space or SpaceList Name
  ACH,                                    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Balanced,                               !- Ventilation Type
  100,                                    !- Fan Pressure Rise {Pa}
  0.7,                                    !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  TZ_Garage,                              !- Zone Name
  TZ_Garage Equipment List,               !- Zone Conditioning Equipment List Name
  TZ_Garage Inlet Node List,              !- Zone Air Inlet Node or NodeList Name
  TZ_Garage Exhaust Node List,            !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  TZ_Garage Inlet Node List,              !- Name
  Node 18;                                !- Node Name 1

NodeList,
  TZ_Garage Exhaust Node List,            !- Name
  Node 14;                                !- Node Name 1

WaterHeater:HeatPump:PumpedCondenser,
  Heat Pump Water Heater,                 !- Name
  always_avail,                           !- Availability Schedule Name
  Compressor Setpoint Temp 2,             !- Compressor Setpoint Temperature Schedule Name
  5,                                      !- Dead Band Temperature Difference {deltaC}
  Heat Pump Water Heater Tank Outlet - Condenser Inlet, !- Condenser Water Inlet Node Name
  Heat Pump Water Heater Condenser Outlet - Tank Inlet, !- Condenser Water Outlet Node Name
  Autosize,                               !- Condenser Water Flow Rate {m3/s}
  Autosize,                               !- Evaporator Air Flow Rate {m3/s}
  ZoneAirOnly,                            !- Inlet Air Configuration
  Node 14,                                !- Air Inlet Node Name
  Node 18,                                !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  ,                                       !- Exhaust Air Node Name
  ,                                       !- Inlet Air Temperature Schedule Name
  ,                                       !- Inlet Air Humidity Schedule Name
  TZ_Garage,                              !- Inlet Air Zone Name
  WaterHeater:Mixed,                      !- Tank Object Type
  HPWH Tank,                              !- Tank Name
  Node 70,                                !- Tank Use Side Inlet Node Name
  Node 19,                                !- Tank Use Side Outlet Node Name
  Coil:WaterHeating:AirToWaterHeatPump:Pumped, !- DX Coil Object Type
  HPWH DX Coil,                           !- DX Coil Name
  10,                                     !- Minimum Inlet Air Temperature for Compressor Operation {C}
  94,                                     !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Zone,                                   !- Compressor Location
  ,                                       !- Compressor Ambient Temperature Schedule Name
  Fan:OnOff,                              !- Fan Object Type
  HPWH Fan,                               !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Node Name
  ;                                       !- Outlet Air Splitter Node Name

WaterHeater:Mixed,
  HPWH Tank,                              !- Name
  0.2,                                    !- Tank Volume {m3}
  HPWH Setpoint 2,                        !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  Autosize,                               !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  1,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  TZ_Garage,                              !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 70,                                !- Use Side Inlet Node Name
  Node 19,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  Heat Pump Water Heater Condenser Outlet - Tank Inlet, !- Source Side Inlet Node Name
  Heat Pump Water Heater Tank Outlet - Condenser Inlet, !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  HPWH Tank,                              !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

ScheduleTypeLimits,
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.888;                                 !- Value Until Time 1

Schedule:Week:Daily,
  HPWH Setpoint 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 51,                        !- Sunday Schedule:Day Name
  Schedule Day 51,                        !- Monday Schedule:Day Name
  Schedule Day 51,                        !- Tuesday Schedule:Day Name
  Schedule Day 51,                        !- Wednesday Schedule:Day Name
  Schedule Day 51,                        !- Thursday Schedule:Day Name
  Schedule Day 51,                        !- Friday Schedule:Day Name
  Schedule Day 51,                        !- Saturday Schedule:Day Name
  Schedule Day 51,                        !- Holiday Schedule:Day Name
  Schedule Day 51,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 51,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 51,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 51;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HPWH Setpoint 2,                        !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  HPWH Setpoint 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Coil:WaterHeating:AirToWaterHeatPump:Pumped,
  HPWH DX Coil,                           !- Name
  4000,                                   !- Rated Heating Capacity {W}
  4.5,                                    !- Rated COP {W/W}
  0.6956,                                 !- Rated Sensible Heat Ratio
  29.44,                                  !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                                  !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                                  !- Rated Condenser Inlet Water Temperature {C}
  Autosize,                               !- Rated Evaporator Air Flow Rate {m3/s}
  Autosize,                               !- Rated Condenser Water Flow Rate {m3/s}
  No,                                     !- Evaporator Fan Power Included in Rated COP
  No,                                     !- Condenser Pump Power Included in Rated COP
  No,                                     !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  150,                                    !- Condenser Water Pump Power {W}
  0.1,                                    !- Fraction of Condenser Pump Heat to Water
  Node 14,                                !- Evaporator Air Inlet Node Name
  Heat Pump Water Heater Evap Outlet - Fan Inlet, !- Evaporator Air Outlet Node Name
  Heat Pump Water Heater Tank Outlet - Condenser Inlet, !- Condenser Water Inlet Node Name
  Heat Pump Water Heater Condenser Outlet - Tank Inlet, !- Condenser Water Outlet Node Name
  100,                                    !- Crankcase Heater Capacity {W}
  5,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  HPWH Heating Cap Func Temp,             !- Heating Capacity Function of Temperature Curve Name
  HPWH Heating Cap Func Air Flow Frac,    !- Heating Capacity Function of Air Flow Fraction Curve Name
  HPWH Heating Cap Func Water Flow Frac,  !- Heating Capacity Function of Water Flow Fraction Curve Name
  HPWH COP Func of Temp,                  !- Heating COP Function of Temperature Curve Name
  HPWH COP Func of Air Flow Frac,         !- Heating COP Function of Air Flow Fraction Curve Name
  HPWH COP Func of Water Flow Frac,       !- Heating COP Function of Water Flow Fraction Curve Name
  Part Load Frac Correlation;             !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  HPWH Heating Cap Func Temp,             !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPWH Heating Cap Func Air Flow Frac,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPWH Heating Cap Func Water Flow Frac,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  HPWH COP Func of Temp,                  !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPWH COP Func of Air Flow Frac,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPWH COP Func of Water Flow Frac,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Part Load Frac Correlation,             !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  HPWH Fan,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Heat Pump Water Heater Evap Outlet - Fan Inlet, !- Air Inlet Node Name
  Node 18,                                !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Garage Equipment List,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  WaterHeater:HeatPump:PumpedCondenser,   !- Zone Equipment Object Type 1
  Heat Pump Water Heater,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Garage,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Garage Zero air DSOA,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  TZ_Garage Zero air DSOA,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  TZ_Kitchen_and_Den,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Kitchen_and_Den,                        !- Name
  TZ_Kitchen_and_Den,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  MassPartition,                          !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_Kitchen_and_Den,                     !- Zone Name
  Kitchen_and_Den,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 3.048, 1.2192,                  !- X,Y,Z Vertex 1 {m}
  12.192, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 3.048, -1.80477854883065e-16,    !- X,Y,Z Vertex 3 {m}
  6.096, 3.048, 1.2192;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MassWall_Main,                          !- Name
  Wall,                                   !- Surface Type
  ConcreteMassWall_onehalfMeter,          !- Construction Name
  TZ_Kitchen_and_Den,                     !- Zone Name
  Kitchen_and_Den,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  MassWall_MainZ2,                        !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 6.096, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  18.288, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.3528;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  InnerEastGlassDoor,                     !- Name
  Door,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  MassWall_Main,                          !- Building Surface Name
  InnerEastGlassDoorZ2,                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.6783125487121, 6.096, 2.48022836265025, !- X,Y,Z Vertex 1 {m}
  17.6783125487121, 6.096, 0.0418283626502516, !- X,Y,Z Vertex 2 {m}
  16.1543125487121, 6.096, 0.0418283626502516, !- X,Y,Z Vertex 3 {m}
  16.1543125487121, 6.096, 2.48022836265025; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  InnerWestGlassDoor,                     !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  MassWall_Main,                          !- Building Surface Name
  InnerWestGlassDoorZ2,                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1336, 6.096, 2.4638,                  !- X,Y,Z Vertex 1 {m}
  2.1336, 6.096, 0.0254,                  !- X,Y,Z Vertex 2 {m}
  0.6096, 6.096, 0.0254,                  !- X,Y,Z Vertex 3 {m}
  0.6096, 6.096, 2.4638;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Exterior Floor 1,                       !- Construction Name
  TZ_Kitchen_and_Den,                     !- Zone Name
  Kitchen_and_Den,                        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Kitchen_and_Den,                     !- Zone Name
  Kitchen_and_Den,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  18.288, 6.096, 3.3528;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SouthernBedroomDoorZ2,                  !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 15,                             !- Building Surface Name
  SouthernBedDoor,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 4.572, 2.4638,                  !- X,Y,Z Vertex 1 {m}
  18.288, 4.572, 0.0254,                  !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 2.4638;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  TZ_Kitchen_and_Den,                     !- Zone Name
  Kitchen_and_Den,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  18.288, 6.096, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.3528,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Kitchen_and_Den,                     !- Zone Name
  Kitchen_and_Den,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  MasterBedDoorOtherSide,                 !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 18,                             !- Building Surface Name
  MasterBedDoor1,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4864, 2.4638,                      !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0.0254,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.4638;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_Kitchen_and_Den,                     !- Zone Name
  Kitchen_and_Den,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 3.3528;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  CenterSouthWindow,                      !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 0, 2.4638,                      !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 2.4638;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EastSouthWindowDoor,                    !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8496, 0, 2.4638,                     !- X,Y,Z Vertex 1 {m}
  15.8496, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  17.6784, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 0, 2.4638;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WestSouthWindowDoor 2,                  !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, 0, 2.5908,                        !- X,Y,Z Vertex 1 {m}
  7.62, 0, 0.762,                         !- X,Y,Z Vertex 2 {m}
  10.668, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  10.668, 0, 2.5908;                      !- X,Y,Z Vertex 4 {m}

Lights,
  KitchenLights,                          !- Name
  Kitchen_and_Den,                        !- Zone or ZoneList or Space or SpaceList Name
  InteriorLighting,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.63282,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PeopleKitchen,                          !- Name
  Kitchen_and_Den,                        !- Zone or ZoneList or Space or SpaceList Name
  Occupancy,                              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.012,                                  !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity_sch;                           !- Activity Level Schedule Name

Schedule:Day:Interval,
  OccupancyDay 1,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8831,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.40861,                                !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.24189,                                !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.24189,                                !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.24189,                                !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.24189,                                !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.24189,                                !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.24189,                                !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.24189,                                !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.29498,                                !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5531,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.89693,                                !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.89693,                                !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89693,                                !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Occupancy Week Rule - Jan1-Dec31,       !- Name
  OccupancyDay 1,                         !- Sunday Schedule:Day Name
  OccupancyDay 1,                         !- Monday Schedule:Day Name
  OccupancyDay 1,                         !- Tuesday Schedule:Day Name
  OccupancyDay 1,                         !- Wednesday Schedule:Day Name
  OccupancyDay 1,                         !- Thursday Schedule:Day Name
  OccupancyDay 1,                         !- Friday Schedule:Day Name
  OccupancyDay 1,                         !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Occupancy,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occupancy Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Compact,
  activity_sch,                           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117.28;                                 !- Field 4

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ElectricEquipment,
  Dishwasher,                             !- Name
  Kitchen_and_Den,                        !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.698787492023,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0.25,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  ElectricRange,                          !- Name
  Kitchen_and_Den,                        !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  248.154224774405,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  IECC_Adj_Kitchen,                       !- Name
  Kitchen_and_Den,                        !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769,                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  InsideRefrigerator,                     !- Name
  Kitchen_and_Den,                        !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  91.0575745202123,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  MELS1,                                  !- Name
  Kitchen_and_Den,                        !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  567.464237516869,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Television,                             !- Name
  Kitchen_and_Den,                        !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  TZ_Kitchen_and_Den Thermostat,          !- Name
  TZ_Kitchen_and_Den,                     !- Zone or ZoneList Name
  TZ_Kitchen_and_Den Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Kitchen_and_Den Thermostat Schedule, !- Name
  TZ_Kitchen_and_Den Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Kitchen_and_Den Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  HeatingSchedule,                        !- Heating Setpoint Temperature Schedule Name
  CoolingSchedule;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  TZ_Kitchen_and_Den_ventilator,          !- Name
  TZ_Kitchen_and_Den,                     !- Zone or ZoneList or Space or SpaceList Name
  ACH,                                    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Balanced,                               !- Ventilation Type
  100,                                    !- Fan Pressure Rise {Pa}
  0.7,                                    !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  TZ_Kitchen_and_Den,                     !- Zone Name
  TZ_Kitchen_and_Den Equipment List,      !- Zone Conditioning Equipment List Name
  TZ_Kitchen_and_Den Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  TZ_Kitchen_and_Den Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  TZ_Kitchen_and_Den Inlet Node List,     !- Name
  Node 23;                                !- Node Name 1

NodeList,
  TZ_Kitchen_and_Den Exhaust Node List,   !- Name
  Node 22;                                !- Node Name 1

ZoneHVAC:WaterToAirHeatPump,
  Wtr-to-Air HP Elec Backup,              !- Name
  always_avail,                           !- Availability Schedule Name
  Node 22,                                !- Air Inlet Node Name
  Node 23,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Wtr-to-Air HP Elec Backup OA Mixer,     !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Wtr-to-Air HP Elec Backup Fan On Off,   !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  Wtr-to-Air HP Elec Backup HP Htg Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  Wtr-to-Air HP Elec Backup HP Clg Coil,  !- Cooling Coil Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Wtr-to-Air HP Elec Backup Coil,         !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

Schedule:Compact,
  always_avail,                           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OutdoorAir:Mixer,
  Wtr-to-Air HP Elec Backup OA Mixer,     !- Name
  Wtr-to-Air HP Elec Backup Mixed Air Node, !- Mixed Air Node Name
  Wtr-to-Air HP Elec Backup OA Node,      !- Outdoor Air Stream Node Name
  Wtr-to-Air HP Elec Backup Relief Air Node, !- Relief Air Stream Node Name
  Node 22;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Wtr-to-Air HP Elec Backup OA Node;      !- Node or NodeList Name 1

Fan:OnOff,
  Wtr-to-Air HP Elec Backup Fan On Off,   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Wtr-to-Air HP Elec Backup Mixed Air Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 1,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Curve Cubic 1,                          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Curve Exponent 1,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Wtr-to-Air HP Elec Backup HP Htg Coil,  !- Name
  Node 37,                                !- Water Inlet Node Name
  Node 40,                                !- Water Outlet Node Name
  Wtr-to-Air HP Elec Backup Cooling Coil Outlet Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup Heating Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.5,                                    !- Gross Rated Heating COP {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatCapCurve, !- Heating Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatPowCurve; !- Heating Power Consumption Curve Name

Curve:QuadLinear,
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatCapCurve, !- Name
  -5.50102734,                            !- Coefficient1 Constant
  -0.96688754,                            !- Coefficient2 w
  7.70755007,                             !- Coefficient3 x
  0.031928881,                            !- Coefficient4 y
  0.028112522,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for w
  Dimensionless,                          !- Input Unit Type for x
  Dimensionless,                          !- Input Unit Type for y
  Dimensionless;                          !- Input Unit Type for z

Curve:QuadLinear,
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatPowCurve, !- Name
  -7.47517858,                            !- Coefficient1 Constant
  6.40876653,                             !- Coefficient2 w
  1.99711665,                             !- Coefficient3 x
  -0.050682973,                           !- Coefficient4 y
  0.011385145,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for w
  Dimensionless,                          !- Input Unit Type for x
  Dimensionless,                          !- Input Unit Type for y
  Dimensionless;                          !- Input Unit Type for z

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Wtr-to-Air HP Elec Backup HP Clg Coil,  !- Name
  Node 41,                                !- Water Inlet Node Name
  Node 42,                                !- Water Outlet Node Name
  Wtr-to-Air HP Elec Backup Fan Outlet Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup Cooling Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.5,                                    !- Gross Rated Cooling COP {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  Wtr-to-Air HP Elec Backup HP Clg Coil TotCoolCapCurve, !- Total Cooling Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Clg Coil SensCoolCapCurve, !- Sensible Cooling Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Clg Coil CoolPowCurve, !- Cooling Power Consumption Curve Name
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Curve:QuadLinear,
  Wtr-to-Air HP Elec Backup HP Clg Coil TotCoolCapCurve, !- Name
  -0.68126221,                            !- Coefficient1 Constant
  1.99529297,                             !- Coefficient2 w
  -0.93611888,                            !- Coefficient3 x
  0.02081177,                             !- Coefficient4 y
  0.008438868,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for w
  Dimensionless,                          !- Input Unit Type for x
  Dimensionless,                          !- Input Unit Type for y
  Dimensionless;                          !- Input Unit Type for z

Curve:QuintLinear,
  Wtr-to-Air HP Elec Backup HP Clg Coil SensCoolCapCurve, !- Name
  2.24209455,                             !- Coefficient1 Constant
  7.28913391,                             !- Coefficient2 v
  -9.06079896,                            !- Coefficient3 w
  -0.36729404,                            !- Coefficient4 x
  0.218826161,                            !- Coefficient5 y
  0.00901534,                             !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for v
  Dimensionless,                          !- Input Unit Type for w
  Dimensionless,                          !- Input Unit Type for x
  Dimensionless,                          !- Input Unit Type for y
  Dimensionless;                          !- Input Unit Type for z

Curve:QuadLinear,
  Wtr-to-Air HP Elec Backup HP Clg Coil CoolPowCurve, !- Name
  -3.20456384,                            !- Coefficient1 Constant
  0.47656454,                             !- Coefficient2 w
  3.16734236,                             !- Coefficient3 x
  0.10244637,                             !- Coefficient4 y
  -0.038132556,                           !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for w
  Dimensionless,                          !- Input Unit Type for x
  Dimensionless,                          !- Input Unit Type for y
  Dimensionless;                          !- Input Unit Type for z

Coil:Heating:Electric,
  Wtr-to-Air HP Elec Backup Coil,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Wtr-to-Air HP Elec Backup Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 23;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Kitchen_and_Den Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 1
  Wtr-to-Air HP Elec Backup,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Kitchen_and_Den,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Kitchen_and_Den Zero air DSOA,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  TZ_Kitchen_and_Den Zero air DSOA,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  TZ_LivingRoom_Entry,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Living_and_Entry,                       !- Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  MassWallExteriorFront,                  !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  Living_and_Entry,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 6.096, 4.57199999999999,        !- X,Y,Z Vertex 1 {m}
  18.288, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 4.57199999999999;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NorthFacingAboveDoorWindow,             !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  MassWallExteriorFront,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3632, 6.096, 3.0734,                 !- X,Y,Z Vertex 1 {m}
  10.3632, 6.096, 2.7686,                 !- X,Y,Z Vertex 2 {m}
  7.9248, 6.096, 2.7686,                  !- X,Y,Z Vertex 3 {m}
  7.9248, 6.096, 3.0734;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NorthFacingFrontDoor,                   !- Name
  Door,                                   !- Surface Type
  Exterior Door 1,                        !- Construction Name
  MassWallExteriorFront,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3632, 6.096, 2.4638,                 !- X,Y,Z Vertex 1 {m}
  10.3632, 6.096, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.9248, 6.096, 0.0254,                  !- X,Y,Z Vertex 3 {m}
  7.9248, 6.096, 2.4638;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NorthFacingMiddleWindow,                !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  MassWallExteriorFront,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6304, 6.096, 2.4638,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 6.096, 0.635,                  !- X,Y,Z Vertex 2 {m}
  14.0208, 6.096, 0.635,                  !- X,Y,Z Vertex 3 {m}
  14.0208, 6.096, 2.4638;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NorthFacingWestWindow,                  !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  MassWallExteriorFront,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2672, 6.096, 2.4638,                  !- X,Y,Z Vertex 1 {m}
  4.2672, 6.096, 0.635,                   !- X,Y,Z Vertex 2 {m}
  3.6576, 6.096, 0.635,                   !- X,Y,Z Vertex 3 {m}
  3.6576, 6.096, 2.4638;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MassWall_MainZ2,                        !- Name
  Wall,                                   !- Surface Type
  ConcreteMassWall_onehalfMeter,          !- Construction Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  Living_and_Entry,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  MassWall_Main,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 3.3528;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  InnerEastGlassDoorZ2,                   !- Name
  Door,                                   !- Surface Type
  Exterior Wall Reversed,                 !- Construction Name
  MassWall_MainZ2,                        !- Building Surface Name
  InnerEastGlassDoor,                     !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1543125487121, 0, 2.48022836265025,  !- X,Y,Z Vertex 1 {m}
  16.1543125487121, 0, 0.0418283626502516, !- X,Y,Z Vertex 2 {m}
  17.6783125487121, 0, 0.0418283626502516, !- X,Y,Z Vertex 3 {m}
  17.6783125487121, 0, 2.48022836265025;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  InnerWestGlassDoorZ2,                   !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  MassWall_MainZ2,                        !- Building Surface Name
  InnerWestGlassDoor,                     !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 0, 2.4638,                      !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 2.4638;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  Living_and_Entry,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.57199999999999,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 2 {m}
  18.288, 0, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  18.288, 0, 4.57199999999999;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 12,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2484, 0, 4.41959999999999,            !- X,Y,Z Vertex 1 {m}
  6.2484, 0, 3.5052,                      !- X,Y,Z Vertex 2 {m}
  12.0396, 0, 3.5052,                     !- X,Y,Z Vertex 3 {m}
  12.0396, 0, 4.41959999999999;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Exterior Floor 1,                       !- Construction Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  Living_and_Entry,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall Reversed,                 !- Construction Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  Living_and_Entry,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  InnerGarageDoor,                        !- Name
  Door,                                   !- Surface Type
  Exterior Door 1 Reversed,               !- Construction Name
  Surface 20,                             !- Building Surface Name
  InnerGarageDoor_,                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.524, 2.4638,                       !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0.0254,                       !- X,Y,Z Vertex 2 {m}
  0, 0.6096, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  0, 0.6096, 2.4638;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  Living_and_Entry,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 4.57199999999999,            !- X,Y,Z Vertex 1 {m}
  18.288, 6.096, 4.57199999999999,        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 4.57199999999999,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.57199999999999;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  Living_and_Entry,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 4.57199999999999,            !- X,Y,Z Vertex 1 {m}
  18.288, 0, 3.3528,                      !- X,Y,Z Vertex 2 {m}
  18.288, 6.096, 3.35279999999999,        !- X,Y,Z Vertex 3 {m}
  18.288, 6.096, 4.57199999999999;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EastFacingCelestoryWindow,              !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 2.1336, 4.26719999999999,       !- X,Y,Z Vertex 1 {m}
  18.288, 2.1336, 3.65759999999999,       !- X,Y,Z Vertex 2 {m}
  18.288, 3.9624, 3.65759999999999,       !- X,Y,Z Vertex 3 {m}
  18.288, 3.9624, 4.26719999999999;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  Living_and_Entry,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 4.57199999999999,             !- X,Y,Z Vertex 1 {m}
  0, 6.096, 3.3528,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.57199999999999;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.9624, 4.26719999999999,            !- X,Y,Z Vertex 1 {m}
  0, 3.9624, 3.65759999999999,            !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 3.65759999999999,            !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 4.26719999999999;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  Living_and_Entry,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  18.288, 6.096, 3.35279999999999;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NorthBedroomDoor,                       !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 39,                             !- Building Surface Name
  NorthBedroomDoorZ2,                     !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 0.6096, 2.4638,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0.6096, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  18.288, 1.524, 0.0254,                  !- X,Y,Z Vertex 3 {m}
  18.288, 1.524, 2.4638;                  !- X,Y,Z Vertex 4 {m}

Lights,
  Lights 4,                               !- Name
  Living_and_Entry,                       !- Zone or ZoneList or Space or SpaceList Name
  InteriorLighting,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.63282,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 1,                               !- Name
  Living_and_Entry,                       !- Zone or ZoneList or Space or SpaceList Name
  Occupancy,                              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.012,                                  !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity_sch;                           !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Living_and_Entry,                       !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769,                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  TZ_LivingRoom_Entry Thermostat,         !- Name
  TZ_LivingRoom_Entry,                    !- Zone or ZoneList Name
  TZ_LivingRoom_Entry Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_LivingRoom_Entry Thermostat Schedule, !- Name
  TZ_LivingRoom_Entry Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_LivingRoom_Entry Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  HeatingSchedule,                        !- Heating Setpoint Temperature Schedule Name
  CoolingSchedule;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  TZ_LivingRoom_Entry_ventilator,         !- Name
  TZ_LivingRoom_Entry,                    !- Zone or ZoneList or Space or SpaceList Name
  ACH,                                    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Balanced,                               !- Ventilation Type
  100,                                    !- Fan Pressure Rise {Pa}
  0.7,                                    !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  TZ_LivingRoom_Entry,                    !- Zone Name
  TZ_LivingRoom_Entry Equipment List,     !- Zone Conditioning Equipment List Name
  TZ_LivingRoom_Entry Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  TZ_LivingRoom_Entry Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  TZ_LivingRoom_Entry Inlet Node List,    !- Name
  Node 25;                                !- Node Name 1

NodeList,
  TZ_LivingRoom_Entry Exhaust Node List,  !- Name
  Node 24;                                !- Node Name 1

ZoneHVAC:WaterToAirHeatPump,
  Wtr-to-Air HP Elec Backup 1,            !- Name
  always_avail,                           !- Availability Schedule Name
  Node 24,                                !- Air Inlet Node Name
  Node 25,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Wtr-to-Air HP Elec Backup 1 OA Mixer,   !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Wtr-to-Air HP Elec Backup Fan On Off 1, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  Wtr-to-Air HP Elec Backup HP Htg Coil 1, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  Wtr-to-Air HP Elec Backup HP Clg Coil 1, !- Cooling Coil Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Wtr-to-Air HP Elec Backup Coil 1,       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

OutdoorAir:Mixer,
  Wtr-to-Air HP Elec Backup 1 OA Mixer,   !- Name
  Wtr-to-Air HP Elec Backup 1 Mixed Air Node, !- Mixed Air Node Name
  Wtr-to-Air HP Elec Backup 1 OA Node,    !- Outdoor Air Stream Node Name
  Wtr-to-Air HP Elec Backup 1 Relief Air Node, !- Relief Air Stream Node Name
  Node 24;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Wtr-to-Air HP Elec Backup 1 OA Node;    !- Node or NodeList Name 1

Fan:OnOff,
  Wtr-to-Air HP Elec Backup Fan On Off 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Wtr-to-Air HP Elec Backup 1 Mixed Air Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 1 Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 1,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Curve Cubic 1,                          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Wtr-to-Air HP Elec Backup HP Htg Coil 1, !- Name
  Node 43,                                !- Water Inlet Node Name
  Node 44,                                !- Water Outlet Node Name
  Wtr-to-Air HP Elec Backup 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 1 Heating Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.5,                                    !- Gross Rated Heating COP {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatCapCurve, !- Heating Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatPowCurve; !- Heating Power Consumption Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Wtr-to-Air HP Elec Backup HP Clg Coil 1, !- Name
  Node 45,                                !- Water Inlet Node Name
  Node 46,                                !- Water Outlet Node Name
  Wtr-to-Air HP Elec Backup 1 Fan Outlet Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.5,                                    !- Gross Rated Cooling COP {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  Wtr-to-Air HP Elec Backup HP Clg Coil TotCoolCapCurve, !- Total Cooling Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Clg Coil SensCoolCapCurve, !- Sensible Cooling Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Clg Coil CoolPowCurve, !- Cooling Power Consumption Curve Name
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Wtr-to-Air HP Elec Backup Coil 1,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Wtr-to-Air HP Elec Backup 1 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 25;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_LivingRoom_Entry Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 1
  Wtr-to-Air HP Elec Backup 1,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_LivingRoom_Entry,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_LivingRoom_Entry Zero air DSOA,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  TZ_LivingRoom_Entry Zero air DSOA,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  TZ_MasterBedroom,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  MasterBedroom,                          !- Name
  TZ_MasterBedroom,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  MasterMassWall,                         !- Name
  Wall,                                   !- Surface Type
  ConcreteMassWall_onehalfMeter_WithInsulation, !- Construction Name
  TZ_MasterBedroom,                       !- Zone Name
  MasterBedroom,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  MasterMassWallZ2,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 6.096, 3.3528,                   !- X,Y,Z Vertex 1 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.3528;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Exterior Floor 1,                       !- Construction Name
  TZ_MasterBedroom,                       !- Zone Name
  MasterBedroom,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_MasterBedroom,                       !- Zone Name
  MasterBedroom,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 6.096, 3.3528;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  MasterBedDoor1,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 3,                              !- Building Surface Name
  MasterBedDoorOtherSide,                 !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, 4.572, 2.4638,                   !- X,Y,Z Vertex 1 {m}
  9.144, 4.572, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 0.0254,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 2.4638;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_MasterBedroom,                       !- Zone Name
  MasterBedroom,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  WestFacingSouthWindow,                  !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.48056, 2.5908,                     !- X,Y,Z Vertex 1 {m}
  0, 4.48056, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6764, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 1.6764, 2.5908;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_MasterBedroom,                       !- Zone Name
  MasterBedroom,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 3.3528;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SouthWestMasterWindow,                  !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8194, 0, 2.5908,                      !- X,Y,Z Vertex 1 {m}
  2.8194, 0, 0.780573200255857,           !- X,Y,Z Vertex 2 {m}
  5.715, 0, 0.780573200255857,            !- X,Y,Z Vertex 3 {m}
  5.715, 0, 2.5908;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  TZ_MasterBedroom,                       !- Zone Name
  MasterBedroom,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  9.144, 6.096, 3.3528,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.3528,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

Lights,
  Lights 1,                               !- Name
  MasterBedroom,                          !- Zone or ZoneList or Space or SpaceList Name
  InteriorLighting,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.63282,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 2,                               !- Name
  MasterBedroom,                          !- Zone or ZoneList or Space or SpaceList Name
  Occupancy,                              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.012,                                  !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity_sch;                           !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 12,                  !- Name
  MasterBedroom,                          !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769,                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  TZ_MasterBedroom Thermostat,            !- Name
  TZ_MasterBedroom,                       !- Zone or ZoneList Name
  TZ_MasterBedroom Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_MasterBedroom Thermostat Schedule,   !- Name
  TZ_MasterBedroom Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_MasterBedroom Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  HeatingSchedule,                        !- Heating Setpoint Temperature Schedule Name
  CoolingSchedule;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  TZ_MasterBedroom_ventilator,            !- Name
  TZ_MasterBedroom,                       !- Zone or ZoneList or Space or SpaceList Name
  ACH,                                    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Balanced,                               !- Ventilation Type
  100,                                    !- Fan Pressure Rise {Pa}
  0.7,                                    !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  TZ_MasterBedroom,                       !- Zone Name
  TZ_MasterBedroom Equipment List,        !- Zone Conditioning Equipment List Name
  TZ_MasterBedroom Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  TZ_MasterBedroom Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  TZ_MasterBedroom Inlet Node List,       !- Name
  Node 27;                                !- Node Name 1

NodeList,
  TZ_MasterBedroom Exhaust Node List,     !- Name
  Node 26;                                !- Node Name 1

ZoneHVAC:WaterToAirHeatPump,
  Wtr-to-Air HP Elec Backup 2,            !- Name
  always_avail,                           !- Availability Schedule Name
  Node 26,                                !- Air Inlet Node Name
  Node 27,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Wtr-to-Air HP Elec Backup 2 OA Mixer,   !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Wtr-to-Air HP Elec Backup Fan On Off 2, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  Wtr-to-Air HP Elec Backup HP Htg Coil 2, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  Wtr-to-Air HP Elec Backup HP Clg Coil 2, !- Cooling Coil Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Wtr-to-Air HP Elec Backup Coil 2,       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

OutdoorAir:Mixer,
  Wtr-to-Air HP Elec Backup 2 OA Mixer,   !- Name
  Wtr-to-Air HP Elec Backup 2 Mixed Air Node, !- Mixed Air Node Name
  Wtr-to-Air HP Elec Backup 2 OA Node,    !- Outdoor Air Stream Node Name
  Wtr-to-Air HP Elec Backup 2 Relief Air Node, !- Relief Air Stream Node Name
  Node 26;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Wtr-to-Air HP Elec Backup 2 OA Node;    !- Node or NodeList Name 1

Fan:OnOff,
  Wtr-to-Air HP Elec Backup Fan On Off 2, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Wtr-to-Air HP Elec Backup 2 Mixed Air Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 2 Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 1,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Curve Cubic 1,                          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Wtr-to-Air HP Elec Backup HP Htg Coil 2, !- Name
  Node 47,                                !- Water Inlet Node Name
  Node 48,                                !- Water Outlet Node Name
  Wtr-to-Air HP Elec Backup 2 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 2 Heating Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.5,                                    !- Gross Rated Heating COP {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatCapCurve, !- Heating Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatPowCurve; !- Heating Power Consumption Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Wtr-to-Air HP Elec Backup HP Clg Coil 2, !- Name
  Node 49,                                !- Water Inlet Node Name
  Node 50,                                !- Water Outlet Node Name
  Wtr-to-Air HP Elec Backup 2 Fan Outlet Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 2 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.5,                                    !- Gross Rated Cooling COP {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  Wtr-to-Air HP Elec Backup HP Clg Coil TotCoolCapCurve, !- Total Cooling Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Clg Coil SensCoolCapCurve, !- Sensible Cooling Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Clg Coil CoolPowCurve, !- Cooling Power Consumption Curve Name
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Wtr-to-Air HP Elec Backup Coil 2,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Wtr-to-Air HP Elec Backup 2 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 27;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_MasterBedroom Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 1
  Wtr-to-Air HP Elec Backup 2,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_MasterBedroom,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_MasterBedroom Zero air DSOA,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  TZ_MasterBedroom Zero air DSOA,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  TZ_NortheastBedroom,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  12.192,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  NorthEastBedroom,                       !- Name
  TZ_NortheastBedroom,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  BedroomMassWallZ2,                      !- Name
  Wall,                                   !- Surface Type
  ConcreteMassWall_onehalfMeter,          !- Construction Name
  TZ_NortheastBedroom,                    !- Zone Name
  NorthEastBedroom,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  BedroomMassWall,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -6.096, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 3.3528;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Exterior Floor 1,                       !- Construction Name
  TZ_NortheastBedroom,                    !- Zone Name
  NorthEastBedroom,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_NortheastBedroom,                    !- Zone Name
  NorthEastBedroom,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EastFacingNorthWindow 1,                !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.215384, 2.5908,                   !- X,Y,Z Vertex 1 {m}
  0, -4.215384, 0.762,                    !- X,Y,Z Vertex 2 {m}
  0, -1.9812, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -1.9812, 2.5908;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_NortheastBedroom,                    !- Zone Name
  NorthEastBedroom,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -6.096, 3.3528;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NorthBedroomDoorZ2,                     !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 42,                             !- Building Surface Name
  NorthBedroomDoor,                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, -4.572, 2.4638,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -4.572, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  -4.572, -5.4864, 0.0254,                !- X,Y,Z Vertex 3 {m}
  -4.572, -5.4864, 2.4638;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  TZ_NortheastBedroom,                    !- Zone Name
  NorthEastBedroom,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -6.096, 3.3528;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_NortheastBedroom,                    !- Zone Name
  NorthEastBedroom,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.3528;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  NorthFacingEastWindow,                  !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9812, 0, 2.4638,                     !- X,Y,Z Vertex 1 {m}
  -1.9812, 0, 0.635,                      !- X,Y,Z Vertex 2 {m}
  -2.5908, 0, 0.635,                      !- X,Y,Z Vertex 3 {m}
  -2.5908, 0, 2.4638;                     !- X,Y,Z Vertex 4 {m}

Lights,
  Lights 2,                               !- Name
  NorthEastBedroom,                       !- Zone or ZoneList or Space or SpaceList Name
  InteriorLighting,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.63282,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 3,                               !- Name
  NorthEastBedroom,                       !- Zone or ZoneList or Space or SpaceList Name
  Occupancy,                              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.012,                                  !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity_sch;                           !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 13,                  !- Name
  NorthEastBedroom,                       !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769,                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  TZ_NortheastBedroom Thermostat,         !- Name
  TZ_NortheastBedroom,                    !- Zone or ZoneList Name
  TZ_NortheastBedroom Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_NortheastBedroom Thermostat Schedule, !- Name
  TZ_NortheastBedroom Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_NortheastBedroom Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  HeatingSchedule,                        !- Heating Setpoint Temperature Schedule Name
  CoolingSchedule;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  TZ_NortheastBedroom_ventilator,         !- Name
  TZ_NortheastBedroom,                    !- Zone or ZoneList or Space or SpaceList Name
  ACH,                                    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Balanced,                               !- Ventilation Type
  100,                                    !- Fan Pressure Rise {Pa}
  0.7,                                    !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  TZ_NortheastBedroom,                    !- Zone Name
  TZ_NortheastBedroom Equipment List,     !- Zone Conditioning Equipment List Name
  TZ_NortheastBedroom Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  TZ_NortheastBedroom Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  TZ_NortheastBedroom Inlet Node List,    !- Name
  Node 29;                                !- Node Name 1

NodeList,
  TZ_NortheastBedroom Exhaust Node List,  !- Name
  Node 28;                                !- Node Name 1

ZoneHVAC:WaterToAirHeatPump,
  Wtr-to-Air HP Elec Backup 3,            !- Name
  always_avail,                           !- Availability Schedule Name
  Node 28,                                !- Air Inlet Node Name
  Node 29,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Wtr-to-Air HP Elec Backup 3 OA Mixer,   !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Wtr-to-Air HP Elec Backup Fan On Off 3, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  Wtr-to-Air HP Elec Backup HP Htg Coil 3, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  Wtr-to-Air HP Elec Backup HP Clg Coil 3, !- Cooling Coil Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Wtr-to-Air HP Elec Backup Coil 3,       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

OutdoorAir:Mixer,
  Wtr-to-Air HP Elec Backup 3 OA Mixer,   !- Name
  Wtr-to-Air HP Elec Backup 3 Mixed Air Node, !- Mixed Air Node Name
  Wtr-to-Air HP Elec Backup 3 OA Node,    !- Outdoor Air Stream Node Name
  Wtr-to-Air HP Elec Backup 3 Relief Air Node, !- Relief Air Stream Node Name
  Node 28;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Wtr-to-Air HP Elec Backup 3 OA Node;    !- Node or NodeList Name 1

Fan:OnOff,
  Wtr-to-Air HP Elec Backup Fan On Off 3, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Wtr-to-Air HP Elec Backup 3 Mixed Air Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 3 Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 1,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Curve Cubic 1,                          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Wtr-to-Air HP Elec Backup HP Htg Coil 3, !- Name
  Node 51,                                !- Water Inlet Node Name
  Node 52,                                !- Water Outlet Node Name
  Wtr-to-Air HP Elec Backup 3 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 3 Heating Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.5,                                    !- Gross Rated Heating COP {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatCapCurve, !- Heating Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatPowCurve; !- Heating Power Consumption Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Wtr-to-Air HP Elec Backup HP Clg Coil 3, !- Name
  Node 53,                                !- Water Inlet Node Name
  Node 54,                                !- Water Outlet Node Name
  Wtr-to-Air HP Elec Backup 3 Fan Outlet Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 3 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.5,                                    !- Gross Rated Cooling COP {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  Wtr-to-Air HP Elec Backup HP Clg Coil TotCoolCapCurve, !- Total Cooling Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Clg Coil SensCoolCapCurve, !- Sensible Cooling Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Clg Coil CoolPowCurve, !- Cooling Power Consumption Curve Name
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Wtr-to-Air HP Elec Backup Coil 3,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Wtr-to-Air HP Elec Backup 3 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 29;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_NortheastBedroom Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 1
  Wtr-to-Air HP Elec Backup 3,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_NortheastBedroom,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_NortheastBedroom Zero air DSOA,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  TZ_NortheastBedroom Zero air DSOA,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  TZ_SouthEastBedroom,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  27.432,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SouthEastBedroom,                       !- Name
  TZ_SouthEastBedroom,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  BedroomMassWall,                        !- Name
  Wall,                                   !- Surface Type
  ConcreteMassWall_onehalfMeter,          !- Construction Name
  TZ_SouthEastBedroom,                    !- Zone Name
  SouthEastBedroom,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  BedroomMassWallZ2,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.096, 3.3528,                   !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.3528;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_SouthEastBedroom,                    !- Zone Name
  SouthEastBedroom,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.3528;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.8001, 0, 2.5908,                      !- X,Y,Z Vertex 1 {m}
  0.8001, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.1623, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.1623, 0, 2.5908;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  TZ_SouthEastBedroom,                    !- Zone Name
  SouthEastBedroom,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 6.096, 3.3528;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EastFacingSouthWindow,                  !- Name
  Window,                                 !- Surface Type
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 1.9812, 2.5908,                  !- X,Y,Z Vertex 1 {m}
  4.572, 1.9812, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.215384, 0.762,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.215384, 2.5908;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  Exterior Floor 1,                       !- Construction Name
  TZ_SouthEastBedroom,                    !- Zone Name
  SouthEastBedroom,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  TZ_SouthEastBedroom,                    !- Zone Name
  SouthEastBedroom,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 3.3528,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.3528,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SouthEastBedroom,                    !- Zone Name
  SouthEastBedroom,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.3528,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SouthernBedDoor,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 30,                             !- Building Surface Name
  SouthernBedroomDoorZ2,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.4864, 2.4638,                      !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0.0254,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.4638;                       !- X,Y,Z Vertex 4 {m}

Lights,
  Lights 3,                               !- Name
  SouthEastBedroom,                       !- Zone or ZoneList or Space or SpaceList Name
  InteriorLighting,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.63282,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 4,                               !- Name
  SouthEastBedroom,                       !- Zone or ZoneList or Space or SpaceList Name
  Occupancy,                              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.012,                                  !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity_sch;                           !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 14,                  !- Name
  SouthEastBedroom,                       !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769,                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  TZ_SouthEastBedroom Thermostat,         !- Name
  TZ_SouthEastBedroom,                    !- Zone or ZoneList Name
  TZ_SouthEastBedroom Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_SouthEastBedroom Thermostat Schedule, !- Name
  TZ_SouthEastBedroom Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_SouthEastBedroom Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  HeatingSchedule,                        !- Heating Setpoint Temperature Schedule Name
  CoolingSchedule;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  TZ_SouthEastBedroom_ventilator,         !- Name
  TZ_SouthEastBedroom,                    !- Zone or ZoneList or Space or SpaceList Name
  ACH,                                    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Balanced,                               !- Ventilation Type
  100,                                    !- Fan Pressure Rise {Pa}
  0.7,                                    !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  TZ_SouthEastBedroom,                    !- Zone Name
  TZ_SouthEastBedroom Equipment List,     !- Zone Conditioning Equipment List Name
  TZ_SouthEastBedroom Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  TZ_SouthEastBedroom Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  TZ_SouthEastBedroom Inlet Node List,    !- Name
  Node 31;                                !- Node Name 1

NodeList,
  TZ_SouthEastBedroom Exhaust Node List,  !- Name
  Node 30;                                !- Node Name 1

ZoneHVAC:WaterToAirHeatPump,
  Wtr-to-Air HP Elec Backup 4,            !- Name
  always_avail,                           !- Availability Schedule Name
  Node 30,                                !- Air Inlet Node Name
  Node 31,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Wtr-to-Air HP Elec Backup 4 OA Mixer,   !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Wtr-to-Air HP Elec Backup Fan On Off 4, !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  Wtr-to-Air HP Elec Backup HP Htg Coil 4, !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  Wtr-to-Air HP Elec Backup HP Clg Coil 4, !- Cooling Coil Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Wtr-to-Air HP Elec Backup Coil 4,       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Availability Manager List Name
  Cycling;                                !- Heat Pump Coil Water Flow Mode

OutdoorAir:Mixer,
  Wtr-to-Air HP Elec Backup 4 OA Mixer,   !- Name
  Wtr-to-Air HP Elec Backup 4 Mixed Air Node, !- Mixed Air Node Name
  Wtr-to-Air HP Elec Backup 4 OA Node,    !- Outdoor Air Stream Node Name
  Wtr-to-Air HP Elec Backup 4 Relief Air Node, !- Relief Air Stream Node Name
  Node 30;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Wtr-to-Air HP Elec Backup 4 OA Node;    !- Node or NodeList Name 1

Fan:OnOff,
  Wtr-to-Air HP Elec Backup Fan On Off 4, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Wtr-to-Air HP Elec Backup 4 Mixed Air Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 4 Fan Outlet Node, !- Air Outlet Node Name
  Curve Exponent 1,                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  Curve Cubic 1,                          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Wtr-to-Air HP Elec Backup HP Htg Coil 4, !- Name
  Node 55,                                !- Water Inlet Node Name
  Node 56,                                !- Water Outlet Node Name
  Wtr-to-Air HP Elec Backup 4 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 4 Heating Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.5,                                    !- Gross Rated Heating COP {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatCapCurve, !- Heating Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Htg Coil HeatPowCurve; !- Heating Power Consumption Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Wtr-to-Air HP Elec Backup HP Clg Coil 4, !- Name
  Node 57,                                !- Water Inlet Node Name
  Node 58,                                !- Water Outlet Node Name
  Wtr-to-Air HP Elec Backup 4 Fan Outlet Node, !- Air Inlet Node Name
  Wtr-to-Air HP Elec Backup 4 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.5,                                    !- Gross Rated Cooling COP {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  Wtr-to-Air HP Elec Backup HP Clg Coil TotCoolCapCurve, !- Total Cooling Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Clg Coil SensCoolCapCurve, !- Sensible Cooling Capacity Curve Name
  Wtr-to-Air HP Elec Backup HP Clg Coil CoolPowCurve, !- Cooling Power Consumption Curve Name
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Wtr-to-Air HP Elec Backup Coil 4,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Wtr-to-Air HP Elec Backup 4 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 31;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_SouthEastBedroom Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 1
  Wtr-to-Air HP Elec Backup 4,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_SouthEastBedroom,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_SouthEastBedroom Zero air DSOA,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  TZ_SouthEastBedroom Zero air DSOA,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.05,                                   !- Heating Sizing Factor
  1.05;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;                     !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Asphalt_shingle,                        !- Name
  MediumRough,                            !- Roughness
  0.00633985285170672,                    !- Thickness {m}
  0.08186,                                !- Conductivity {W/m-K}
  1121.2917044623,                        !- Density {kg/m3}
  1255.20000949809,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R13,                               !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  0.03876,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R13 1,                             !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  0.03876,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R13 2,                             !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  0.03876,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R13 3,                             !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  0.03876,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R19,                               !- Name
  MediumRough,                            !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.00347522010738099,                    !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R19 1,                             !- Name
  MediumRough,                            !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.00347522010738099,                    !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Batt_R19 2,                             !- Name
  MediumRough,                            !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.00347522010738099,                    !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Blown_R30,                              !- Name
  MediumRough,                            !- Roughness
  0.212598430964684,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Blown_R30 1,                            !- Name
  MediumRough,                            !- Roughness
  0.212598430964684,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Blown_R30 2,                            !- Name
  MediumRough,                            !- Roughness
  0.212598430964684,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Blown_R30_top,                          !- Name
  MediumRough,                            !- Roughness
  0.117348237880148,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Blown_R30_top 1,                        !- Name
  MediumRough,                            !- Roughness
  0.117348237880148,                      !- Thickness {m}
  0.04119,                                !- Conductivity {W/m-K}
  9.61107175253399,                       !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet_n_pad,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.0601314018580031,                     !- Conductivity {W/m-K}
  32.03690584178,                         !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ceil_consol_layer,                      !- Name
  Rough,                                  !- Roughness
  0.444461299067702,                      !- Thickness {m}
  0.0617176,                              !- Conductivity {W/m-K}
  41.9286,                                !- Density {kg/m3}
  776.25126,                              !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  cement_stucco,                          !- Name
  MediumSmooth,                           !- Roughness
  0.01905,                                !- Thickness {m}
  0.721,                                  !- Conductivity {W/m-K}
  1865.58,                                !- Density {kg/m3}
  878.640006648665,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete_4in,                           !- Name
  Rough,                                  !- Roughness
  0.1014984,                              !- Thickness {m}
  1.312098,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  465.2,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete_4in 1,                         !- Name
  Rough,                                  !- Roughness
  0.1014984,                              !- Thickness {m}
  1.312098,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  465.2,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  door_const,                             !- Name
  Smooth,                                 !- Roughness
  0.0422695734864227,                     !- Thickness {m}
  0.0720096,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  767.58,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Drywall_1/2in,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.16009,                                !- Conductivity {W/m-K}
  800.922646044499,                       !- Density {kg/m3}
  1087.84000823168,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  floor_consol_layer,                     !- Name
  Rough,                                  !- Roughness
  0.000254,                               !- Thickness {m}
  12.989536,                              !- Conductivity {W/m-K}
  55.074,                                 !- Density {kg/m3}
  916.9311,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MassWall,                               !- Name
  Smooth,                                 !- Roughness
  0.35,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  OSB_1/2in,                              !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  OSB_7/16in,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0111125,                              !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Plywood_3/4in,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  674.54,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  sheathing_consol_layer,                 !- Name
  Rough,                                  !- Roughness
  0.031115,                               !- Thickness {m}
  0.035329,                               !- Conductivity {W/m-K}
  20.1,                                   !- Density {kg/m3}
  1465.415,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  syn_stucco,                             !- Name
  MediumSmooth,                           !- Roughness
  0.003048,                               !- Thickness {m}
  0.0865,                                 !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  878.640006648665,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall_consol_layer,                      !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.057165,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775,                             !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  Air_4_in_vert,                          !- Name
  0.158499169604493;                      !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Glass,                                  !- Name
  1.70358,                                !- U-Factor {W/m2-K}
  0.3344,                                 !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SHGC_09_VT_05,                          !- Name
  0.9,                                    !- U-Factor {W/m2-K}
  0.09,                                   !- Solar Heat Gain Coefficient
  0.05;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SHGC_10_VT_80,                          !- Name
  0.9,                                    !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.8;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SHGC_70_VT_82,                          !- Name
  0.9,                                    !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.82;                                   !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  0,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0,                                      !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

Construction,
  ConcreteMassWall_onehalfMeter,          !- Name
  MassWall;                               !- Layer 1

Construction,
  ConcreteMassWall_onehalfMeter_WithInsulation, !- Name
  MassWall,                               !- Layer 1
  Batt_R13 3;                             !- Layer 2

Construction,
  ConcreteMassWall_onehalfMeter_WithInsulation Reversed, !- Name
  Batt_R13 3,                             !- Layer 1
  MassWall;                               !- Layer 2

Construction,
  Exterior Door,                          !- Name
  door_const,                             !- Layer 1
  Batt_R13;                               !- Layer 2

Construction,
  Exterior Door 1,                        !- Name
  door_const,                             !- Layer 1
  Batt_R13 1;                             !- Layer 2

Construction,
  Exterior Door 1 Reversed,               !- Name
  Batt_R13 1,                             !- Layer 1
  door_const;                             !- Layer 2

Construction,
  Exterior Door 2,                        !- Name
  door_const,                             !- Layer 1
  Batt_R13 2;                             !- Layer 2

Construction,
  Exterior Floor,                         !- Name
  floor_consol_layer,                     !- Layer 1
  Plywood_3/4in,                          !- Layer 2
  Carpet_n_pad,                           !- Layer 3
  Batt_R19 1,                             !- Layer 4
  Concrete_4in;                           !- Layer 5

Construction,
  Exterior Floor 1,                       !- Name
  floor_consol_layer,                     !- Layer 1
  Plywood_3/4in,                          !- Layer 2
  Carpet_n_pad,                           !- Layer 3
  Batt_R19 2,                             !- Layer 4
  Concrete_4in 1;                         !- Layer 5

Construction,
  Exterior Roof,                          !- Name
  OSB_1/2in,                              !- Layer 1
  Blown_R30_top,                          !- Layer 2
  Blown_R30_top 1,                        !- Layer 3
  Blown_R30 2;                            !- Layer 4

Construction,
  Exterior Wall,                          !- Name
  syn_stucco,                             !- Layer 1
  sheathing_consol_layer,                 !- Layer 2
  OSB_7/16in,                             !- Layer 3
  wall_consol_layer,                      !- Layer 4
  Drywall_1/2in,                          !- Layer 5
  Blown_R30;                              !- Layer 6

Construction,
  Exterior Wall 1,                        !- Name
  syn_stucco,                             !- Layer 1
  sheathing_consol_layer,                 !- Layer 2
  OSB_7/16in,                             !- Layer 3
  wall_consol_layer,                      !- Layer 4
  Drywall_1/2in,                          !- Layer 5
  Blown_R30 1;                            !- Layer 6

Construction,
  Exterior Wall Reversed,                 !- Name
  Blown_R30,                              !- Layer 1
  Drywall_1/2in,                          !- Layer 2
  wall_consol_layer,                      !- Layer 3
  OSB_7/16in,                             !- Layer 4
  sheathing_consol_layer,                 !- Layer 5
  syn_stucco;                             !- Layer 6

Construction,
  Exterior Window,                        !- Name
  Glass;                                  !- Layer 1

Construction,
  Exterior_Reflecting_Double_Pane_Window, !- Name
  SHGC_09_VT_05;                          !- Layer 1

Construction,
  Exterior_Static_Moderate_Solar_Heat_Gain, !- Name
  SHGC_10_VT_80;                          !- Layer 1

Construction,
  Exterior_Transmitting_Double_Pane_Window, !- Name
  SHGC_70_VT_82;                          !- Layer 1

Construction,
  Interior Ceiling,                       !- Name
  ceil_consol_layer,                      !- Layer 1
  Drywall_1/2in;                          !- Layer 2

Construction,
  Interior Door,                          !- Name
  door_const;                             !- Layer 1

Construction,
  Interior Floor,                         !- Name
  Plywood_3/4in,                          !- Layer 1
  Carpet_n_pad;                           !- Layer 2

Construction,
  Interior Wall,                          !- Name
  Drywall_1/2in,                          !- Layer 1
  Air_4_in_vert,                          !- Layer 2
  Drywall_1/2in;                          !- Layer 3

Construction,
  Interior Window,                        !- Name
  Glass;                                  !- Layer 1

Construction,
  Interior Window 1,                      !- Name
  Glass;                                  !- Layer 1

Construction:AirBoundary,
  Air Wall,                               !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless Positive,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 38,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 39,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 40,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 41,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 42,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 45,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 46,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 47,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 48,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 49,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 50,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 53,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 55,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 56,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 57,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 58,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 59,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 62,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 63,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 64,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 65,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Compact,
  BA_bath_sch,                            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.000163090909090909,                   !- Field 4
  Until: 2:00,                            !- Field 5
  8.15454545454545e-05,                   !- Field 6
  Until: 3:00,                            !- Field 7
  8.15454545454545e-05,                   !- Field 8
  Until: 4:00,                            !- Field 9
  8.15454545454545e-05,                   !- Field 10
  Until: 5:00,                            !- Field 11
  0.000163090909090909,                   !- Field 12
  Until: 6:00,                            !- Field 13
  0.000387340909090909,                   !- Field 14
  Until: 7:00,                            !- Field 15
  0.000937772727272727,                   !- Field 16
  Until: 8:00,                            !- Field 17
  0.00118240909090909,                    !- Field 18
  Until: 9:00,                            !- Field 19
  0.0013455,                              !- Field 20
  Until: 10:00,                           !- Field 21
  0.00118240909090909,                    !- Field 22
  Until: 11:00,                           !- Field 23
  0.000937772727272727,                   !- Field 24
  Until: 12:00,                           !- Field 25
  0.000713522727272727,                   !- Field 26
  Until: 13:00,                           !- Field 27
  0.000631977272727273,                   !- Field 28
  Until: 14:00,                           !- Field 29
  0.000468886363636364,                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.000468886363636364,                   !- Field 32
  Until: 16:00,                           !- Field 33
  0.000468886363636364,                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.000795068181818182,                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.000937772727272727,                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.00156975,                             !- Field 40
  Until: 20:00,                           !- Field 41
  0.00203863636363636,                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.00203863636363636,                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.00156975,                             !- Field 46
  Until: 23:00,                           !- Field 47
  0.0013455,                              !- Field 48
  Until: 24:00,                           !- Field 49
  0.000795068181818182;                   !- Field 50

Schedule:Compact,
  BA_shower_sch,                          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.00174682444444444,                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.000794011111111111,                   !- Field 6
  Until: 3:00,                            !- Field 7
  0.000476406666666667,                   !- Field 8
  Until: 4:00,                            !- Field 9
  0.000794011111111111,                   !- Field 10
  Until: 5:00,                            !- Field 11
  0.00222323111111111,                    !- Field 12
  Until: 6:00,                            !- Field 13
  0.00825771555555556,                    !- Field 14
  Until: 7:00,                            !- Field 15
  0.0187386622222222,                     !- Field 16
  Until: 8:00,                            !- Field 17
  0.01857986,                             !- Field 18
  Until: 9:00,                            !- Field 19
  0.0150862111111111,                     !- Field 20
  Until: 10:00,                           !- Field 21
  0.0117513644444444,                     !- Field 22
  Until: 11:00,                           !- Field 23
  0.00952813333333333,                    !- Field 24
  Until: 12:00,                           !- Field 25
  0.00746370444444444,                    !- Field 26
  Until: 13:00,                           !- Field 27
  0.00539927555555556,                    !- Field 28
  Until: 14:00,                           !- Field 29
  0.00460526444444444,                    !- Field 30
  Until: 15:00,                           !- Field 31
  0.00412885777777778,                    !- Field 32
  Until: 16:00,                           !- Field 33
  0.00397005555555556,                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.00476406666666667,                    !- Field 36
  Until: 18:00,                           !- Field 37
  0.00619328666666667,                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.00666969333333333,                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.00666969333333333,                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.00666969333333333,                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.00651089111111111,                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.00460526444444444,                    !- Field 48
  Until: 24:00,                           !- Field 49
  0.00333484666666667;                    !- Field 50

Schedule:Compact,
  BA_sink_sch,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.00387388596491228,                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.00193694298245614,                    !- Field 6
  Until: 3:00,                            !- Field 7
  0.00138353070175439,                    !- Field 8
  Until: 4:00,                            !- Field 9
  0.00138353070175439,                    !- Field 10
  Until: 5:00,                            !- Field 11
  0.00193694298245614,                    !- Field 12
  Until: 6:00,                            !- Field 13
  0.00498071052631579,                    !- Field 14
  Until: 7:00,                            !- Field 15
  0.0116216578947368,                     !- Field 16
  Until: 8:00,                            !- Field 17
  0.0171557807017544,                     !- Field 18
  Until: 9:00,                            !- Field 19
  0.0182626052631579,                     !- Field 20
  Until: 10:00,                           !- Field 21
  0.0171557807017544,                     !- Field 22
  Until: 11:00,                           !- Field 23
  0.0149421315789474,                     !- Field 24
  Until: 12:00,                           !- Field 25
  0.0138353070175439,                     !- Field 26
  Until: 13:00,                           !- Field 27
  0.013558600877193,                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.0124517763157895,                     !- Field 30
  Until: 15:00,                           !- Field 31
  0.0118983640350877,                     !- Field 32
  Until: 16:00,                           !- Field 33
  0.011344951754386,                      !- Field 34
  Until: 17:00,                           !- Field 35
  0.0132818947368421,                     !- Field 36
  Until: 18:00,                           !- Field 37
  0.017985899122807,                      !- Field 38
  Until: 19:00,                           !- Field 39
  0.0207529605263158,                     !- Field 40
  Until: 20:00,                           !- Field 41
  0.0190927236842105,                     !- Field 42
  Until: 21:00,                           !- Field 43
  0.01577225,                             !- Field 44
  Until: 22:00,                           !- Field 45
  0.0132818947368421,                     !- Field 46
  Until: 23:00,                           !- Field 47
  0.0110682456140351,                     !- Field 48
  Until: 24:00,                           !- Field 49
  0.00747106578947368;                    !- Field 50

Schedule:Compact,
  BA_sink_sch 1,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.00387388596491228,                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.00193694298245614,                    !- Field 6
  Until: 3:00,                            !- Field 7
  0.00138353070175439,                    !- Field 8
  Until: 4:00,                            !- Field 9
  0.00138353070175439,                    !- Field 10
  Until: 5:00,                            !- Field 11
  0.00193694298245614,                    !- Field 12
  Until: 6:00,                            !- Field 13
  0.00498071052631579,                    !- Field 14
  Until: 7:00,                            !- Field 15
  0.0116216578947368,                     !- Field 16
  Until: 8:00,                            !- Field 17
  0.0171557807017544,                     !- Field 18
  Until: 9:00,                            !- Field 19
  0.0182626052631579,                     !- Field 20
  Until: 10:00,                           !- Field 21
  0.0171557807017544,                     !- Field 22
  Until: 11:00,                           !- Field 23
  0.0149421315789474,                     !- Field 24
  Until: 12:00,                           !- Field 25
  0.0138353070175439,                     !- Field 26
  Until: 13:00,                           !- Field 27
  0.013558600877193,                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.0124517763157895,                     !- Field 30
  Until: 15:00,                           !- Field 31
  0.0118983640350877,                     !- Field 32
  Until: 16:00,                           !- Field 33
  0.011344951754386,                      !- Field 34
  Until: 17:00,                           !- Field 35
  0.0132818947368421,                     !- Field 36
  Until: 18:00,                           !- Field 37
  0.017985899122807,                      !- Field 38
  Until: 19:00,                           !- Field 39
  0.0207529605263158,                     !- Field 40
  Until: 20:00,                           !- Field 41
  0.0190927236842105,                     !- Field 42
  Until: 21:00,                           !- Field 43
  0.01577225,                             !- Field 44
  Until: 22:00,                           !- Field 45
  0.0132818947368421,                     !- Field 46
  Until: 23:00,                           !- Field 47
  0.0110682456140351,                     !- Field 48
  Until: 24:00,                           !- Field 49
  0.00747106578947368;                    !- Field 50

Schedule:Compact,
  cooling_sch,                            !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  ;                                       !- Field 4

Schedule:Compact,
  heating_sch,                            !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15;                                     !- Field 4

Schedule:Compact,
  inf_sch,                                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  CWWaterTempSchedule,                    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  48.8888888888889;                       !- Hourly Value

Schedule:Constant,
  DWWaterTempSchedule,                    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  48.8888888888889;                       !- Hourly Value

Schedule:Constant,
  SSBWaterTempSchedule,                   !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  SSBWaterTempSchedule 1,                 !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Day:Interval,
  BathsVacation 1,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BathsWeekday 1,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0492758944582015,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0246379472291013,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0492758944582015,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.123189736145504,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.295719195628041,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.369633037315344,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.418908931773546,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.369633037315344,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.295719195628041,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.221741525061908,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.197103577832807,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.147827683374605,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.147827683374605,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.147827683374605,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.24644330116984,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.295719195628041,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.492886602339681,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.640714285714285,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.640714285714285,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.492886602339681,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.418908931773546,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.24644330116984;                       !- Value Until Time 24

Schedule:Day:Interval,
  BathsWeekend 1,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0689862522414824,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0344931261207412,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0689862522414824,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.172465630603706,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.414006873879259,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.517486252241482,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.586472504482965,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.517486252241482,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.414006873879259,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.310438135086671,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27594500896593,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.206958756724447,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.206958756724447,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.206958756724447,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.345020621637776,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414006873879259,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.690041243275553,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.897,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.690041243275553,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.586472504482965,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.345020621637776;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerVacation 1,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerWeekday 1,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0996818663838815,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0598091198303289,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0398727465535526,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0199363732767763,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0398727465535526,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0598091198303289,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.15949098621421,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.31898197242842,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.486427370202556,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.685791102970318,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.785472969354199,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.817391304347826,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.745600222800647,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.677836691410393,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.610073160020138,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.578154825026511,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.558218451749735,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.546236490032885,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.518345705196183,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.510391293636256,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.526300116756109,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.546236490032885,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.438600212089077,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.239236479321316;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesDryerWeekend 1,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.121951219512195,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0731707317073171,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0487804878048781,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.024390243902439,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0487804878048781,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0731707317073171,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.195121951219512,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.390243902439024,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.59509731460951,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8389997536339,                        !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.960950973146095,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.912170485341217,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.829268292682927,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.746366100024637,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.707317073170732,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.682926829268293,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.668268046316827,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.634146341463415,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.624414880512441,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.643877802414388,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.668268046316827,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.536585365853659,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.292682926829268;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherVacation 1,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherVacation 2,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherWeekday 1,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0796474528960224,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0955939986043261,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.191187997208654,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.414354361479414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62157418004187,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7332,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.717253454291697,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.637520725750175,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.573734542916957,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.510033635729239,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.446247452896022,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.414354361479414,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.430300907187718,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414354361479414,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.414354361479414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.414354361479414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.414354361479414,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.398407815771109,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.270920725750174,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.143433635729239;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherWeekday 2,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0796474528960224,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0318078157711097,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0637009071877185,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0955939986043261,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.191187997208654,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.414354361479414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62157418004187,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7332,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.717253454291697,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.637520725750175,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.573734542916957,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.510033635729239,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.446247452896022,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.414354361479414,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.430300907187718,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.414354361479414,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.414354361479414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.414354361479414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.414354361479414,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.398407815771109,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.270920725750174,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.143433635729239;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherWeekend 1,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0974410327983253,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.038913817166783,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.038913817166783,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.116950104675506,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.233900209351012,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.506922889043964,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.760436496859734,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.897,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.877490928122819,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.779945568736915,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.701909281228193,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.623977320307048,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.545941032798325,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.506922889043964,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.526431960921144,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.506922889043964,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.506922889043964,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.506922889043964,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.506922889043964,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.487413817166783,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.331445568736915,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.175477320307048;                      !- Value Until Time 24

Schedule:Day:Interval,
  ClothesWasherWeekend 2,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0974410327983253,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.038913817166783,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.038913817166783,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0779319609211445,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.116950104675506,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.233900209351012,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.506922889043964,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.760436496859734,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.897,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.877490928122819,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.779945568736915,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.701909281228193,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.623977320307048,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.545941032798325,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.506922889043964,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.526431960921144,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.506922889043964,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.506922889043964,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.506922889043964,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.506922889043964,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.487413817166783,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.331445568736915,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.175477320307048;                      !- Value Until Time 24

Schedule:Day:Interval,
  CookingRangeDay 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04715848452508,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04715848452508,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0235458911419424,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0235458911419424,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04715848452508,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0707043756670224,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165088046958378,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.283017609391676,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.306563500533618,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.320771077908218,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.283017609391676,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.330176093916756,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.377334578441836,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.306563500533618,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.292422625400213,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.377334578441836,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.613193703308431,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.778348452508004,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.400947171824973,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.235859124866596,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.165088046958378,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.103721985058698,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0707043756670224;                     !- Value Until Time 24

Schedule:Day:Interval,
  Deck Temperature Default,               !- Name
  Temperature 45,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Default 1,             !- Name
  Temperature 52,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day,     !- Name
  Temperature 46,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day 1,   !- Name
  Temperature 52,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day,     !- Name
  Temperature 47,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day 1,   !- Name
  Temperature 52,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DHWDistDay 1,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.142553149370226,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0764866759550322,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0516611840277747,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0584039294664903,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.121469841058603,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.366180268451559,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.833258955739606,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.999999987228391,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.995483090581232,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.916474762598139,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.800898393293271,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.682564390940485,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.590066600109555,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.522371887032053,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.466005974303267,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.46573704253214,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.527514234916123,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.637905701335668,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.727588642310272,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.732551127624518,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.681468471942116,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.610804704600985,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.464292318119835,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.299867724445383;                      !- Value Until Time 24

Schedule:Day:Interval,
  dhw_profile_day 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.006,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.003,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.001,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.001,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.003,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.021,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.075,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.079,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.076,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.067,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.061,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.042,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.038,                                  !- Value Until Time 14
