  01:00,                                  !- Time 1 {hh:mm}
  0.006,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.003,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.001,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.001,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.003,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.021,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.075,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.079,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.076,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.067,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.061,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.042,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.038,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.033,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.038,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.043,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.058,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.068,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.065,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.06,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.047,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.041,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.024;                                  !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherVacation 1,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherVacation 2,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherWeekday 1,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.115858456545258,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0514758745041469,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0385691669671833,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0772138117562207,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.154503101334295,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.23179239091237,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.437922322394519,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.489398196898665,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425015614857555,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.360633032816445,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.309081680490443,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.347726325279481,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.28334374323837,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.270437035701407,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.28334374323837,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.373464262531554,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.656883483591778,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.837199999999997,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.682621420843852,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.502304904435629,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.334819617742518,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.23179239091237;                       !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherWeekday 2,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.115858456545258,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0514758745041469,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0385691669671833,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0257379372520738,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0772138117562207,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.154503101334295,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.23179239091237,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.437922322394519,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.489398196898665,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425015614857555,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.360633032816445,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.309081680490443,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.347726325279481,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.28334374323837,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.270437035701407,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.28334374323837,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.373464262531554,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.656883483591778,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.837199999999997,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.682621420843852,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.502304904435629,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.334819617742518,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.23179239091237;                       !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherWeekend 1,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.124134060584205,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0551527226830148,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0413241074648395,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0827290840245222,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165539037143888,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.248348990263252,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.469202488279841,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.524355210962856,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455373873061666,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.386392535160476,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.331158943382618,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3725639199423,                        !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.303582582041111,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.289753966822935,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.303582582041111,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.400140281283808,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.703803732419762,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.731380093761269,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.538183826181031,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.358735304724125,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.248348990263252;                      !- Value Until Time 24

Schedule:Day:Interval,
  DishwasherWeekend 2,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.124134060584205,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0551527226830148,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0413241074648395,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0275763613415074,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0827290840245222,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.165539037143888,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.248348990263252,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.469202488279841,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.524355210962856,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455373873061666,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.386392535160476,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.331158943382618,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3725639199423,                        !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.303582582041111,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.289753966822935,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.303582582041111,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.400140281283808,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.703803732419762,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.897,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.731380093761269,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.538183826181031,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.358735304724125,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.248348990263252;                      !- Value Until Time 24

Schedule:Day:Interval,
  ESTAR MFHR DHW Schedule Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  ExteriorLightingDay 1,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature 41,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Default Schedule, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule,  !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule,  !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  LightingDay_EELighting 1,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.06875,                                !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.06875,                                !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.06875,                                !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06875,                                !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.20625,                                !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.4296875,                              !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.48125,                                !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4296875,                              !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1890625,                              !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.12890625,                             !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.12890625,                             !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.12890625,                             !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.12890625,                             !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.12890625,                             !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.12890625,                             !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2234375,                              !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.48125,                                !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6703125,                              !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.90234375,                             !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75625,                                !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.42109375,                             !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.171875;                               !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting_Garage_OccSensors 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.048125,                               !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.048125,                               !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.048125,                               !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.048125,                               !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.144375,                               !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.30078125,                             !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.336875,                               !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.30078125,                             !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.13234375,                             !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.090234375,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.090234375,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.090234375,                            !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.090234375,                            !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.090234375,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.090234375,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15640625,                             !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.336875,                               !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.46921875,                             !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.631640625,                            !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.529375,                               !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.294765625,                            !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1203125;                              !- Value Until Time 24

Schedule:Day:Interval,
  LightingDay_EELighting_OccSensors 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.065170403,                            !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.065170403,                            !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.065170403,                            !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.065170403,                            !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.195511208,                            !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.407315016,                            !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.456192818,                            !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.407315016,                            !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.179218607,                            !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.122194505,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.122194505,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.122194505,                            !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.122194505,                            !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.122194505,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.122194505,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.211803808,                            !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.456192818,                            !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.635411425,                            !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.855361533,                            !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.947933128,                            !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947933128,                            !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.716874428,                            !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.399168715,                            !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.162926006;                            !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RefrigeratorDay 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.782696177062374,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.765593561368209,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.742857142857143,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.731388329979879,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.731388329979879,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.759959758551308,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.817102615694165,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.828571428571429,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.839839034205231,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.839839034205231,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.828571428571429,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.839839034205231,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.885714285714286,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.971428571428572,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.971428571428572,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.942857142857143,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.925553319919517,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.885714285714286,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.828571428571429;                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Dimensionless Positive,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature 57,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature 57,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature 53,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Temperature 58,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Temperature 57,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  Temperature 53,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Temperature 55,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Temperature 55,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  Temperature 55,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  Temperature 56,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Temperature 56,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Temperature 58,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Temperature 58,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  Temperature 59,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  Temperature 59,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  Temperature 59,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature 49,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  37;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  32;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Dimensionless Positive,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature 53,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ShowersVacation 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersWeekday 1,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.076044361285933,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0345332539547544,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0242088790610646,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0345332539547544,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0968355162442594,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.366693315189659,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.837199999999997,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.830293349209049,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.674644497363497,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.529320020411635,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.425506650790951,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.335577785337642,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.242159993196122,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.207555536655894,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.179857730906617,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.186764381697567,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.214462187446844,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.27676444973635,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.300973328797414,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.300973328797414,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.297484402109202,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.290577751318252,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.207555536655894,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.148742201054601;                      !- Value Until Time 24

Schedule:Day:Interval,
  ShowersWeekend 1,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0814761013777853,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0369999149515223,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0259380847082838,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0369999149515223,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.103752338833135,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.52096917276558,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.722833390032318,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.56712859329818,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.455899982990304,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.0878454664744587,                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.0618979633325942,                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.0459302690914469,                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.0838535429141718,                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.141736434538331,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.229780915121619,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.296533339003232,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.322471423711515,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.322471423711515,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.318733287974145,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.311333304983841,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.222380932131315,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.159366643987073;                      !- Value Until Time 24

Schedule:Day:Interval,
  SHW_Temperature_140F_Default,           !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SinksVacation 1,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksWeekday 1,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.160052687884461,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0767484287242575,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0575330636533838,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0575330636533838,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0767484287242575,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.204926216902916,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.480271095212623,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.704412677186414,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.742843407328163,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.697969878309708,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.614778650708746,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.563462322813587,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.550689756619418,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.512259026477668,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.467385497459214,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.486600862530089,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.544246957742712,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.736400608451458,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.84525,                                !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.781274137469912,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.640323783097085,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.544246957742712,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.44828316394758,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.307332809574753;                      !- Value Until Time 24

Schedule:Day:Interval,
  SinksWeekend 1,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.169851832040653,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0814473121155389,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0610554961219577,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0610554961219577,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0814473121155389,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.217472719978604,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.509675447980744,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.747539983952929,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.788323615940091,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.74070272800214,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.652418159935812,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.597960016047071,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.58440545600428,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.543621824017117,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.496000936079166,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.516392752072746,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.57756820005349,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.781486359989302,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.897,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.829107247927254,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.679527280021396,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.57756820005349,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.47572907194437,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.326149104038513;                      !- Value Until Time 24

Schedule:Day:Interval,
  Small Office Activity Default Schedule, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Summer,                                 !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.88888;                               !- Value Until Time 1

Schedule:Day:Interval,
  Summer 1,                               !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Summer 2,                               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temperature Default, !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Setpoint Temperature Default, !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day,             !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 1,           !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 2,           !- Name
  Temperature 62,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 3,           !- Name
  Temperature 63,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day 4,           !- Name
  Temperature 65,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.42;                                  !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Winter,                                 !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  28;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Winter 1,                               !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.222;                                 !- Value Until Time 1

Schedule:Week:Daily,
  ACH Week Rule - Jan1-Dec31,             !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ACH,                                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  ACH Week Rule - Jan1-Dec31,             !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  AverageBathroomWaterTemperature Week Rule - Jan1-Dec31, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 55,                        !- Monday Schedule:Day Name
  Schedule Day 55,                        !- Tuesday Schedule:Day Name
  Schedule Day 55,                        !- Wednesday Schedule:Day Name
  Schedule Day 55,                        !- Thursday Schedule:Day Name
  Schedule Day 55,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 55,                        !- Holiday Schedule:Day Name
  Schedule Day 55,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 55,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 55,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 55;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AverageBathroomWaterTemperature,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  AverageBathroomWaterTemperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  AverageWaterTemperatureConsumption Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 4,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 4,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 4;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AverageWaterTemperatureConsumption,     !- Name
  Temperature 64,                         !- Schedule Type Limits Name
  AverageWaterTemperatureConsumption Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Baths Week Rule - Jan1-Dec31,           !- Name
  BathsWeekend 1,                         !- Sunday Schedule:Day Name
  BathsWeekday 1,                         !- Monday Schedule:Day Name
  BathsWeekday 1,                         !- Tuesday Schedule:Day Name
  BathsWeekday 1,                         !- Wednesday Schedule:Day Name
  BathsWeekday 1,                         !- Thursday Schedule:Day Name
  BathsWeekday 1,                         !- Friday Schedule:Day Name
  BathsWeekend 1,                         !- Saturday Schedule:Day Name
  Schedule Day 32,                        !- Holiday Schedule:Day Name
  Schedule Day 32,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 32,                        !- WinterDesignDay Schedule:Day Name
  BathsVacation 1,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 32;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Baths,                                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Baths Week Rule - Jan1-Dec31,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ClothesDryer Week Rule - Jan1-Dec31,    !- Name
  ClothesDryerWeekend 1,                  !- Sunday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Monday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Tuesday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Wednesday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Thursday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Friday Schedule:Day Name
  ClothesDryerWeekend 1,                  !- Saturday Schedule:Day Name
  Schedule Day 29,                        !- Holiday Schedule:Day Name
  Schedule Day 29,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 29,                        !- WinterDesignDay Schedule:Day Name
  ClothesDryerVacation 1,                 !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClothesDryer,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  ClothesDryer Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ClothesWasher Week Rule - Jan1-Dec31,   !- Name
  ClothesWasherWeekend 1,                 !- Sunday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Monday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Tuesday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Wednesday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Thursday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Friday Schedule:Day Name
  ClothesWasherWeekend 1,                 !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  Schedule Day 28,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  ClothesWasherVacation 1,                !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClothesWasher,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  ClothesWasher Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ClothesWasher 1 Week Rule - Jan1-Dec31, !- Name
  ClothesWasherWeekend 2,                 !- Sunday Schedule:Day Name
  ClothesWasherWeekend 2,                 !- Monday Schedule:Day Name
  ClothesWasherWeekend 2,                 !- Tuesday Schedule:Day Name
  ClothesWasherWeekend 2,                 !- Wednesday Schedule:Day Name
  ClothesWasherWeekend 2,                 !- Thursday Schedule:Day Name
  ClothesWasherWeekend 2,                 !- Friday Schedule:Day Name
  ClothesWasherWeekend 2,                 !- Saturday Schedule:Day Name
  Schedule Day 34,                        !- Holiday Schedule:Day Name
  Schedule Day 34,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 34,                        !- WinterDesignDay Schedule:Day Name
  ClothesWasherVacation 2,                !- CustomDay1 Schedule:Day Name
  Schedule Day 34;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ClothesWasher 1,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  ClothesWasher 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ColdWaterUse TemperatureSchedule55F Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 1,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 1,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 1;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ColdWaterUse TemperatureSchedule55F,    !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  ColdWaterUse TemperatureSchedule55F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Compressor Ambient Temp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Compressor Ambient Temp,                !- Name
  Temperature 53,                         !- Schedule Type Limits Name
  Compressor Ambient Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Compressor Ambient Temp 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 41,                        !- Sunday Schedule:Day Name
  Schedule Day 41,                        !- Monday Schedule:Day Name
  Schedule Day 41,                        !- Tuesday Schedule:Day Name
  Schedule Day 41,                        !- Wednesday Schedule:Day Name
  Schedule Day 41,                        !- Thursday Schedule:Day Name
  Schedule Day 41,                        !- Friday Schedule:Day Name
  Schedule Day 41,                        !- Saturday Schedule:Day Name
  Schedule Day 41,                        !- Holiday Schedule:Day Name
  Schedule Day 41,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 41,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 41,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 41;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Compressor Ambient Temp 1,              !- Name
  Temperature 55,                         !- Schedule Type Limits Name
  Compressor Ambient Temp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Compressor Ambient Temp 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 49,                        !- Sunday Schedule:Day Name
  Schedule Day 49,                        !- Monday Schedule:Day Name
  Schedule Day 49,                        !- Tuesday Schedule:Day Name
  Schedule Day 49,                        !- Wednesday Schedule:Day Name
  Schedule Day 49,                        !- Thursday Schedule:Day Name
  Schedule Day 49,                        !- Friday Schedule:Day Name
  Schedule Day 49,                        !- Saturday Schedule:Day Name
  Schedule Day 49,                        !- Holiday Schedule:Day Name
  Schedule Day 49,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 49,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 49,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 49;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Compressor Ambient Temp 2,              !- Name
  Temperature 59,                         !- Schedule Type Limits Name
  Compressor Ambient Temp 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Compressor Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Compressor Setpoint Temp,               !- Name
  Temperature 53,                         !- Schedule Type Limits Name
  Compressor Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Compressor Setpoint Temp 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 39,                        !- Sunday Schedule:Day Name
  Schedule Day 39,                        !- Monday Schedule:Day Name
  Schedule Day 39,                        !- Tuesday Schedule:Day Name
  Schedule Day 39,                        !- Wednesday Schedule:Day Name
  Schedule Day 39,                        !- Thursday Schedule:Day Name
  Schedule Day 39,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  Schedule Day 39,                        !- Holiday Schedule:Day Name
  Schedule Day 39,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 39,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 39,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 39;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Compressor Setpoint Temp 1,             !- Name
  Temperature 55,                         !- Schedule Type Limits Name
  Compressor Setpoint Temp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Compressor Setpoint Temp 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 47,                        !- Monday Schedule:Day Name
  Schedule Day 47,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 47,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 47,                        !- Holiday Schedule:Day Name
  Schedule Day 47,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 47,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 47,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 47;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Compressor Setpoint Temp 2,             !- Name
  Temperature 59,                         !- Schedule Type Limits Name
  Compressor Setpoint Temp 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CookingRange Week Rule - Jan1-Dec31,    !- Name
  CookingRangeDay 1,                      !- Sunday Schedule:Day Name
  CookingRangeDay 1,                      !- Monday Schedule:Day Name
  CookingRangeDay 1,                      !- Tuesday Schedule:Day Name
  CookingRangeDay 1,                      !- Wednesday Schedule:Day Name
  CookingRangeDay 1,                      !- Thursday Schedule:Day Name
  CookingRangeDay 1,                      !- Friday Schedule:Day Name
  CookingRangeDay 1,                      !- Saturday Schedule:Day Name
  Schedule Day 26,                        !- Holiday Schedule:Day Name
  Schedule Day 26,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 26,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 26,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 26;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CookingRange,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  CookingRange Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck Temperature Week Rule - Jan1-Dec31, !- Name
  Deck Temperature Default,               !- Sunday Schedule:Day Name
  Deck Temperature Default,               !- Monday Schedule:Day Name
  Deck Temperature Default,               !- Tuesday Schedule:Day Name
  Deck Temperature Default,               !- Wednesday Schedule:Day Name
  Deck Temperature Default,               !- Thursday Schedule:Day Name
  Deck Temperature Default,               !- Friday Schedule:Day Name
  Deck Temperature Default,               !- Saturday Schedule:Day Name
  Deck Temperature Default,               !- Holiday Schedule:Day Name
  Deck Temperature Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Deck Temperature Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Deck Temperature Default,               !- CustomDay1 Schedule:Day Name
  Deck Temperature Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck Temperature,                       !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  Deck Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Deck Temperature Default 1,             !- Sunday Schedule:Day Name
  Deck Temperature Default 1,             !- Monday Schedule:Day Name
  Deck Temperature Default 1,             !- Tuesday Schedule:Day Name
  Deck Temperature Default 1,             !- Wednesday Schedule:Day Name
  Deck Temperature Default 1,             !- Thursday Schedule:Day Name
  Deck Temperature Default 1,             !- Friday Schedule:Day Name
  Deck Temperature Default 1,             !- Saturday Schedule:Day Name
  Deck Temperature Default 1,             !- Holiday Schedule:Day Name
  Deck Temperature Summer Design Day 1,   !- SummerDesignDay Schedule:Day Name
  Deck Temperature Winter Design Day 1,   !- WinterDesignDay Schedule:Day Name
  Deck Temperature Default 1,             !- CustomDay1 Schedule:Day Name
  Deck Temperature Default 1;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck Temperature 1,                     !- Name
  Temperature 52,                         !- Schedule Type Limits Name
  Deck Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DHWDist Week Rule - Jan1-Dec31,         !- Name
  DHWDistDay 1,                           !- Sunday Schedule:Day Name
  DHWDistDay 1,                           !- Monday Schedule:Day Name
  DHWDistDay 1,                           !- Tuesday Schedule:Day Name
  DHWDistDay 1,                           !- Wednesday Schedule:Day Name
  DHWDistDay 1,                           !- Thursday Schedule:Day Name
  DHWDistDay 1,                           !- Friday Schedule:Day Name
  DHWDistDay 1,                           !- Saturday Schedule:Day Name
  Schedule Day 33,                        !- Holiday Schedule:Day Name
  Schedule Day 33,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 33,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 33,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 33;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DHWDist,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  DHWDist Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  dhw_sch Week Rule - Jan1-Dec31,         !- Name
  dhw_profile_day 1,                      !- Sunday Schedule:Day Name
  dhw_profile_day 1,                      !- Monday Schedule:Day Name
  dhw_profile_day 1,                      !- Tuesday Schedule:Day Name
  dhw_profile_day 1,                      !- Wednesday Schedule:Day Name
  dhw_profile_day 1,                      !- Thursday Schedule:Day Name
  dhw_profile_day 1,                      !- Friday Schedule:Day Name
  dhw_profile_day 1,                      !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  dhw_sch,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  dhw_sch Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Dishwasher Week Rule - Jan1-Dec31,      !- Name
  DishwasherWeekend 1,                    !- Sunday Schedule:Day Name
  DishwasherWeekday 1,                    !- Monday Schedule:Day Name
  DishwasherWeekday 1,                    !- Tuesday Schedule:Day Name
  DishwasherWeekday 1,                    !- Wednesday Schedule:Day Name
  DishwasherWeekday 1,                    !- Thursday Schedule:Day Name
  DishwasherWeekday 1,                    !- Friday Schedule:Day Name
  DishwasherWeekend 1,                    !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  DishwasherVacation 1,                   !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dishwasher,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Dishwasher Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Dishwasher 1 Week Rule - Jan1-Dec31,    !- Name
  DishwasherWeekend 2,                    !- Sunday Schedule:Day Name
  DishwasherWeekday 2,                    !- Monday Schedule:Day Name
  DishwasherWeekday 2,                    !- Tuesday Schedule:Day Name
  DishwasherWeekday 2,                    !- Wednesday Schedule:Day Name
  DishwasherWeekday 2,                    !- Thursday Schedule:Day Name
  DishwasherWeekday 2,                    !- Friday Schedule:Day Name
  DishwasherWeekend 2,                    !- Saturday Schedule:Day Name
  Schedule Day 35,                        !- Holiday Schedule:Day Name
  Schedule Day 35,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 35,                        !- WinterDesignDay Schedule:Day Name
  DishwasherVacation 2,                   !- CustomDay1 Schedule:Day Name
  Schedule Day 35;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dishwasher 1,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Dishwasher 1 Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Name
  ESTAR MFHR DHW Schedule Day,            !- Sunday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Monday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Tuesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Wednesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Thursday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Friday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Saturday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Holiday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- SummerDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- WinterDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- CustomDay1 Schedule:Day Name
  ESTAR MFHR DHW Schedule Day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ExteriorLighting Week Rule - Jan1-Dec31, !- Name
  ExteriorLightingDay 1,                  !- Sunday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Monday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Tuesday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Wednesday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Thursday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Friday Schedule:Day Name
  ExteriorLightingDay 1,                  !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ExteriorLighting,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  ExteriorLighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent DefaultDay - 0.05,      !- Sunday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Monday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Tuesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Wednesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Thursday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Friday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Saturday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Holiday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- SummerDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- WinterDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- CustomDay1 Schedule:Day Name
  Fraction Latent DefaultDay - 0.05;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible DefaultDay - 0.2,     !- Sunday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Monday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Tuesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Wednesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Thursday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Friday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Saturday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Holiday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- SummerDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- WinterDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- CustomDay1 Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Name
  Hot Water Temperature Default,          !- Sunday Schedule:Day Name
  Hot Water Temperature Default,          !- Monday Schedule:Day Name
  Hot Water Temperature Default,          !- Tuesday Schedule:Day Name
  Hot Water Temperature Default,          !- Wednesday Schedule:Day Name
  Hot Water Temperature Default,          !- Thursday Schedule:Day Name
  Hot Water Temperature Default,          !- Friday Schedule:Day Name
  Hot Water Temperature Default,          !- Saturday Schedule:Day Name
  Hot Water Temperature Default,          !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default,          !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Temperature,                  !- Name
  Temperature 40,                         !- Schedule Type Limits Name
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HPWH Setpoint Week Rule - Jan1-Dec31,   !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HPWH Setpoint,                          !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  HPWH Setpoint Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HPWH Setpoint 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 43,                        !- Sunday Schedule:Day Name
  Schedule Day 43,                        !- Monday Schedule:Day Name
  Schedule Day 43,                        !- Tuesday Schedule:Day Name
  Schedule Day 43,                        !- Wednesday Schedule:Day Name
  Schedule Day 43,                        !- Thursday Schedule:Day Name
  Schedule Day 43,                        !- Friday Schedule:Day Name
  Schedule Day 43,                        !- Saturday Schedule:Day Name
  Schedule Day 43,                        !- Holiday Schedule:Day Name
  Schedule Day 43,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 43,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 43,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 43;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HPWH Setpoint 1,                        !- Name
  Temperature 56,                         !- Schedule Type Limits Name
  HPWH Setpoint 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HPWH Stratified - Wrapped Cond - Amb Temp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 46,                        !- Sunday Schedule:Day Name
  Schedule Day 46,                        !- Monday Schedule:Day Name
  Schedule Day 46,                        !- Tuesday Schedule:Day Name
  Schedule Day 46,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 46,                        !- Friday Schedule:Day Name
  Schedule Day 46,                        !- Saturday Schedule:Day Name
  Schedule Day 46,                        !- Holiday Schedule:Day Name
  Schedule Day 46,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 46,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 46,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 46;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HPWH Stratified - Wrapped Cond - Amb Temp, !- Name
  Temperature 58,                         !- Schedule Type Limits Name
  HPWH Stratified - Wrapped Cond - Amb Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HPWH Stratified - Wrapped Cond - Heater 1 Setpoint Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HPWH Stratified - Wrapped Cond - Heater 1 Setpoint, !- Name
  Temperature 58,                         !- Schedule Type Limits Name
  HPWH Stratified - Wrapped Cond - Heater 1 Setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint Week Rule - Jan1-Dec31, !- Name
  Schedule Day 45,                        !- Sunday Schedule:Day Name
  Schedule Day 45,                        !- Monday Schedule:Day Name
  Schedule Day 45,                        !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  Schedule Day 45,                        !- Holiday Schedule:Day Name
  Schedule Day 45,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 45,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 45,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 45;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint, !- Name
  Temperature 58,                         !- Schedule Type Limits Name
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Humidity Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Humidity,                     !- Name
  Dimensionless Positive,                 !- Schedule Type Limits Name
  Inlet Air Humidity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Mixer Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 37,                        !- Sunday Schedule:Day Name
  Schedule Day 37,                        !- Monday Schedule:Day Name
  Schedule Day 37,                        !- Tuesday Schedule:Day Name
  Schedule Day 37,                        !- Wednesday Schedule:Day Name
  Schedule Day 37,                        !- Thursday Schedule:Day Name
  Schedule Day 37,                        !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  Schedule Day 37,                        !- Holiday Schedule:Day Name
  Schedule Day 37,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 37,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 37,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 37;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Mixer Fraction,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Inlet Air Mixer Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Mixer Fraction 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 42,                        !- Sunday Schedule:Day Name
  Schedule Day 42,                        !- Monday Schedule:Day Name
  Schedule Day 42,                        !- Tuesday Schedule:Day Name
  Schedule Day 42,                        !- Wednesday Schedule:Day Name
  Schedule Day 42,                        !- Thursday Schedule:Day Name
  Schedule Day 42,                        !- Friday Schedule:Day Name
  Schedule Day 42,                        !- Saturday Schedule:Day Name
  Schedule Day 42,                        !- Holiday Schedule:Day Name
  Schedule Day 42,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 42,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 42,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 42;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Mixer Fraction 1,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Inlet Air Mixer Fraction 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Mixer Fraction 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 50,                        !- Sunday Schedule:Day Name
  Schedule Day 50,                        !- Monday Schedule:Day Name
  Schedule Day 50,                        !- Tuesday Schedule:Day Name
  Schedule Day 50,                        !- Wednesday Schedule:Day Name
  Schedule Day 50,                        !- Thursday Schedule:Day Name
  Schedule Day 50,                        !- Friday Schedule:Day Name
  Schedule Day 50,                        !- Saturday Schedule:Day Name
  Schedule Day 50,                        !- Holiday Schedule:Day Name
  Schedule Day 50,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 50,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 50,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 50;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Mixer Fraction 2,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Inlet Air Mixer Fraction 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Temp Week Rule - Jan1-Dec31,  !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Temp,                         !- Name
  Temperature 48,                         !- Schedule Type Limits Name
  Inlet Air Temp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Temp 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 36,                        !- Sunday Schedule:Day Name
  Schedule Day 36,                        !- Monday Schedule:Day Name
  Schedule Day 36,                        !- Tuesday Schedule:Day Name
  Schedule Day 36,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 36,                        !- Friday Schedule:Day Name
  Schedule Day 36,                        !- Saturday Schedule:Day Name
  Schedule Day 36,                        !- Holiday Schedule:Day Name
  Schedule Day 36,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 36,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 36,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 36;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Temp 1,                       !- Name
  Temperature 53,                         !- Schedule Type Limits Name
  Inlet Air Temp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Temp 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 38,                        !- Saturday Schedule:Day Name
  Schedule Day 38,                        !- Holiday Schedule:Day Name
  Schedule Day 38,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 38,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 38,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 38;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Temp 2,                       !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  Inlet Air Temp 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Temp 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 40,                        !- Monday Schedule:Day Name
  Schedule Day 40,                        !- Tuesday Schedule:Day Name
  Schedule Day 40,                        !- Wednesday Schedule:Day Name
  Schedule Day 40,                        !- Thursday Schedule:Day Name
  Schedule Day 40,                        !- Friday Schedule:Day Name
  Schedule Day 40,                        !- Saturday Schedule:Day Name
  Schedule Day 40,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Temp 3,                       !- Name
  Temperature 55,                         !- Schedule Type Limits Name
  Inlet Air Temp 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Temp 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 44,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  Schedule Day 44,                        !- Holiday Schedule:Day Name
  Schedule Day 44,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 44,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 44,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 44;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Temp 4,                       !- Name
  Temperature 56,                         !- Schedule Type Limits Name
  Inlet Air Temp 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Temp 5 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 48,                        !- Sunday Schedule:Day Name
  Schedule Day 48,                        !- Monday Schedule:Day Name
  Schedule Day 48,                        !- Tuesday Schedule:Day Name
  Schedule Day 48,                        !- Wednesday Schedule:Day Name
  Schedule Day 48,                        !- Thursday Schedule:Day Name
  Schedule Day 48,                        !- Friday Schedule:Day Name
  Schedule Day 48,                        !- Saturday Schedule:Day Name
  Schedule Day 48,                        !- Holiday Schedule:Day Name
  Schedule Day 48,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 48,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 48,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 48;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Temp 5,                       !- Name
  Temperature 59,                         !- Schedule Type Limits Name
  Inlet Air Temp 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Inlet Air Temp 6 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 52,                        !- Sunday Schedule:Day Name
  Schedule Day 52,                        !- Monday Schedule:Day Name
  Schedule Day 52,                        !- Tuesday Schedule:Day Name
  Schedule Day 52,                        !- Wednesday Schedule:Day Name
  Schedule Day 52,                        !- Thursday Schedule:Day Name
  Schedule Day 52,                        !- Friday Schedule:Day Name
  Schedule Day 52,                        !- Saturday Schedule:Day Name
  Schedule Day 52,                        !- Holiday Schedule:Day Name
  Schedule Day 52,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 52,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 52,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 52;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Inlet Air Temp 6,                       !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  Inlet Air Temp 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  InteriorLightingHE Week Rule - Jan1-Dec31, !- Name
  LightingDay_EELighting 1,               !- Sunday Schedule:Day Name
  LightingDay_EELighting 1,               !- Monday Schedule:Day Name
  LightingDay_EELighting 1,               !- Tuesday Schedule:Day Name
  LightingDay_EELighting 1,               !- Wednesday Schedule:Day Name
  LightingDay_EELighting 1,               !- Thursday Schedule:Day Name
  LightingDay_EELighting 1,               !- Friday Schedule:Day Name
  LightingDay_EELighting 1,               !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLightingHE,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  InteriorLightingHE Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  InteriorLightingHE_OS Week Rule - Jan1-Dec31, !- Name
  LightingDay_EELighting_OccSensors 1,    !- Sunday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Monday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Tuesday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Wednesday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Thursday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Friday Schedule:Day Name
  LightingDay_EELighting_OccSensors 1,    !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLightingHE_OS,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  InteriorLightingHE_OS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  InteriorLightingHE_VS Week Rule - Jan1-Dec31, !- Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Sunday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Monday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Tuesday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Wednesday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Thursday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Friday Schedule:Day Name
  LightingDay_EELighting_Garage_OccSensors 1, !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  Schedule Day 22,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 22,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  InteriorLightingHE_VS,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  InteriorLightingHE_VS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Dec31, !- Name
  Large Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Light,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Large Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Large Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LatentHeatFractionAverageWaterUse Week Rule - Jan1-Dec31, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Schedule Day 53,                        !- Holiday Schedule:Day Name
  Schedule Day 53,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 53,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 53,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 53;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LatentHeatFractionAverageWaterUse,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  LatentHeatFractionAverageWaterUse Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Activity Week Rule - Jan1-Dec31, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  Medium Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Medium Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NaturalVentilationAvailability Week Rule - Jan1-May13, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  NaturalVentilationAvailability Week Rule - May14-May20, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Summer 2,                               !- Monday Schedule:Day Name
  Summer 2,                               !- Tuesday Schedule:Day Name
  Summer 2,                               !- Wednesday Schedule:Day Name
  Summer 2,                               !- Thursday Schedule:Day Name
  Summer 2,                               !- Friday Schedule:Day Name
  Summer 2,                               !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  NaturalVentilationAvailability Week Rule - May21-Sep9, !- Name
  Summer 2,                               !- Sunday Schedule:Day Name
  Summer 2,                               !- Monday Schedule:Day Name
  Summer 2,                               !- Tuesday Schedule:Day Name
  Summer 2,                               !- Wednesday Schedule:Day Name
  Summer 2,                               !- Thursday Schedule:Day Name
  Summer 2,                               !- Friday Schedule:Day Name
  Summer 2,                               !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  NaturalVentilationAvailability Week Rule - Sep10-Sep16, !- Name
  Summer 2,                               !- Sunday Schedule:Day Name
  Summer 2,                               !- Monday Schedule:Day Name
  Summer 2,                               !- Tuesday Schedule:Day Name
  Summer 2,                               !- Wednesday Schedule:Day Name
  Summer 2,                               !- Thursday Schedule:Day Name
  Summer 2,                               !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  NaturalVentilationAvailability Week Rule - Sep17-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NaturalVentilationAvailability,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  NaturalVentilationAvailability Week Rule - Jan1-May13, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  13,                                     !- End Day 1
  NaturalVentilationAvailability Week Rule - May14-May20, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  14,                                     !- Start Day 2
  5,                                      !- End Month 2
  20,                                     !- End Day 2
  NaturalVentilationAvailability Week Rule - May21-Sep9, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  21,                                     !- Start Day 3
  9,                                      !- End Month 3
  9,                                      !- End Day 3
  NaturalVentilationAvailability Week Rule - Sep10-Sep16, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  10,                                     !- Start Day 4
  9,                                      !- End Month 4
  16,                                     !- End Day 4
  NaturalVentilationAvailability Week Rule - Sep17-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  17,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Office Activity Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Misc Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Misc Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Work Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigerator Week Rule - Jan1-Dec31,    !- Name
  RefrigeratorDay 1,                      !- Sunday Schedule:Day Name
  RefrigeratorDay 1,                      !- Monday Schedule:Day Name
  RefrigeratorDay 1,                      !- Tuesday Schedule:Day Name
  RefrigeratorDay 1,                      !- Wednesday Schedule:Day Name
  RefrigeratorDay 1,                      !- Thursday Schedule:Day Name
  RefrigeratorDay 1,                      !- Friday Schedule:Day Name
  RefrigeratorDay 1,                      !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 24,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigerator,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Refrigerator Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SensibleHeatLossScheduleBathrooms Week Rule - Jan1-Dec31, !- Name
  Schedule Day 54,                        !- Sunday Schedule:Day Name
  Schedule Day 54,                        !- Monday Schedule:Day Name
  Schedule Day 54,                        !- Tuesday Schedule:Day Name
  Schedule Day 54,                        !- Wednesday Schedule:Day Name
  Schedule Day 54,                        !- Thursday Schedule:Day Name
  Schedule Day 54,                        !- Friday Schedule:Day Name
  Schedule Day 54,                        !- Saturday Schedule:Day Name
  Schedule Day 54,                        !- Holiday Schedule:Day Name
  Schedule Day 54,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 54,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 54,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 54;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SensibleHeatLossScheduleBathrooms,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  SensibleHeatLossScheduleBathrooms Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Showers Week Rule - Jan1-Dec31,         !- Name
  ShowersWeekend 1,                       !- Sunday Schedule:Day Name
  ShowersWeekday 1,                       !- Monday Schedule:Day Name
  ShowersWeekday 1,                       !- Tuesday Schedule:Day Name
  ShowersWeekday 1,                       !- Wednesday Schedule:Day Name
  ShowersWeekday 1,                       !- Thursday Schedule:Day Name
  ShowersWeekday 1,                       !- Friday Schedule:Day Name
  ShowersWeekend 1,                       !- Saturday Schedule:Day Name
  Schedule Day 31,                        !- Holiday Schedule:Day Name
  Schedule Day 31,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 31,                        !- WinterDesignDay Schedule:Day Name
  ShowersVacation 1,                      !- CustomDay1 Schedule:Day Name
  Schedule Day 31;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Showers,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Showers Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SHW_Temperature_50C Week Rule - Jan1-Dec31, !- Name
  SHW_Temperature_140F_Default,           !- Sunday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Monday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Tuesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Wednesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Thursday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Friday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Saturday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Holiday Schedule:Day Name
  SHW_Temperature_140F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  SHW_Temperature_140F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  SHW_Temperature_140F_Default,           !- CustomDay1 Schedule:Day Name
  SHW_Temperature_140F_Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHW_Temperature_50C,                    !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  SHW_Temperature_50C Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Sinks Week Rule - Jan1-Dec31,           !- Name
  SinksWeekend 1,                         !- Sunday Schedule:Day Name
  SinksWeekend 1,                         !- Monday Schedule:Day Name
  SinksWeekend 1,                         !- Tuesday Schedule:Day Name
  SinksWeekend 1,                         !- Wednesday Schedule:Day Name
  SinksWeekend 1,                         !- Thursday Schedule:Day Name
  SinksWeekend 1,                         !- Friday Schedule:Day Name
  SinksWeekend 1,                         !- Saturday Schedule:Day Name
  Schedule Day 30,                        !- Holiday Schedule:Day Name
  Schedule Day 30,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 30,                        !- WinterDesignDay Schedule:Day Name
  SinksVacation 1,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 30;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sinks,                                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Sinks Week Rule - Jan1-Dec31,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Activity Week Rule - Jan1-Dec31, !- Name
  Small Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Small Office Activity Default Schedule, !- Monday Schedule:Day Name
  Small Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Small Office Activity Default Schedule, !- Friday Schedule:Day Name
  Small Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Small Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  Small Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Small Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Small Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  TemperatureWaterUseGeneralBlended Week Rule - Jan1-Dec31, !- Name
  Schedule Day 56,                        !- Sunday Schedule:Day Name
  Schedule Day 56,                        !- Monday Schedule:Day Name
  Schedule Day 56,                        !- Tuesday Schedule:Day Name
  Schedule Day 56,                        !- Wednesday Schedule:Day Name
  Schedule Day 56,                        !- Thursday Schedule:Day Name
  Schedule Day 56,                        !- Friday Schedule:Day Name
  Schedule Day 56,                        !- Saturday Schedule:Day Name
  Schedule Day 56,                        !- Holiday Schedule:Day Name
  Schedule Day 56,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 56,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 56,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 56;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  TemperatureWaterUseGeneralBlended,      !- Name
  Temperature 54,                         !- Schedule Type Limits Name
  TemperatureWaterUseGeneralBlended Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temperature Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temperature Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temperature,       !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Heat Pump Wrapped Condenser - Compress Ambient Temp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Heat Pump Wrapped Condenser - Compress Ambient Temp, !- Name
  Temperature 57,                         !- Schedule Type Limits Name
  Water Heater Heat Pump Wrapped Condenser - Compress Ambient Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Heat Pump Wrapped Condenser - Compress Setpoint Week Rule - Jan1-Dec31, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Heat Pump Wrapped Condenser - Compress Setpoint, !- Name
  Temperature 57,                         !- Schedule Type Limits Name
  Water Heater Heat Pump Wrapped Condenser - Compress Setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Humidity Ratio Week Rule - Jan1-Dec31, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Humidity Ratio, !- Name
  Dimensionless Positive,                 !- Schedule Type Limits Name
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Humidity Ratio Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Temp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Temp, !- Name
  Temperature 57,                         !- Schedule Type Limits Name
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Setpoint Temperature Week Rule - Jan1-Dec31, !- Name
  Water Heater Setpoint Temperature Default, !- Sunday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Monday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Tuesday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Wednesday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Thursday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Friday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Saturday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Holiday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- CustomDay1 Schedule:Day Name
  Water Heater Setpoint Temperature Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Setpoint Temperature,      !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  Water Heater Setpoint Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 1 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 2 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p 3 Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day,             !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F,                 !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 2 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 2,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 2,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 2;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 2,               !- Name
  Temperature 62,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F 3 Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day 3,           !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day 3,           !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day 3;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F 3,               !- Name
  Temperature 63,                         !- Schedule Type Limits Name
  WaterUse Schedule 120F 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p, !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p 1 Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ZoneVentilation_MaxIAT Week Rule - Jan1-Mar25, !- Name
  Winter,                                 !- Sunday Schedule:Day Name
  Winter,                                 !- Monday Schedule:Day Name
  Winter,                                 !- Tuesday Schedule:Day Name
  Winter,                                 !- Wednesday Schedule:Day Name
  Winter,                                 !- Thursday Schedule:Day Name
  Winter,                                 !- Friday Schedule:Day Name
  Winter,                                 !- Saturday Schedule:Day Name
  Winter,                                 !- Holiday Schedule:Day Name
  Winter,                                 !- SummerDesignDay Schedule:Day Name
  Winter,                                 !- WinterDesignDay Schedule:Day Name
  Winter,                                 !- CustomDay1 Schedule:Day Name
  Winter;                                 !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneVentilation_MaxIAT Week Rule - Mar26-Apr1, !- Name
  Winter,                                 !- Sunday Schedule:Day Name
  Winter,                                 !- Monday Schedule:Day Name
  Winter,                                 !- Tuesday Schedule:Day Name
  Winter,                                 !- Wednesday Schedule:Day Name
  Winter,                                 !- Thursday Schedule:Day Name
  Winter,                                 !- Friday Schedule:Day Name
  Summer,                                 !- Saturday Schedule:Day Name
  Winter,                                 !- Holiday Schedule:Day Name
  Winter,                                 !- SummerDesignDay Schedule:Day Name
  Winter,                                 !- WinterDesignDay Schedule:Day Name
  Winter,                                 !- CustomDay1 Schedule:Day Name
  Winter;                                 !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneVentilation_MaxIAT Week Rule - Apr2-Sep30, !- Name
  Summer,                                 !- Sunday Schedule:Day Name
  Summer,                                 !- Monday Schedule:Day Name
  Summer,                                 !- Tuesday Schedule:Day Name
  Summer,                                 !- Wednesday Schedule:Day Name
  Summer,                                 !- Thursday Schedule:Day Name
  Summer,                                 !- Friday Schedule:Day Name
  Summer,                                 !- Saturday Schedule:Day Name
  Winter,                                 !- Holiday Schedule:Day Name
  Winter,                                 !- SummerDesignDay Schedule:Day Name
  Winter,                                 !- WinterDesignDay Schedule:Day Name
  Winter,                                 !- CustomDay1 Schedule:Day Name
  Winter;                                 !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneVentilation_MaxIAT Week Rule - Oct1-Oct7, !- Name
  Summer,                                 !- Sunday Schedule:Day Name
  Winter,                                 !- Monday Schedule:Day Name
  Winter,                                 !- Tuesday Schedule:Day Name
  Winter,                                 !- Wednesday Schedule:Day Name
  Winter,                                 !- Thursday Schedule:Day Name
  Winter,                                 !- Friday Schedule:Day Name
  Winter,                                 !- Saturday Schedule:Day Name
  Winter,                                 !- Holiday Schedule:Day Name
  Winter,                                 !- SummerDesignDay Schedule:Day Name
  Winter,                                 !- WinterDesignDay Schedule:Day Name
  Winter,                                 !- CustomDay1 Schedule:Day Name
  Winter;                                 !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneVentilation_MaxIAT Week Rule - Oct8-Dec31, !- Name
  Winter,                                 !- Sunday Schedule:Day Name
  Winter,                                 !- Monday Schedule:Day Name
  Winter,                                 !- Tuesday Schedule:Day Name
  Winter,                                 !- Wednesday Schedule:Day Name
  Winter,                                 !- Thursday Schedule:Day Name
  Winter,                                 !- Friday Schedule:Day Name
  Winter,                                 !- Saturday Schedule:Day Name
  Winter,                                 !- Holiday Schedule:Day Name
  Winter,                                 !- SummerDesignDay Schedule:Day Name
  Winter,                                 !- WinterDesignDay Schedule:Day Name
  Winter,                                 !- CustomDay1 Schedule:Day Name
  Winter;                                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneVentilation_MaxIAT,                 !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  ZoneVentilation_MaxIAT Week Rule - Jan1-Mar25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  25,                                     !- End Day 1
  ZoneVentilation_MaxIAT Week Rule - Mar26-Apr1, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  26,                                     !- Start Day 2
  4,                                      !- End Month 2
  1,                                      !- End Day 2
  ZoneVentilation_MaxIAT Week Rule - Apr2-Sep30, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  2,                                      !- Start Day 3
  9,                                      !- End Month 3
  30,                                     !- End Day 3
  ZoneVentilation_MaxIAT Week Rule - Oct1-Oct7, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  1,                                      !- Start Day 4
  10,                                     !- End Month 4
  7,                                      !- End Day 4
  ZoneVentilation_MaxIAT Week Rule - Oct8-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  8,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  ZoneVentilation_MinIAT Week Rule - Jan1-May13, !- Name
  Winter 1,                               !- Sunday Schedule:Day Name
  Winter 1,                               !- Monday Schedule:Day Name
  Winter 1,                               !- Tuesday Schedule:Day Name
  Winter 1,                               !- Wednesday Schedule:Day Name
  Winter 1,                               !- Thursday Schedule:Day Name
  Winter 1,                               !- Friday Schedule:Day Name
  Winter 1,                               !- Saturday Schedule:Day Name
  Winter 1,                               !- Holiday Schedule:Day Name
  Winter 1,                               !- SummerDesignDay Schedule:Day Name
  Winter 1,                               !- WinterDesignDay Schedule:Day Name
  Winter 1,                               !- CustomDay1 Schedule:Day Name
  Winter 1;                               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneVentilation_MinIAT Week Rule - May14-May20, !- Name
  Winter 1,                               !- Sunday Schedule:Day Name
  Summer 1,                               !- Monday Schedule:Day Name
  Summer 1,                               !- Tuesday Schedule:Day Name
  Summer 1,                               !- Wednesday Schedule:Day Name
  Summer 1,                               !- Thursday Schedule:Day Name
  Summer 1,                               !- Friday Schedule:Day Name
  Summer 1,                               !- Saturday Schedule:Day Name
  Winter 1,                               !- Holiday Schedule:Day Name
  Winter 1,                               !- SummerDesignDay Schedule:Day Name
  Winter 1,                               !- WinterDesignDay Schedule:Day Name
  Winter 1,                               !- CustomDay1 Schedule:Day Name
  Winter 1;                               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneVentilation_MinIAT Week Rule - May21-Sep9, !- Name
  Summer 1,                               !- Sunday Schedule:Day Name
  Summer 1,                               !- Monday Schedule:Day Name
  Summer 1,                               !- Tuesday Schedule:Day Name
  Summer 1,                               !- Wednesday Schedule:Day Name
  Summer 1,                               !- Thursday Schedule:Day Name
  Summer 1,                               !- Friday Schedule:Day Name
  Summer 1,                               !- Saturday Schedule:Day Name
  Winter 1,                               !- Holiday Schedule:Day Name
  Winter 1,                               !- SummerDesignDay Schedule:Day Name
  Winter 1,                               !- WinterDesignDay Schedule:Day Name
  Winter 1,                               !- CustomDay1 Schedule:Day Name
  Winter 1;                               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneVentilation_MinIAT Week Rule - Sep10-Sep16, !- Name
  Summer 1,                               !- Sunday Schedule:Day Name
  Summer 1,                               !- Monday Schedule:Day Name
  Summer 1,                               !- Tuesday Schedule:Day Name
  Summer 1,                               !- Wednesday Schedule:Day Name
  Summer 1,                               !- Thursday Schedule:Day Name
  Summer 1,                               !- Friday Schedule:Day Name
  Winter 1,                               !- Saturday Schedule:Day Name
  Winter 1,                               !- Holiday Schedule:Day Name
  Winter 1,                               !- SummerDesignDay Schedule:Day Name
  Winter 1,                               !- WinterDesignDay Schedule:Day Name
  Winter 1,                               !- CustomDay1 Schedule:Day Name
  Winter 1;                               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneVentilation_MinIAT Week Rule - Sep17-Dec31, !- Name
  Winter 1,                               !- Sunday Schedule:Day Name
  Winter 1,                               !- Monday Schedule:Day Name
  Winter 1,                               !- Tuesday Schedule:Day Name
  Winter 1,                               !- Wednesday Schedule:Day Name
  Winter 1,                               !- Thursday Schedule:Day Name
  Winter 1,                               !- Friday Schedule:Day Name
  Winter 1,                               !- Saturday Schedule:Day Name
  Winter 1,                               !- Holiday Schedule:Day Name
  Winter 1,                               !- SummerDesignDay Schedule:Day Name
  Winter 1,                               !- WinterDesignDay Schedule:Day Name
  Winter 1,                               !- CustomDay1 Schedule:Day Name
  Winter 1;                               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneVentilation_MinIAT,                 !- Name
  Temperature 50,                         !- Schedule Type Limits Name
  ZoneVentilation_MinIAT Week Rule - Jan1-May13, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  13,                                     !- End Day 1
  ZoneVentilation_MinIAT Week Rule - May14-May20, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  14,                                     !- Start Day 2
  5,                                      !- End Month 2
  20,                                     !- End Day 2
  ZoneVentilation_MinIAT Week Rule - May21-Sep9, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  21,                                     !- Start Day 3
  9,                                      !- End Month 3
  9,                                      !- End Day 3
  ZoneVentilation_MinIAT Week Rule - Sep10-Sep16, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  10,                                     !- Start Day 4
  9,                                      !- End Month 4
  16,                                     !- End Day 4
  ZoneVentilation_MinIAT Week Rule - Sep17-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  17,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  GroundHeatExchangeLoop,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  GroundHeatExchangeLoop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 33,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 32,                                !- Plant Side Inlet Node Name
  Node 33,                                !- Plant Side Outlet Node Name
  GroundHeatExchangeLoop Supply Branches, !- Plant Side Branch List Name
  GroundHeatExchangeLoop Supply Connector List, !- Plant Side Connector List Name
  Node 35,                                !- Demand Side Inlet Node Name
  Node 36,                                !- Demand Side Outlet Node Name
  GroundHeatExchangeLoop Demand Branches, !- Demand Side Branch List Name
  GroundHeatExchangeLoop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  GroundHeatExchangeLoop,                 !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  GroundHeatExchangeLoop Supply Branches, !- Name
  GroundHeatExchangeLoop Supply Inlet Branch, !- Branch Name 1
  GroundHeatExchangeLoop Supply Branch 1, !- Branch Name 2
  GroundHeatExchangeLoop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  GroundHeatExchangeLoop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  GroundHeatExchangeLoop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  GroundHeatExchangeLoop Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  GroundHeatExchangeLoop Supply Splitter, !- Name
  GroundHeatExchangeLoop Supply Inlet Branch, !- Inlet Branch Name
  GroundHeatExchangeLoop Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  GroundHeatExchangeLoop Supply Mixer,    !- Name
  GroundHeatExchangeLoop Supply Outlet Branch, !- Outlet Branch Name
  GroundHeatExchangeLoop Supply Branch 1; !- Inlet Branch Name 1

Branch,
  GroundHeatExchangeLoop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Const Spd Pump,                         !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Node 39;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Const Spd Pump,                         !- Name
  Node 32,                                !- Inlet Node Name
  Node 39,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.95,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  GroundHeatExchangeLoop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  GroundHeatExchanger:System,             !- Component Object Type 1
  Vertical Bore Field,                    !- Component Name 1
  Node 16,                                !- Component Inlet Node Name 1
  Node 17;                                !- Component Outlet Node Name 1

GroundHeatExchanger:System,
  Vertical Bore Field,                    !- Name
  Node 16,                                !- Inlet Node Name
  Node 17,                                !- Outlet Node Name
  0.001,                                  !- Design Flow Rate {m3/s}
  Site:GroundTemperature:Undisturbed:KusudaAchenbach, !- Undisturbed Ground Temperature Model Type
  Vertical Bore Field Ground Temps,       !- Undisturbed Ground Temperature Model Name
  0.692626,                               !- Ground Thermal Conductivity {W/m-K}
  2347000,                                !- Ground Thermal Heat Capacity {J/m3-K}
  Vertical Bore Field Response Factors;   !- GHE:Vertical:ResponseFactors Object Name

GroundHeatExchanger:Vertical:Properties,
  Vertical Bore Field Properties,         !- Name
  1,                                      !- Depth of Top of Borehole {m}
  76.2,                                   !- Borehole Length {m}
  0.127016,                               !- Borehole Diameter {m}
  0.692626,                               !- Grout Thermal Conductivity {W/m-K}
  3900000,                                !- Grout Thermal Heat Capacity {J/m3-K}
  0.391312,                               !- Pipe Thermal Conductivity {W/m-K}
  1770000,                                !- Pipe Thermal Heat Capacity {J/m3-K}
  0.0266667,                              !- Pipe Outer Diameter {m}
  0.00241285,                             !- Pipe Thickness {m}
  0.0253977;                              !- U-Tube Distance {m}

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
  Vertical Bore Field Ground Temps,       !- Name
  0.692626,                               !- Soil Thermal Conductivity {W/m-K}
  920,                                    !- Soil Density {kg/m3}
  2551.08695652174,                       !- Soil Specific Heat {J/kg-K}
  12,                                     !- Average Soil Surface Temperature {C}
  3.2,                                    !- Average Amplitude of Surface Temperature {deltaC}
  8;                                      !- Phase Shift of Minimum Surface Temperature {days}

GroundHeatExchanger:ResponseFactors,
  Vertical Bore Field Response Factors,   !- Name
  Vertical Bore Field Properties,         !- GHE:Vertical:Properties Object Name
  10,                                     !- Number of Boreholes
  0.0005,                                 !- G-Function Reference Ratio {dimensionless}
  -15.2996,                               !- g-Function Ln(T/Ts) Value 1
  -0.348322,                              !- g-Function g Value 1
  -14.201,                                !- g-Function Ln(T/Ts) Value 2
  0.022208,                               !- g-Function g Value 2
  -13.2202,                               !- g-Function Ln(T/Ts) Value 3
  0.412345,                               !- g-Function g Value 3
  -12.2086,                               !- g-Function Ln(T/Ts) Value 4
  0.867498,                               !- g-Function g Value 4
  -11.1888,                               !- g-Function Ln(T/Ts) Value 5
  1.357839,                               !- g-Function g Value 5
  -10.1816,                               !- g-Function Ln(T/Ts) Value 6
  1.852024,                               !- g-Function g Value 6
  -9.1815,                                !- g-Function Ln(T/Ts) Value 7
  2.345656,                               !- g-Function g Value 7
  -8.6809,                                !- g-Function Ln(T/Ts) Value 8
  2.593958,                               !- g-Function g Value 8
  -8.5,                                   !- g-Function Ln(T/Ts) Value 9
  2.679,                                  !- g-Function g Value 9
  -7.8,                                   !- g-Function Ln(T/Ts) Value 10
  3.023,                                  !- g-Function g Value 10
  -7.2,                                   !- g-Function Ln(T/Ts) Value 11
  3.32,                                   !- g-Function g Value 11
  -6.5,                                   !- g-Function Ln(T/Ts) Value 12
  3.681,                                  !- g-Function g Value 12
  -5.9,                                   !- g-Function Ln(T/Ts) Value 13
  4.071,                                  !- g-Function g Value 13
  -5.2,                                   !- g-Function Ln(T/Ts) Value 14
  4.828,                                  !- g-Function g Value 14
  -4.5,                                   !- g-Function Ln(T/Ts) Value 15
  6.253,                                  !- g-Function g Value 15
  -3.963,                                 !- g-Function Ln(T/Ts) Value 16
  7.894,                                  !- g-Function g Value 16
  -3.27,                                  !- g-Function Ln(T/Ts) Value 17
  11.82,                                  !- g-Function g Value 17
  -2.864,                                 !- g-Function Ln(T/Ts) Value 18
  15.117,                                 !- g-Function g Value 18
  -2.577,                                 !- g-Function Ln(T/Ts) Value 19
  18.006,                                 !- g-Function g Value 19
  -2.171,                                 !- g-Function Ln(T/Ts) Value 20
  22.887,                                 !- g-Function g Value 20
  -1.884,                                 !- g-Function Ln(T/Ts) Value 21
  26.924,                                 !- g-Function g Value 21
  -1.191,                                 !- g-Function Ln(T/Ts) Value 22
  38.004,                                 !- g-Function g Value 22
  -0.497,                                 !- g-Function Ln(T/Ts) Value 23
  49.919,                                 !- g-Function g Value 23
  -0.274,                                 !- g-Function Ln(T/Ts) Value 24
  53.407,                                 !- g-Function g Value 24
  -0.051,                                 !- g-Function Ln(T/Ts) Value 25
  56.632,                                 !- g-Function g Value 25
  0.196,                                  !- g-Function Ln(T/Ts) Value 26
  59.825,                                 !- g-Function g Value 26
  0.419,                                  !- g-Function Ln(T/Ts) Value 27
  62.349,                                 !- g-Function g Value 27
  0.642,                                  !- g-Function Ln(T/Ts) Value 28
  64.524,                                 !- g-Function g Value 28
  0.873,                                  !- g-Function Ln(T/Ts) Value 29
  66.412,                                 !- g-Function g Value 29
  1.112,                                  !- g-Function Ln(T/Ts) Value 30
  67.993,                                 !- g-Function g Value 30
  1.335,                                  !- g-Function Ln(T/Ts) Value 31
  69.162,                                 !- g-Function g Value 31
  1.679,                                  !- g-Function Ln(T/Ts) Value 32
  70.476,                                 !- g-Function g Value 32
  2.028,                                  !- g-Function Ln(T/Ts) Value 33
  71.361,                                 !- g-Function g Value 33
  2.275,                                  !- g-Function Ln(T/Ts) Value 34
  71.79,                                  !- g-Function g Value 34
  3.003,                                  !- g-Function Ln(T/Ts) Value 35
  72.511;                                 !- g-Function g Value 35

Branch,
  GroundHeatExchangeLoop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  GroundHeatExchangeLoop Supply Outlet Pipe, !- Component Name 1
  GroundHeatExchangeLoop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  GroundHeatExchangeLoop Supply Outlet Pipe, !- Name
  GroundHeatExchangeLoop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 33;                                !- Outlet Node Name

BranchList,
  GroundHeatExchangeLoop Demand Branches, !- Name
  GroundHeatExchangeLoop Demand Inlet Branch, !- Branch Name 1
  GroundHeatExchangeLoop Demand Branch 1, !- Branch Name 2
  GroundHeatExchangeLoop Demand Branch 2, !- Branch Name 3
  GroundHeatExchangeLoop Demand Branch 3, !- Branch Name 4
  GroundHeatExchangeLoop Demand Branch 4, !- Branch Name 5
  GroundHeatExchangeLoop Demand Branch 5, !- Branch Name 6
  GroundHeatExchangeLoop Demand Branch 6, !- Branch Name 7
  GroundHeatExchangeLoop Demand Branch 7, !- Branch Name 8
  GroundHeatExchangeLoop Demand Branch 8, !- Branch Name 9
  GroundHeatExchangeLoop Demand Branch 9, !- Branch Name 10
  GroundHeatExchangeLoop Demand Branch 10, !- Branch Name 11
  GroundHeatExchangeLoop Demand Bypass Branch, !- Branch Name 12
  GroundHeatExchangeLoop Demand Outlet Branch; !- Branch Name 13

ConnectorList,
  GroundHeatExchangeLoop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  GroundHeatExchangeLoop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  GroundHeatExchangeLoop Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  GroundHeatExchangeLoop Demand Splitter, !- Name
  GroundHeatExchangeLoop Demand Inlet Branch, !- Inlet Branch Name
  GroundHeatExchangeLoop Demand Branch 1, !- Outlet Branch Name 1
  GroundHeatExchangeLoop Demand Branch 2, !- Outlet Branch Name 2
  GroundHeatExchangeLoop Demand Branch 3, !- Outlet Branch Name 3
  GroundHeatExchangeLoop Demand Branch 4, !- Outlet Branch Name 4
  GroundHeatExchangeLoop Demand Branch 5, !- Outlet Branch Name 5
  GroundHeatExchangeLoop Demand Branch 6, !- Outlet Branch Name 6
  GroundHeatExchangeLoop Demand Branch 7, !- Outlet Branch Name 7
  GroundHeatExchangeLoop Demand Branch 8, !- Outlet Branch Name 8
  GroundHeatExchangeLoop Demand Branch 9, !- Outlet Branch Name 9
  GroundHeatExchangeLoop Demand Branch 10, !- Outlet Branch Name 10
  GroundHeatExchangeLoop Demand Bypass Branch; !- Outlet Branch Name 11

Connector:Mixer,
  GroundHeatExchangeLoop Demand Mixer,    !- Name
  GroundHeatExchangeLoop Demand Outlet Branch, !- Outlet Branch Name
  GroundHeatExchangeLoop Demand Branch 1, !- Inlet Branch Name 1
  GroundHeatExchangeLoop Demand Branch 2, !- Inlet Branch Name 2
  GroundHeatExchangeLoop Demand Branch 3, !- Inlet Branch Name 3
  GroundHeatExchangeLoop Demand Branch 4, !- Inlet Branch Name 4
  GroundHeatExchangeLoop Demand Branch 5, !- Inlet Branch Name 5
  GroundHeatExchangeLoop Demand Branch 6, !- Inlet Branch Name 6
  GroundHeatExchangeLoop Demand Branch 7, !- Inlet Branch Name 7
  GroundHeatExchangeLoop Demand Branch 8, !- Inlet Branch Name 8
  GroundHeatExchangeLoop Demand Branch 9, !- Inlet Branch Name 9
  GroundHeatExchangeLoop Demand Branch 10, !- Inlet Branch Name 10
  GroundHeatExchangeLoop Demand Bypass Branch; !- Inlet Branch Name 11

Branch,
  GroundHeatExchangeLoop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  GroundHeatExchangeLoop Demand Inlet Pipe, !- Component Name 1
  Node 35,                                !- Component Inlet Node Name 1
  GroundHeatExchangeLoop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  GroundHeatExchangeLoop Demand Inlet Pipe, !- Name
  Node 35,                                !- Inlet Node Name
  GroundHeatExchangeLoop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  GroundHeatExchangeLoop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  Wtr-to-Air HP Elec Backup HP Htg Coil,  !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Node 40;                                !- Component Outlet Node Name 1

Branch,
  GroundHeatExchangeLoop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  Wtr-to-Air HP Elec Backup HP Clg Coil,  !- Component Name 1
  Node 41,                                !- Component Inlet Node Name 1
  Node 42;                                !- Component Outlet Node Name 1

Branch,
  GroundHeatExchangeLoop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  Wtr-to-Air HP Elec Backup HP Htg Coil 1, !- Component Name 1
  Node 43,                                !- Component Inlet Node Name 1
  Node 44;                                !- Component Outlet Node Name 1

Branch,
  GroundHeatExchangeLoop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  Wtr-to-Air HP Elec Backup HP Clg Coil 1, !- Component Name 1
  Node 45,                                !- Component Inlet Node Name 1
  Node 46;                                !- Component Outlet Node Name 1

Branch,
  GroundHeatExchangeLoop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  Wtr-to-Air HP Elec Backup HP Htg Coil 2, !- Component Name 1
  Node 47,                                !- Component Inlet Node Name 1
  Node 48;                                !- Component Outlet Node Name 1

Branch,
  GroundHeatExchangeLoop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  Wtr-to-Air HP Elec Backup HP Clg Coil 2, !- Component Name 1
  Node 49,                                !- Component Inlet Node Name 1
  Node 50;                                !- Component Outlet Node Name 1

Branch,
  GroundHeatExchangeLoop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  Wtr-to-Air HP Elec Backup HP Htg Coil 3, !- Component Name 1
  Node 51,                                !- Component Inlet Node Name 1
  Node 52;                                !- Component Outlet Node Name 1

Branch,
  GroundHeatExchangeLoop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  Wtr-to-Air HP Elec Backup HP Clg Coil 3, !- Component Name 1
  Node 53,                                !- Component Inlet Node Name 1
  Node 54;                                !- Component Outlet Node Name 1

Branch,
  GroundHeatExchangeLoop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  Wtr-to-Air HP Elec Backup HP Htg Coil 4, !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Node 56;                                !- Component Outlet Node Name 1

Branch,
  GroundHeatExchangeLoop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  Wtr-to-Air HP Elec Backup HP Clg Coil 4, !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Node 58;                                !- Component Outlet Node Name 1

Branch,
  GroundHeatExchangeLoop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  GroundHeatExchangeLoop Demand Bypass Pipe, !- Component Name 1
  GroundHeatExchangeLoop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  GroundHeatExchangeLoop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  GroundHeatExchangeLoop Demand Bypass Pipe, !- Name
  GroundHeatExchangeLoop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  GroundHeatExchangeLoop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  GroundHeatExchangeLoop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  GroundHeatExchangeLoop Demand Outlet Pipe, !- Component Name 1
  GroundHeatExchangeLoop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 36;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  GroundHeatExchangeLoop Demand Outlet Pipe, !- Name
  GroundHeatExchangeLoop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 36;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  GroundHeatExchangeLoop Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  GroundHeatExchangeLoop Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  GroundHeatExchangeLoop Uncontrolled Operation Scheme, !- Name
  GroundHeatExchangeLoop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  GroundHeatExchangeLoop Uncontrolled Equipment List, !- Name
  GroundHeatExchanger:System,             !- Equipment Object Type 1
  Vertical Bore Field;                    !- Equipment Name 1

PlantLoop,
  Service Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Service Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 8,                                 !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 7,                                 !- Plant Side Inlet Node Name
  Node 8,                                 !- Plant Side Outlet Node Name
  Service Water Loop Supply Branches,     !- Plant Side Branch List Name
  Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 10,                                !- Demand Side Inlet Node Name
  Node 11,                                !- Demand Side Outlet Node Name
  Service Water Loop Demand Branches,     !- Demand Side Branch List Name
  Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Service Water Loop,                     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Service Water Loop Supply Branches,     !- Name
  Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Service Water Loop Supply Branch 1,     !- Branch Name 2
  Service Water Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Supply Splitter,     !- Name
  Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Service Water Loop Supply Branch 1;     !- Outlet Branch Name 1

Connector:Mixer,
  Service Water Loop Supply Mixer,        !- Name
  Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Service Water Loop Supply Branch 1;     !- Inlet Branch Name 1

Branch,
  Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  WaterServicePump,                       !- Component Name 1
  Node 7,                                 !- Component Inlet Node Name 1
  PumpOut;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  WaterServicePump,                       !- Name
  Node 7,                                 !- Inlet Node Name
  PumpOut,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.95,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Service Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Stratified,                 !- Component Object Type 1
  solar collector storage tank,           !- Component Name 1
  Node 69,                                !- Component Inlet Node Name 1
  Node 70,                                !- Component Outlet Node Name 1
  WaterHeater:HeatPump:PumpedCondenser,   !- Component Object Type 2
  Heat Pump Water Heater,                 !- Component Name 2
  Node 70,                                !- Component Inlet Node Name 2
  Node 19;                                !- Component Outlet Node Name 2

WaterHeater:Stratified,
  solar collector storage tank,           !- Name
  General,                                !- End-Use Subcategory
  0.2271,                                 !- Tank Volume {m3}
  1.3755,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  HPWH Setpoint 2,                        !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  HPWH Setpoint 2,                        !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  TZ_Garage,                              !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 69,                                !- Use Side Inlet Node Name
  Node 70,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  1.3755,                                 !- Use Side Outlet Height {m}
  Node 67,                                !- Source Side Inlet Node Name
  Node 68,                                !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0.4585,                                 !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  6.37802e-05,                            !- Use Side Design Flow Rate {m3/s}
  7.7e-05,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/K}
  ,                                       !- Node 9 Additional Loss Coefficient {W/K}
  ,                                       !- Node 10 Additional Loss Coefficient {W/K}
  ,                                       !- Node 11 Additional Loss Coefficient {W/K}
  ,                                       !- Node 12 Additional Loss Coefficient {W/K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

WaterHeater:Sizing,
  solar collector storage tank,           !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Supply Outlet Pipe,  !- Component Name 1
  Service Water Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Supply Outlet Pipe,  !- Name
  Service Water Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 8;                                 !- Outlet Node Name

BranchList,
  Service Water Loop Demand Branches,     !- Name
  Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Service Water Loop Demand Branch 1,     !- Branch Name 2
  Service Water Loop Demand Bypass Branch, !- Branch Name 3
  Service Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Demand Splitter,     !- Name
  Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Service Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Service Water Loop Demand Mixer,        !- Name
  Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Service Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Inlet Pipe,   !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Inlet Pipe,   !- Name
  Node 10,                                !- Inlet Node Name
  Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  ESTAR MFHR DHW Water Use Connection,    !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  ESTAR MFHR DHW Water Use Connection,    !- Name
  Node 12,                                !- Inlet Node Name
  Node 15,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  WaterUse Schedule 120F,                 !- Hot Water Supply Temperature Schedule Name
  ColdWaterUse TemperatureSchedule55F,    !- Cold Water Supply Temperature Schedule Name
  CounterFlow,                            !- Drain Water Heat Exchanger Type
  Equipment,                              !- Drain Water Heat Exchanger Destination
  12,                                     !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MasterBath,                             !- Water Use Equipment Name 1
  ShowersInOtherBedrooms,                 !- Water Use Equipment Name 2
  Water Use Equipment 1,                  !- Water Use Equipment Name 3
  Water Fixture,                          !- Water Use Equipment Name 4
  Water Fixture 1,                        !- Water Use Equipment Name 5
  Water Fixture 2;                        !- Water Use Equipment Name 6

WaterUse:Equipment,
  MasterBath,                             !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  Baths,                                  !- Flow Rate Fraction Schedule Name
  AverageWaterTemperatureConsumption,     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  TZ_MasterBedroom,                       !- Zone Name
  SensibleHeatLossScheduleBathrooms,      !- Sensible Fraction Schedule Name
  LatentHeatFractionAverageWaterUse;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ShowersInOtherBedrooms,                 !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  Baths,                                  !- Flow Rate Fraction Schedule Name
  AverageWaterTemperatureConsumption,     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  TZ_SouthEastBedroom,                    !- Zone Name
  SensibleHeatLossScheduleBathrooms,      !- Sensible Fraction Schedule Name
  LatentHeatFractionAverageWaterUse;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Water Use Equipment 1,                  !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  Baths,                                  !- Flow Rate Fraction Schedule Name
  AverageWaterTemperatureConsumption,     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  TZ_NortheastBedroom,                    !- Zone Name
  SensibleHeatLossScheduleBathrooms,      !- Sensible Fraction Schedule Name
  LatentHeatFractionAverageWaterUse;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Water Fixture,                          !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  Baths,                                  !- Flow Rate Fraction Schedule Name
  AverageWaterTemperatureConsumption,     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  TZ_Garage,                              !- Zone Name
  SensibleHeatLossScheduleBathrooms,      !- Sensible Fraction Schedule Name
  LatentHeatFractionAverageWaterUse;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Water Fixture 1,                        !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  Baths,                                  !- Flow Rate Fraction Schedule Name
  AverageWaterTemperatureConsumption,     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  TZ_Kitchen_and_Den,                     !- Zone Name
  SensibleHeatLossScheduleBathrooms,      !- Sensible Fraction Schedule Name
  LatentHeatFractionAverageWaterUse;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Water Fixture 2,                        !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  Baths,                                  !- Flow Rate Fraction Schedule Name
  AverageWaterTemperatureConsumption,     !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  TZ_LivingRoom_Entry,                    !- Zone Name
  SensibleHeatLossScheduleBathrooms,      !- Sensible Fraction Schedule Name
  LatentHeatFractionAverageWaterUse;      !- Latent Fraction Schedule Name

Branch,
  Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Bypass Pipe,  !- Component Name 1
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Bypass Pipe,  !- Name
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Outlet Pipe,  !- Component Name 1
  Service Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Outlet Pipe,  !- Name
  Service Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 11;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Service Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Stratified,                 !- Equipment Object Type 1
  solar collector storage tank,           !- Equipment Name 1
  WaterHeater:HeatPump:PumpedCondenser,   !- Equipment Object Type 2
  Heat Pump Water Heater;                 !- Equipment Name 2

PlantLoop,
  SolarHotWaterLoop,                      !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SolarHotWaterLoop Operation Schemes,    !- Plant Equipment Operation Scheme Name
  Node 13,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 9,                                 !- Plant Side Inlet Node Name
  Node 13,                                !- Plant Side Outlet Node Name
  SolarHotWaterLoop Supply Branches,      !- Plant Side Branch List Name
  SolarHotWaterLoop Supply Connector List, !- Plant Side Connector List Name
  Node 21,                                !- Demand Side Inlet Node Name
  Node 34,                                !- Demand Side Outlet Node Name
  SolarHotWaterLoop Demand Branches,      !- Demand Side Branch List Name
  SolarHotWaterLoop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

AvailabilityManagerAssignmentList,
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:DifferentialThermostat, !- Availability Manager Object Type 1
  solar thermal plant loop useful energy; !- Availability Manager Name 1

AvailabilityManager:DifferentialThermostat,
  solar thermal plant loop useful energy, !- Name
  Node 60,                                !- Hot Node Name
  Node 68,                                !- Cold Node Name
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

Sizing:Plant,
  SolarHotWaterLoop,                      !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888,                                !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SolarHotWaterLoop Supply Branches,      !- Name
  SolarHotWaterLoop Supply Inlet Branch,  !- Branch Name 1
  SolarHotWaterLoop Supply Branch 1,      !- Branch Name 2
  SolarHotWaterLoop Supply Branch 2,      !- Branch Name 3
  SolarHotWaterLoop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  SolarHotWaterLoop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SolarHotWaterLoop Supply Splitter,      !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SolarHotWaterLoop Supply Mixer;         !- Connector Name 2

Connector:Splitter,
  SolarHotWaterLoop Supply Splitter,      !- Name
  SolarHotWaterLoop Supply Inlet Branch,  !- Inlet Branch Name
  SolarHotWaterLoop Supply Branch 1,      !- Outlet Branch Name 1
  SolarHotWaterLoop Supply Branch 2;      !- Outlet Branch Name 2

Connector:Mixer,
  SolarHotWaterLoop Supply Mixer,         !- Name
  SolarHotWaterLoop Supply Outlet Branch, !- Outlet Branch Name
  SolarHotWaterLoop Supply Branch 1,      !- Inlet Branch Name 1
  SolarHotWaterLoop Supply Branch 2;      !- Inlet Branch Name 2

Branch,
  SolarHotWaterLoop Supply Inlet Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  solar water heater pump,                !- Component Name 1
  Node 9,                                 !- Component Inlet Node Name 1
  Node 59;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  solar water heater pump,                !- Name
  Node 9,                                 !- Inlet Node Name
  Node 59,                                !- Outlet Node Name
  7.7e-05,                                !- Design Flow Rate {m3/s}
  30000,                                  !- Design Pump Head {Pa}
  6.08,                                   !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0.05,                                   !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  SolarHotWaterLoop Supply Branch 1,      !- Name
  ,                                       !- Pressure Drop Curve Name
  SolarCollector:FlatPlate:Water,         !- Component Object Type 1
  SunEarth_ThermoRay,                     !- Component Name 1
  Node 20,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

SolarCollector:FlatPlate:Water,
  SunEarth_ThermoRay,                     !- Name
  SunEarth_ThermoRay_OG_100_10002155,     !- SolarCollectorPerformance Name
  Shading Surface 3,                      !- Surface Name
  Node 20,                                !- Inlet Node Name
  Node 60;                                !- Outlet Node Name

SolarCollectorPerformance:FlatPlate,
  SunEarth_ThermoRay_OG_100_10002155,     !- Name
  3.8,                                    !- Gross Area {m2}
  Water,                                  !- Test Fluid
  7.22e-05,                               !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.695,                                  !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.946,                                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
  -0.0298,                                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.2966,                                !- Coefficient 2 of Incident Angle Modifier
  0.0312;                                 !- Coefficient 3 of Incident Angle Modifier

Branch,
  SolarHotWaterLoop Supply Branch 2,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Node 62;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 61,                                !- Inlet Node Name
  Node 62;                                !- Outlet Node Name

Branch,
  SolarHotWaterLoop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 63,                                !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 63,                                !- Inlet Node Name
  Node 13;                                !- Outlet Node Name

SetpointManager:Scheduled,
  solar hot water setpoint mgr,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_50C,                    !- Schedule Name
  Node 13;                                !- Setpoint Node or NodeList Name

BranchList,
  SolarHotWaterLoop Demand Branches,      !- Name
  SolarHotWaterLoop Demand Inlet Branch,  !- Branch Name 1
  SolarHotWaterLoop Demand Branch 1,      !- Branch Name 2
  SolarHotWaterLoop Demand Branch 2,      !- Branch Name 3
  SolarHotWaterLoop Demand Bypass Branch, !- Branch Name 4
  SolarHotWaterLoop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  SolarHotWaterLoop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SolarHotWaterLoop Demand Splitter,      !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SolarHotWaterLoop Demand Mixer;         !- Connector Name 2

Connector:Splitter,
  SolarHotWaterLoop Demand Splitter,      !- Name
  SolarHotWaterLoop Demand Inlet Branch,  !- Inlet Branch Name
  SolarHotWaterLoop Demand Branch 1,      !- Outlet Branch Name 1
  SolarHotWaterLoop Demand Branch 2,      !- Outlet Branch Name 2
  SolarHotWaterLoop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  SolarHotWaterLoop Demand Mixer,         !- Name
  SolarHotWaterLoop Demand Outlet Branch, !- Outlet Branch Name
  SolarHotWaterLoop Demand Branch 1,      !- Inlet Branch Name 1
  SolarHotWaterLoop Demand Branch 2,      !- Inlet Branch Name 2
  SolarHotWaterLoop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  SolarHotWaterLoop Demand Inlet Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 65;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 21,                                !- Inlet Node Name
  Node 65;                                !- Outlet Node Name

Branch,
  SolarHotWaterLoop Demand Branch 1,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 38,                                !- Component Inlet Node Name 1
  Node 64;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 38,                                !- Inlet Node Name
  Node 64;                                !- Outlet Node Name

Branch,
  SolarHotWaterLoop Demand Branch 2,      !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Stratified,                 !- Component Object Type 1
  solar collector storage tank,           !- Component Name 1
  Node 67,                                !- Component Inlet Node Name 1
  Node 68;                                !- Component Outlet Node Name 1

Branch,
  SolarHotWaterLoop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SolarHotWaterLoop Demand Bypass Pipe,   !- Component Name 1
  SolarHotWaterLoop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SolarHotWaterLoop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SolarHotWaterLoop Demand Bypass Pipe,   !- Name
  SolarHotWaterLoop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SolarHotWaterLoop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SolarHotWaterLoop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 66,                                !- Component Inlet Node Name 1
  Node 34;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 66,                                !- Inlet Node Name
  Node 34;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SolarHotWaterLoop Operation Schemes,    !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SolarHotWaterLoop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SolarHotWaterLoop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SolarHotWaterLoop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SolarHotWaterLoop Heating Equipment List, !- Name
  SolarCollector:FlatPlate:Water,         !- Equipment Object Type 1
  SunEarth_ThermoRay;                     !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  Yes,                                    !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Santa.Fe.Muni.AP,                       !- Name
  35.617,                                 !- Latitude {deg}
  -106.089,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1935;                                   !- Elevation {m}

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  17.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  56400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 1% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  17.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 1% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  54400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 2% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  17.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Clg 2% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  52700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg 99% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -9.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -9.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -12.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  1.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  10.6,                                   !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  11.7,                                   !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Hum_n 99% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -18.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Santa.Fe.Muni.AP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -20.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  80139,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  Exterior Lights 1,                      !- Name
  Always On Discrete,                     !- Schedule Name
  80,                                     !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100,                                    !- Maximum Value of y {BasedOnField A3}
  0;                                      !- Minimum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Scheduled Deck Temp,                    !- Name
  Temperature,                            !- Control Variable
  Deck Temperature,                       !- Schedule Name
  Node 33;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_50C,                    !- Schedule Name
  Node 8;                                 !- Setpoint Node or NodeList Name

Output:Variable,
  *,                                      !- Key Value
  Electric Equipment Electricity Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Exterior Lights Electricity Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Lights Electricity Rate,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Inlet Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Loop Pressure Difference, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Unmet Demand Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Mass Flow Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Ground Heat Exchanger Inlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Ground Heat Exchanger Heat Transfer Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Use Connections Hot Water Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Ground Heat Exchanger Mass Flow Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Gain Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Ground Heat Exchanger Outlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Water Volume,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Water Volume Flow Rate,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Use Connections Total Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air CO2 Concentration,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  TZ_Garage,                              !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Variable Name

Output:Variable,
  TZ_Garage,                              !- Key Value
  Zone Mean Radiant Temperature;          !- Variable Name

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:EastFacingGarageWindow:TZ_Garage:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:WestFacingNorthWindow:TZ_Garage:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:WestFacingMiddleWindow:TZ_Garage:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  TZ_Kitchen_and_Den,                     !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Variable Name

Output:Variable,
  TZ_Kitchen_and_Den,                     !- Key Value
  Zone Mean Radiant Temperature;          !- Variable Name

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:CenterSouthWindow:TZ_Kitchen_and_Den:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:WestSouthWindowDoor_2:TZ_Kitchen_and_Den:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:EastSouthWindowDoor:TZ_Kitchen_and_Den:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  TZ_LivingRoom_Entry,                    !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Variable Name

Output:Variable,
  TZ_LivingRoom_Entry,                    !- Key Value
  Zone Mean Radiant Temperature;          !- Variable Name

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:EastFacingCelestoryWindow:TZ_LivingRoom_Entry:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:NorthFacingWestWindow:TZ_LivingRoom_Entry:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:NorthFacingAboveDoorWindow:TZ_LivingRoom_Entry:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:NorthFacingMiddleWindow:TZ_LivingRoom_Entry:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:Sub_Surface_19:TZ_LivingRoom_Entry:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:Sub_Surface_1:TZ_LivingRoom_Entry:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  TZ_MasterBedroom,                       !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Variable Name

Output:Variable,
  TZ_MasterBedroom,                       !- Key Value
  Zone Mean Radiant Temperature;          !- Variable Name

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:SouthWestMasterWindow:TZ_MasterBedroom:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:WestFacingSouthWindow:TZ_MasterBedroom:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  TZ_NortheastBedroom,                    !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Variable Name

Output:Variable,
  TZ_NortheastBedroom,                    !- Key Value
  Zone Mean Radiant Temperature;          !- Variable Name

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:NorthFacingEastWindow:TZ_NortheastBedroom:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:EastFacingNorthWindow_1:TZ_NortheastBedroom:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  TZ_SouthEastBedroom,                    !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Variable Name

Output:Variable,
  TZ_SouthEastBedroom,                    !- Key Value
  Zone Mean Radiant Temperature;          !- Variable Name

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:Sub_Surface_2:TZ_SouthEastBedroom:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Output:EMSGlobal:EastFacingSouthWindow:TZ_SouthEastBedroom:Actuator, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  TZ_Garage,                              !- Key Value
  Zone Air Temperature;                   !- Variable Name

Output:Variable,
  TZ_Kitchen_and_Den,                     !- Key Value
  Zone Air Temperature;                   !- Variable Name

Output:Variable,
  TZ_LivingRoom_Entry,                    !- Key Value
  Zone Air Temperature;                   !- Variable Name

Output:Variable,
  TZ_MasterBedroom,                       !- Key Value
  Zone Air Temperature;                   !- Variable Name

Output:Variable,
  TZ_NortheastBedroom,                    !- Key Value
  Zone Air Temperature;                   !- Variable Name

Output:Variable,
  TZ_SouthEastBedroom,                    !- Key Value
  Zone Air Temperature;                   !- Variable Name

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:CenterSouthWindow:TZ_Kitchen_and_Den:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:EastFacingCelestoryWindow:TZ_LivingRoom_Entry:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:EastFacingGarageWindow:TZ_Garage:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:EastFacingNorthWindow_1:TZ_NortheastBedroom:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:EastFacingSouthWindow:TZ_SouthEastBedroom:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:EastSouthWindowDoor:TZ_Kitchen_and_Den:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:NorthFacingAboveDoorWindow:TZ_LivingRoom_Entry:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:NorthFacingEastWindow:TZ_NortheastBedroom:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:NorthFacingMiddleWindow:TZ_LivingRoom_Entry:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:NorthFacingWestWindow:TZ_LivingRoom_Entry:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:SouthWestMasterWindow:TZ_MasterBedroom:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Sub_Surface_19:TZ_LivingRoom_Entry:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Sub_Surface_1:TZ_LivingRoom_Entry:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:Sub_Surface_2:TZ_SouthEastBedroom:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:TZ_Garage_ventilator:TZ_Garage:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:TZ_Kitchen_and_Den_ventilator:TZ_Kitchen_and_Den:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:TZ_LivingRoom_Entry_ventilator:TZ_LivingRoom_Entry:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:TZ_MasterBedroom_ventilator:TZ_MasterBedroom:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:TZ_NortheastBedroom_ventilator:TZ_NortheastBedroom:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:TZ_SouthEastBedroom_ventilator:TZ_SouthEastBedroom:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:WestFacingMiddleWindow:TZ_Garage:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:WestFacingNorthWindow:TZ_Garage:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:WestFacingSouthWindow:TZ_MasterBedroom:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EMSGlobal:WestSouthWindowDoor_2:TZ_Kitchen_and_Den:Actuator; !- Erl Variable Name 1

EnergyManagementSystem:Sensor,
  OutsideAirTempSensor__TZ_Garage,        !- Name
  TZ_Garage,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OutsideAirTempSensor__TZ_Kitchen_and_Den, !- Name
  TZ_Kitchen_and_Den,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OutsideAirTempSensor__TZ_LivingRoom_Entry, !- Name
  TZ_LivingRoom_Entry,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OutsideAirTempSensor__TZ_MasterBedroom, !- Name
  TZ_MasterBedroom,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OutsideAirTempSensor__TZ_NortheastBedroom, !- Name
  TZ_NortheastBedroom,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OutsideAirTempSensor__TZ_SouthEastBedroom, !- Name
  TZ_SouthEastBedroom,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Solar_Sensor_Collector_Outlet,          !- Name
  Node 60,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Solar_Sensor_Tank_Source_Inlet,         !- Name
  Node 68,                                !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_Garage_heat_load_sensor,             !- Name
  TZ_Garage,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_Garage_heat_load_sensor_1,           !- Name
  TZ_Garage,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Radiant Temperature;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_Kitchen_and_Den_heat_load_sensor,    !- Name
  TZ_Kitchen_and_Den,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_Kitchen_and_Den_heat_load_sensor_1,  !- Name
  TZ_Kitchen_and_Den,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Radiant Temperature;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_LivingRoom_Entry_heat_load_sensor,   !- Name
  TZ_LivingRoom_Entry,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_LivingRoom_Entry_heat_load_sensor_1, !- Name
  TZ_LivingRoom_Entry,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Radiant Temperature;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_MasterBedroom_heat_load_sensor,      !- Name
  TZ_MasterBedroom,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_MasterBedroom_heat_load_sensor_1,    !- Name
  TZ_MasterBedroom,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Radiant Temperature;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_NortheastBedroom_heat_load_sensor,   !- Name
  TZ_NortheastBedroom,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_NortheastBedroom_heat_load_sensor_1, !- Name
  TZ_NortheastBedroom,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Radiant Temperature;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_SouthEastBedroom_heat_load_sensor,   !- Name
  TZ_SouthEastBedroom,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  TZ_SouthEastBedroom_heat_load_sensor_1, !- Name
  TZ_SouthEastBedroom,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Radiant Temperature;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneTemperatureSensor__TZ_Garage,       !- Name
  TZ_Garage,                              !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneTemperatureSensor__TZ_Kitchen_and_Den, !- Name
  TZ_Kitchen_and_Den,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneTemperatureSensor__TZ_LivingRoom_Entry, !- Name
  TZ_LivingRoom_Entry,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneTemperatureSensor__TZ_MasterBedroom, !- Name
  TZ_MasterBedroom,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneTemperatureSensor__TZ_NortheastBedroom, !- Name
  TZ_NortheastBedroom,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ZoneTemperatureSensor__TZ_SouthEastBedroom, !- Name
  TZ_SouthEastBedroom,                    !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  CenterSouthWindow:TZ_Kitchen_and_Den:Actuator, !- Name
  CenterSouthWindow,                      !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EastFacingCelestoryWindow:TZ_LivingRoom_Entry:Actuator, !- Name
  EastFacingCelestoryWindow,              !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EastFacingGarageWindow:TZ_Garage:Actuator, !- Name
  EastFacingGarageWindow,                 !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EastFacingNorthWindow_1:TZ_NortheastBedroom:Actuator, !- Name
  EastFacingNorthWindow 1,                !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EastFacingSouthWindow:TZ_SouthEastBedroom:Actuator, !- Name
  EastFacingSouthWindow,                  !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EastSouthWindowDoor:TZ_Kitchen_and_Den:Actuator, !- Name
  EastSouthWindowDoor,                    !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  NorthFacingAboveDoorWindow:TZ_LivingRoom_Entry:Actuator, !- Name
  NorthFacingAboveDoorWindow,             !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  NorthFacingEastWindow:TZ_NortheastBedroom:Actuator, !- Name
  NorthFacingEastWindow,                  !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  NorthFacingMiddleWindow:TZ_LivingRoom_Entry:Actuator, !- Name
  NorthFacingMiddleWindow,                !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  NorthFacingWestWindow:TZ_LivingRoom_Entry:Actuator, !- Name
  NorthFacingWestWindow,                  !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  solar_plant_pump,                       !- Name
  solar water heater pump,                !- Actuated Component Unique Name
  Pump,                                   !- Actuated Component Type
  Pump Mass Flow Rate;                    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SouthWestMasterWindow:TZ_MasterBedroom:Actuator, !- Name
  SouthWestMasterWindow,                  !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Sub_Surface_19:TZ_LivingRoom_Entry:Actuator, !- Name
  Sub Surface 19,                         !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Sub_Surface_1:TZ_LivingRoom_Entry:Actuator, !- Name
  Sub Surface 1,                          !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Sub_Surface_2:TZ_SouthEastBedroom:Actuator, !- Name
  Sub Surface 2,                          !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  TZ_Garage_ventilator:TZ_Garage:Actuator, !- Name
  TZ_Garage_ventilator,                   !- Actuated Component Unique Name
  Zone Ventilation,                       !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  TZ_Kitchen_and_Den_ventilator:TZ_Kitchen_and_Den:Actuator, !- Name
  TZ_Kitchen_and_Den_ventilator,          !- Actuated Component Unique Name
  Zone Ventilation,                       !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  TZ_LivingRoom_Entry_ventilator:TZ_LivingRoom_Entry:Actuator, !- Name
  TZ_LivingRoom_Entry_ventilator,         !- Actuated Component Unique Name
  Zone Ventilation,                       !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  TZ_MasterBedroom_ventilator:TZ_MasterBedroom:Actuator, !- Name
  TZ_MasterBedroom_ventilator,            !- Actuated Component Unique Name
  Zone Ventilation,                       !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  TZ_NortheastBedroom_ventilator:TZ_NortheastBedroom:Actuator, !- Name
  TZ_NortheastBedroom_ventilator,         !- Actuated Component Unique Name
  Zone Ventilation,                       !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  TZ_SouthEastBedroom_ventilator:TZ_SouthEastBedroom:Actuator, !- Name
  TZ_SouthEastBedroom_ventilator,         !- Actuated Component Unique Name
  Zone Ventilation,                       !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  WestFacingMiddleWindow:TZ_Garage:Actuator, !- Name
  WestFacingMiddleWindow,                 !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  WestFacingNorthWindow:TZ_Garage:Actuator, !- Name
  WestFacingNorthWindow,                  !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  WestFacingSouthWindow:TZ_MasterBedroom:Actuator, !- Name
  WestFacingSouthWindow,                  !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  WestSouthWindowDoor_2:TZ_Kitchen_and_Den:Actuator, !- Name
  WestSouthWindowDoor 2,                  !- Actuated Component Unique Name
  Surface,                                !- Actuated Component Type
  Construction State;                     !- Actuated Component Control Type

EnergyManagementSystem:ConstructionIndexVariable,
  Energy_Management_System_Construction_Index_Variable_1, !- Name
  Exterior_Transmitting_Double_Pane_Window; !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
  Energy_Management_System_Construction_Index_Variable_2, !- Name
  Exterior_Reflecting_Double_Pane_Window; !- Construction Object Name

EnergyManagementSystem:Program,
  Energy_Management_System_Program_1,     !- Name
  IF TZ_Garage_heat_load_sensor > 0.0,    !- Program Line 1
  IF OutsideAirTempSensor__TZ_Garage > ZoneTemperatureSensor__TZ_Garage, !- Program Line 2
  SET TZ_Garage_ventilator:TZ_Garage:Actuator = 0.09438948864000002, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET TZ_Garage_ventilator:TZ_Garage:Actuator = 0.0, !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ELSE,                                   !- Program Line 7
  IF OutsideAirTempSensor__TZ_Garage > ZoneTemperatureSensor__TZ_Garage, !- Program Line 8
  SET TZ_Garage_ventilator:TZ_Garage:Actuator = 0.0, !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET TZ_Garage_ventilator:TZ_Garage:Actuator = 0.09438948864000002, !- Program Line 11
  ENDIF,                                  !- Program Line 12
  ENDIF;                                  !- Program Line 13

EnergyManagementSystem:Program,
  Energy_Management_System_Program_2,     !- Name
  IF TZ_Kitchen_and_Den_heat_load_sensor > 0.0, !- Program Line 1
  IF OutsideAirTempSensor__TZ_Kitchen_and_Den > ZoneTemperatureSensor__TZ_Kitchen_and_Den, !- Program Line 2
  SET TZ_Kitchen_and_Den_ventilator:TZ_Kitchen_and_Den:Actuator = 0.09438948864000002, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET TZ_Kitchen_and_Den_ventilator:TZ_Kitchen_and_Den:Actuator = 0.0, !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ELSE,                                   !- Program Line 7
  IF OutsideAirTempSensor__TZ_Kitchen_and_Den > ZoneTemperatureSensor__TZ_Kitchen_and_Den, !- Program Line 8
  SET TZ_Kitchen_and_Den_ventilator:TZ_Kitchen_and_Den:Actuator = 0.0, !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET TZ_Kitchen_and_Den_ventilator:TZ_Kitchen_and_Den:Actuator = 0.09438948864000002, !- Program Line 11
  ENDIF,                                  !- Program Line 12
  ENDIF;                                  !- Program Line 13

EnergyManagementSystem:Program,
  Energy_Management_System_Program_3,     !- Name
  IF TZ_LivingRoom_Entry_heat_load_sensor > 0.0, !- Program Line 1
  IF OutsideAirTempSensor__TZ_LivingRoom_Entry > ZoneTemperatureSensor__TZ_LivingRoom_Entry, !- Program Line 2
  SET TZ_LivingRoom_Entry_ventilator:TZ_LivingRoom_Entry:Actuator = 0.09438948864000002, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET TZ_LivingRoom_Entry_ventilator:TZ_LivingRoom_Entry:Actuator = 0.0, !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ELSE,                                   !- Program Line 7
  IF OutsideAirTempSensor__TZ_LivingRoom_Entry > ZoneTemperatureSensor__TZ_LivingRoom_Entry, !- Program Line 8
  SET TZ_LivingRoom_Entry_ventilator:TZ_LivingRoom_Entry:Actuator = 0.0, !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET TZ_LivingRoom_Entry_ventilator:TZ_LivingRoom_Entry:Actuator = 0.09438948864000002, !- Program Line 11
  ENDIF,                                  !- Program Line 12
  ENDIF;                                  !- Program Line 13

EnergyManagementSystem:Program,
  Energy_Management_System_Program_4,     !- Name
  IF TZ_MasterBedroom_heat_load_sensor > 0.0, !- Program Line 1
  IF OutsideAirTempSensor__TZ_MasterBedroom > ZoneTemperatureSensor__TZ_MasterBedroom, !- Program Line 2
  SET TZ_MasterBedroom_ventilator:TZ_MasterBedroom:Actuator = 0.06135316761600001, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET TZ_MasterBedroom_ventilator:TZ_MasterBedroom:Actuator = 0.0, !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ELSE,                                   !- Program Line 7
  IF OutsideAirTempSensor__TZ_MasterBedroom > ZoneTemperatureSensor__TZ_MasterBedroom, !- Program Line 8
  SET TZ_MasterBedroom_ventilator:TZ_MasterBedroom:Actuator = 0.0, !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET TZ_MasterBedroom_ventilator:TZ_MasterBedroom:Actuator = 0.06135316761600001, !- Program Line 11
  ENDIF,                                  !- Program Line 12
  ENDIF;                                  !- Program Line 13

EnergyManagementSystem:Program,
  Energy_Management_System_Program_5,     !- Name
  IF TZ_NortheastBedroom_heat_load_sensor > 0.0, !- Program Line 1
  IF OutsideAirTempSensor__TZ_NortheastBedroom > ZoneTemperatureSensor__TZ_NortheastBedroom, !- Program Line 2
  SET TZ_NortheastBedroom_ventilator:TZ_NortheastBedroom:Actuator = 0.03095975227392, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET TZ_NortheastBedroom_ventilator:TZ_NortheastBedroom:Actuator = 0.0, !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ELSE,                                   !- Program Line 7
  IF OutsideAirTempSensor__TZ_NortheastBedroom > ZoneTemperatureSensor__TZ_NortheastBedroom, !- Program Line 8
  SET TZ_NortheastBedroom_ventilator:TZ_NortheastBedroom:Actuator = 0.0, !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET TZ_NortheastBedroom_ventilator:TZ_NortheastBedroom:Actuator = 0.03095975227392, !- Program Line 11
  ENDIF,                                  !- Program Line 12
  ENDIF;                                  !- Program Line 13

EnergyManagementSystem:Program,
  Energy_Management_System_Program_6,     !- Name
  IF TZ_SouthEastBedroom_heat_load_sensor > 0.0, !- Program Line 1
  IF OutsideAirTempSensor__TZ_SouthEastBedroom > ZoneTemperatureSensor__TZ_SouthEastBedroom, !- Program Line 2
  SET TZ_SouthEastBedroom_ventilator:TZ_SouthEastBedroom:Actuator = 0.030770973296640008, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET TZ_SouthEastBedroom_ventilator:TZ_SouthEastBedroom:Actuator = 0.0, !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ELSE,                                   !- Program Line 7
  IF OutsideAirTempSensor__TZ_SouthEastBedroom > ZoneTemperatureSensor__TZ_SouthEastBedroom, !- Program Line 8
  SET TZ_SouthEastBedroom_ventilator:TZ_SouthEastBedroom:Actuator = 0.0, !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET TZ_SouthEastBedroom_ventilator:TZ_SouthEastBedroom:Actuator = 0.030770973296640008, !- Program Line 11
  ENDIF,                                  !- Program Line 12
  ENDIF;                                  !- Program Line 13

EnergyManagementSystem:Program,
  Energy_Management_System_Program_7,     !- Name
  IF TZ_MasterBedroom_heat_load_sensor_1 < 25.0, !- Program Line 1
  SET SouthWestMasterWindow:TZ_MasterBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 2
  SET EMSGlobal:SouthWestMasterWindow:TZ_MasterBedroom:Actuator = 0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET SouthWestMasterWindow:TZ_MasterBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 5
  SET EMSGlobal:SouthWestMasterWindow:TZ_MasterBedroom:Actuator = 1, !- Program Line 6
  ENDIF ,                                 !- Program Line 7
  IF TZ_MasterBedroom_heat_load_sensor_1 < 25.0, !- Program Line 8
  SET WestFacingSouthWindow:TZ_MasterBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 9
  SET EMSGlobal:WestFacingSouthWindow:TZ_MasterBedroom:Actuator = 0, !- Program Line 10
  ELSE,                                   !- Program Line 11
  SET WestFacingSouthWindow:TZ_MasterBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 12
  SET EMSGlobal:WestFacingSouthWindow:TZ_MasterBedroom:Actuator = 1, !- Program Line 13
  ENDIF ,                                 !- Program Line 14
  IF TZ_NortheastBedroom_heat_load_sensor_1 < 25.0, !- Program Line 15
  SET NorthFacingEastWindow:TZ_NortheastBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 16
  SET EMSGlobal:NorthFacingEastWindow:TZ_NortheastBedroom:Actuator = 0, !- Program Line 17
  ELSE,                                   !- Program Line 18
  SET NorthFacingEastWindow:TZ_NortheastBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 19
  SET EMSGlobal:NorthFacingEastWindow:TZ_NortheastBedroom:Actuator = 1, !- Program Line 20
  ENDIF ,                                 !- Program Line 21
  IF TZ_NortheastBedroom_heat_load_sensor_1 < 25.0, !- Program Line 22
  SET EastFacingNorthWindow_1:TZ_NortheastBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 23
  SET EMSGlobal:EastFacingNorthWindow_1:TZ_NortheastBedroom:Actuator = 0, !- Program Line 24
  ELSE,                                   !- Program Line 25
  SET EastFacingNorthWindow_1:TZ_NortheastBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 26
  SET EMSGlobal:EastFacingNorthWindow_1:TZ_NortheastBedroom:Actuator = 1, !- Program Line 27
  ENDIF ,                                 !- Program Line 28
  IF TZ_Garage_heat_load_sensor_1 < 25.0, !- Program Line 29
  SET EastFacingGarageWindow:TZ_Garage:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 30
  SET EMSGlobal:EastFacingGarageWindow:TZ_Garage:Actuator = 0, !- Program Line 31
  ELSE,                                   !- Program Line 32
  SET EastFacingGarageWindow:TZ_Garage:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 33
  SET EMSGlobal:EastFacingGarageWindow:TZ_Garage:Actuator = 1, !- Program Line 34
  ENDIF ,                                 !- Program Line 35
  IF TZ_Garage_heat_load_sensor_1 < 25.0, !- Program Line 36
  SET WestFacingNorthWindow:TZ_Garage:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 37
  SET EMSGlobal:WestFacingNorthWindow:TZ_Garage:Actuator = 0, !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET WestFacingNorthWindow:TZ_Garage:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 40
  SET EMSGlobal:WestFacingNorthWindow:TZ_Garage:Actuator = 1, !- Program Line 41
  ENDIF ,                                 !- Program Line 42
  IF TZ_Garage_heat_load_sensor_1 < 25.0, !- Program Line 43
  SET WestFacingMiddleWindow:TZ_Garage:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 44
  SET EMSGlobal:WestFacingMiddleWindow:TZ_Garage:Actuator = 0, !- Program Line 45
  ELSE,                                   !- Program Line 46
  SET WestFacingMiddleWindow:TZ_Garage:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 47
  SET EMSGlobal:WestFacingMiddleWindow:TZ_Garage:Actuator = 1, !- Program Line 48
  ENDIF ,                                 !- Program Line 49
  IF TZ_SouthEastBedroom_heat_load_sensor_1 < 25.0, !- Program Line 50
  SET Sub_Surface_2:TZ_SouthEastBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 51
  SET EMSGlobal:Sub_Surface_2:TZ_SouthEastBedroom:Actuator = 0, !- Program Line 52
  ELSE,                                   !- Program Line 53
  SET Sub_Surface_2:TZ_SouthEastBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 54
  SET EMSGlobal:Sub_Surface_2:TZ_SouthEastBedroom:Actuator = 1, !- Program Line 55
  ENDIF ,                                 !- Program Line 56
  IF TZ_SouthEastBedroom_heat_load_sensor_1 < 25.0, !- Program Line 57
  SET EastFacingSouthWindow:TZ_SouthEastBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 58
  SET EMSGlobal:EastFacingSouthWindow:TZ_SouthEastBedroom:Actuator = 0, !- Program Line 59
  ELSE,                                   !- Program Line 60
  SET EastFacingSouthWindow:TZ_SouthEastBedroom:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 61
  SET EMSGlobal:EastFacingSouthWindow:TZ_SouthEastBedroom:Actuator = 1, !- Program Line 62
  ENDIF ,                                 !- Program Line 63
  IF TZ_LivingRoom_Entry_heat_load_sensor_1 < 25.0, !- Program Line 64
  SET EastFacingCelestoryWindow:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 65
  SET EMSGlobal:EastFacingCelestoryWindow:TZ_LivingRoom_Entry:Actuator = 0, !- Program Line 66
  ELSE,                                   !- Program Line 67
  SET EastFacingCelestoryWindow:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 68
  SET EMSGlobal:EastFacingCelestoryWindow:TZ_LivingRoom_Entry:Actuator = 1, !- Program Line 69
  ENDIF ,                                 !- Program Line 70
  IF TZ_LivingRoom_Entry_heat_load_sensor_1 < 25.0, !- Program Line 71
  SET NorthFacingWestWindow:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 72
  SET EMSGlobal:NorthFacingWestWindow:TZ_LivingRoom_Entry:Actuator = 0, !- Program Line 73
  ELSE,                                   !- Program Line 74
  SET NorthFacingWestWindow:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 75
  SET EMSGlobal:NorthFacingWestWindow:TZ_LivingRoom_Entry:Actuator = 1, !- Program Line 76
  ENDIF ,                                 !- Program Line 77
  IF TZ_LivingRoom_Entry_heat_load_sensor_1 < 25.0, !- Program Line 78
  SET NorthFacingAboveDoorWindow:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 79
  SET EMSGlobal:NorthFacingAboveDoorWindow:TZ_LivingRoom_Entry:Actuator = 0, !- Program Line 80
  ELSE,                                   !- Program Line 81
  SET NorthFacingAboveDoorWindow:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 82
  SET EMSGlobal:NorthFacingAboveDoorWindow:TZ_LivingRoom_Entry:Actuator = 1, !- Program Line 83
  ENDIF ,                                 !- Program Line 84
  IF TZ_LivingRoom_Entry_heat_load_sensor_1 < 25.0, !- Program Line 85
  SET NorthFacingMiddleWindow:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 86
  SET EMSGlobal:NorthFacingMiddleWindow:TZ_LivingRoom_Entry:Actuator = 0, !- Program Line 87
  ELSE,                                   !- Program Line 88
  SET NorthFacingMiddleWindow:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 89
  SET EMSGlobal:NorthFacingMiddleWindow:TZ_LivingRoom_Entry:Actuator = 1, !- Program Line 90
  ENDIF ,                                 !- Program Line 91
  IF TZ_LivingRoom_Entry_heat_load_sensor_1 < 25.0, !- Program Line 92
  SET Sub_Surface_19:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 93
  SET EMSGlobal:Sub_Surface_19:TZ_LivingRoom_Entry:Actuator = 0, !- Program Line 94
  ELSE,                                   !- Program Line 95
  SET Sub_Surface_19:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 96
  SET EMSGlobal:Sub_Surface_19:TZ_LivingRoom_Entry:Actuator = 1, !- Program Line 97
  ENDIF ,                                 !- Program Line 98
  IF TZ_LivingRoom_Entry_heat_load_sensor_1 < 25.0, !- Program Line 99
  SET Sub_Surface_1:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 100
  SET EMSGlobal:Sub_Surface_1:TZ_LivingRoom_Entry:Actuator = 0, !- Program Line 101
  ELSE,                                   !- Program Line 102
  SET Sub_Surface_1:TZ_LivingRoom_Entry:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 103
  SET EMSGlobal:Sub_Surface_1:TZ_LivingRoom_Entry:Actuator = 1, !- Program Line 104
  ENDIF ,                                 !- Program Line 105
  IF TZ_Kitchen_and_Den_heat_load_sensor_1 < 25.0, !- Program Line 106
  SET CenterSouthWindow:TZ_Kitchen_and_Den:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 107
  SET EMSGlobal:CenterSouthWindow:TZ_Kitchen_and_Den:Actuator = 0, !- Program Line 108
  ELSE,                                   !- Program Line 109
  SET CenterSouthWindow:TZ_Kitchen_and_Den:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 110
  SET EMSGlobal:CenterSouthWindow:TZ_Kitchen_and_Den:Actuator = 1, !- Program Line 111
  ENDIF ,                                 !- Program Line 112
  IF TZ_Kitchen_and_Den_heat_load_sensor_1 < 25.0, !- Program Line 113
  SET WestSouthWindowDoor_2:TZ_Kitchen_and_Den:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 114
  SET EMSGlobal:WestSouthWindowDoor_2:TZ_Kitchen_and_Den:Actuator = 0, !- Program Line 115
  ELSE,                                   !- Program Line 116
  SET WestSouthWindowDoor_2:TZ_Kitchen_and_Den:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 117
  SET EMSGlobal:WestSouthWindowDoor_2:TZ_Kitchen_and_Den:Actuator = 1, !- Program Line 118
  ENDIF ,                                 !- Program Line 119
  IF TZ_Kitchen_and_Den_heat_load_sensor_1 < 25.0, !- Program Line 120
  SET EastSouthWindowDoor:TZ_Kitchen_and_Den:Actuator= Energy_Management_System_Construction_Index_Variable_1 , !- Program Line 121
  SET EMSGlobal:EastSouthWindowDoor:TZ_Kitchen_and_Den:Actuator = 0, !- Program Line 122
  ELSE,                                   !- Program Line 123
  SET EastSouthWindowDoor:TZ_Kitchen_and_Den:Actuator= Energy_Management_System_Construction_Index_Variable_2 , !- Program Line 124
  SET EMSGlobal:EastSouthWindowDoor:TZ_Kitchen_and_Den:Actuator = 1, !- Program Line 125
  ENDIF ;                                 !- Program Line 126

EnergyManagementSystem:Program,
  Solar_Water_Loop_Controller,            !- Name
  If Solar_Sensor_Collector_Outlet > Solar_Sensor_Tank_Source_Inlet, !- Program Line 1
  Set solar_plant_pump = 100,             !- Program Line 2
  Else,                                   !- Program Line 3
  Set solar_plant_pump = 0,               !- Program Line 4
  EndIf;                                  !- Program Line 5

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 1, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_1;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 2, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_2;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 3, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_3;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 4, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_4;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 5, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_5;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 6, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_6;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 7, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  Energy_Management_System_Program_7;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Solar Water Control,                    !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Solar_Water_Loop_Controller;            !- Program Name 1

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:CenterSouthWindow:TZ_Kitchen_and_Den:Actuator, !- Name
  EMSGlobal:CenterSouthWindow:TZ_Kitchen_and_Den:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:EastFacingCelestoryWindow:TZ_LivingRoom_Entry:Actuator, !- Name
  EMSGlobal:EastFacingCelestoryWindow:TZ_LivingRoom_Entry:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:EastFacingGarageWindow:TZ_Garage:Actuator, !- Name
  EMSGlobal:EastFacingGarageWindow:TZ_Garage:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:EastFacingNorthWindow_1:TZ_NortheastBedroom:Actuator, !- Name
  EMSGlobal:EastFacingNorthWindow_1:TZ_NortheastBedroom:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:EastFacingSouthWindow:TZ_SouthEastBedroom:Actuator, !- Name
  EMSGlobal:EastFacingSouthWindow:TZ_SouthEastBedroom:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:EastSouthWindowDoor:TZ_Kitchen_and_Den:Actuator, !- Name
  EMSGlobal:EastSouthWindowDoor:TZ_Kitchen_and_Den:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:NorthFacingAboveDoorWindow:TZ_LivingRoom_Entry:Actuator, !- Name
  EMSGlobal:NorthFacingAboveDoorWindow:TZ_LivingRoom_Entry:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:NorthFacingEastWindow:TZ_NortheastBedroom:Actuator, !- Name
  EMSGlobal:NorthFacingEastWindow:TZ_NortheastBedroom:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:NorthFacingMiddleWindow:TZ_LivingRoom_Entry:Actuator, !- Name
  EMSGlobal:NorthFacingMiddleWindow:TZ_LivingRoom_Entry:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:NorthFacingWestWindow:TZ_LivingRoom_Entry:Actuator, !- Name
  EMSGlobal:NorthFacingWestWindow:TZ_LivingRoom_Entry:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:SouthWestMasterWindow:TZ_MasterBedroom:Actuator, !- Name
  EMSGlobal:SouthWestMasterWindow:TZ_MasterBedroom:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Sub_Surface_19:TZ_LivingRoom_Entry:Actuator, !- Name
  EMSGlobal:Sub_Surface_19:TZ_LivingRoom_Entry:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Sub_Surface_1:TZ_LivingRoom_Entry:Actuator, !- Name
  EMSGlobal:Sub_Surface_1:TZ_LivingRoom_Entry:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:Sub_Surface_2:TZ_SouthEastBedroom:Actuator, !- Name
  EMSGlobal:Sub_Surface_2:TZ_SouthEastBedroom:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:WestFacingMiddleWindow:TZ_Garage:Actuator, !- Name
  EMSGlobal:WestFacingMiddleWindow:TZ_Garage:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:WestFacingNorthWindow:TZ_Garage:Actuator, !- Name
  EMSGlobal:WestFacingNorthWindow:TZ_Garage:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:WestFacingSouthWindow:TZ_MasterBedroom:Actuator, !- Name
  EMSGlobal:WestFacingSouthWindow:TZ_MasterBedroom:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Output:EMSGlobal:WestSouthWindowDoor_2:TZ_Kitchen_and_Den:Actuator, !- Name
  EMSGlobal:WestSouthWindowDoor_2:TZ_Kitchen_and_Den:Actuator, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

Output:EnergyManagementSystem,
  None,                                   !- Actuator Availability Dictionary Reporting
  None,                                   !- Internal Variable Availability Dictionary Reporting
  ErrorsOnly;                             !- EMS Runtime Language Debug Output Level

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

