    <td align="right">0.334481E+10</td>
    <td align="right">0.159546E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">0.422669E+10</td>
    <td align="right">0.952364E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">0.508409E+10</td>
    <td align="right">0.641932E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.527886E+10</td>
    <td align="right">0.616121E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">0.389439E+10</td>
    <td align="right">0.712455E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">0.265490E+10</td>
    <td align="right">0.109021E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">0.119966E+10</td>
    <td align="right">0.168853E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">0.420689E+09</td>
    <td align="right">0.242264E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.248488E+09</td>
    <td align="right">0.411144E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">0.296439E+11</td>
    <td align="right">0.237180E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.248488E+09</td>
    <td align="right">0.616121E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.527886E+10</td>
    <td align="right">0.423792E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">0.532629E+10</td>
    <td align="right">0.556122E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">0.658541E+10</td>
    <td align="right">0.426198E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">0.608326E+10</td>
    <td align="right">0.402889E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">0.524997E+10</td>
    <td align="right">0.258558E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">0.452353E+10</td>
    <td align="right">0.156569E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">0.412589E+10</td>
    <td align="right">0.103426E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.489960E+10</td>
    <td align="right">0.986194E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">0.549874E+10</td>
    <td align="right">0.114119E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">0.571710E+10</td>
    <td align="right">0.174312E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">0.479258E+10</td>
    <td align="right">0.259155E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.390355E+10</td>
    <td align="right">0.345515E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">0.380668E+10</td>
    <td align="right">0.538547E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">0.605126E+11</td>
    <td align="right">0.343403E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.380668E+10</td>
    <td align="right">0.986194E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.658541E+10</td>
    <td align="right">0.556122E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">0.470671E+09</td>
    <td align="right">0.432497E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">0.112880E+10</td>
    <td align="right">0.311079E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">0.207736E+10</td>
    <td align="right">0.275436E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">0.312011E+10</td>
    <td align="right">0.168417E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">0.464722E+10</td>
    <td align="right">0.102476E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">0.457755E+10</td>
    <td align="right">0.680605E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.519263E+10</td>
    <td align="right">0.663406E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">0.414174E+10</td>
    <td align="right">0.753841E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">0.278813E+10</td>
    <td align="right">0.113824E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">0.138458E+10</td>
    <td align="right">0.174078E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">0.468762E+09</td>
    <td align="right">0.247794E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.247099E+09</td>
    <td align="right">0.416637E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">0.302447E+11</td>
    <td align="right">0.245202E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.247099E+09</td>
    <td align="right">0.663406E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.519263E+10</td>
    <td align="right">0.432497E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314967E+09</td>
    <td align="right">  2366484.75</td>
    <td align="right">0.235208E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.436993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.436993E+09</td>
    <td align="right"> 31185268.53</td>
    <td align="right">0.169826E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595248E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.595248E+09</td>
    <td align="right"> 88070942.73</td>
    <td align="right">0.145102E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.755318E+09</td>
    <td align="right">  6050810.10</td>
    <td align="right">0.749267E+09</td>
    <td align="right">0.324702E+09</td>
    <td align="right">0.840211E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109864E+10</td>
    <td align="right"> 60227069.01</td>
    <td align="right">0.103841E+10</td>
    <td align="right">0.809201E+09</td>
    <td align="right">0.460980E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118721E+10</td>
    <td align="right">0.132177E+09</td>
    <td align="right">0.105503E+10</td>
    <td align="right">0.103421E+10</td>
    <td align="right">0.304310E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117150E+10</td>
    <td align="right">0.101991E+09</td>
    <td align="right">0.106951E+10</td>
    <td align="right">0.107409E+10</td>
    <td align="right">0.300373E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.888949E+09</td>
    <td align="right"> 15622896.80</td>
    <td align="right">0.873326E+09</td>
    <td align="right">0.767524E+09</td>
    <td align="right">0.368406E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670115E+09</td>
    <td align="right">   167335.03</td>
    <td align="right">0.669948E+09</td>
    <td align="right">0.423250E+09</td>
    <td align="right">0.600721E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.480801E+09</td>
    <td align="right">0.138691E+09</td>
    <td align="right">0.965091E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308082E+09</td>
    <td align="right"> 19309991.31</td>
    <td align="right">0.139916E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266865E+09</td>
    <td align="right">    35304.83</td>
    <td align="right">0.228105E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817469E+10</td>
    <td align="right">0.316236E+09</td>
    <td align="right">0.785845E+10</td>
    <td align="right">0.471264E+10</td>
    <td align="right">0.130217E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266865E+09</td>
    <td align="right">    35304.83</td>
    <td align="right">0.300373E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118721E+10</td>
    <td align="right">0.132177E+09</td>
    <td align="right">0.106951E+10</td>
    <td align="right">0.107409E+10</td>
    <td align="right">0.235208E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314987E+09</td>
    <td align="right">  2366634.31</td>
    <td align="right">0.235223E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.437020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437020E+09</td>
    <td align="right"> 31187239.39</td>
    <td align="right">0.169837E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.595286E+09</td>
    <td align="right"> 88076508.67</td>
    <td align="right">0.145111E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.755366E+09</td>
    <td align="right">  6051192.50</td>
    <td align="right">0.749315E+09</td>
    <td align="right">0.324722E+09</td>
    <td align="right">0.840264E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109871E+10</td>
    <td align="right"> 60230875.27</td>
    <td align="right">0.103848E+10</td>
    <td align="right">0.809252E+09</td>
    <td align="right">0.461009E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.105509E+10</td>
    <td align="right">0.103428E+10</td>
    <td align="right">0.304330E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117158E+10</td>
    <td align="right">0.101997E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107416E+10</td>
    <td align="right">0.300392E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.889005E+09</td>
    <td align="right"> 15623884.14</td>
    <td align="right">0.873381E+09</td>
    <td align="right">0.767572E+09</td>
    <td align="right">0.368429E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670157E+09</td>
    <td align="right">   167345.60</td>
    <td align="right">0.669990E+09</td>
    <td align="right">0.423277E+09</td>
    <td align="right">0.600759E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.480832E+09</td>
    <td align="right">0.138699E+09</td>
    <td align="right">0.965152E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308102E+09</td>
    <td align="right"> 19311211.67</td>
    <td align="right">0.139925E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    35307.06</td>
    <td align="right">0.228119E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817520E+10</td>
    <td align="right">0.316256E+09</td>
    <td align="right">0.785895E+10</td>
    <td align="right">0.471294E+10</td>
    <td align="right">0.130225E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    35307.06</td>
    <td align="right">0.300392E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107416E+10</td>
    <td align="right">0.235223E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314987E+09</td>
    <td align="right">  2366634.31</td>
    <td align="right">0.235223E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.437020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437020E+09</td>
    <td align="right"> 31187239.39</td>
    <td align="right">0.169837E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.595286E+09</td>
    <td align="right"> 88076508.67</td>
    <td align="right">0.145111E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.755366E+09</td>
    <td align="right">  6051192.50</td>
    <td align="right">0.749315E+09</td>
    <td align="right">0.324722E+09</td>
    <td align="right">0.840264E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109871E+10</td>
    <td align="right"> 60230875.27</td>
    <td align="right">0.103848E+10</td>
    <td align="right">0.809252E+09</td>
    <td align="right">0.461009E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.105509E+10</td>
    <td align="right">0.103428E+10</td>
    <td align="right">0.304330E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117158E+10</td>
    <td align="right">0.101997E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107416E+10</td>
    <td align="right">0.300392E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.889005E+09</td>
    <td align="right"> 15623884.14</td>
    <td align="right">0.873381E+09</td>
    <td align="right">0.767572E+09</td>
    <td align="right">0.368429E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670157E+09</td>
    <td align="right">   167345.60</td>
    <td align="right">0.669990E+09</td>
    <td align="right">0.423277E+09</td>
    <td align="right">0.600759E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.480832E+09</td>
    <td align="right">0.138699E+09</td>
    <td align="right">0.965152E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308102E+09</td>
    <td align="right"> 19311211.67</td>
    <td align="right">0.139925E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    35307.06</td>
    <td align="right">0.228119E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817520E+10</td>
    <td align="right">0.316256E+09</td>
    <td align="right">0.785895E+10</td>
    <td align="right">0.471294E+10</td>
    <td align="right">0.130225E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    35307.06</td>
    <td align="right">0.300392E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107416E+10</td>
    <td align="right">0.235223E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133142E+10</td>
    <td align="right">0.557421E+09</td>
    <td align="right">0.773998E+09</td>
    <td align="right">0.386813E+09</td>
    <td align="right">0.411820E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188750E+10</td>
    <td align="right">0.806141E+09</td>
    <td align="right">0.108136E+10</td>
    <td align="right">0.901737E+09</td>
    <td align="right">0.294367E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284282E+10</td>
    <td align="right">0.142506E+10</td>
    <td align="right">0.141777E+10</td>
    <td align="right">0.189165E+10</td>
    <td align="right">0.257698E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.381168E+10</td>
    <td align="right">0.205377E+10</td>
    <td align="right">0.175791E+10</td>
    <td align="right">0.324374E+10</td>
    <td align="right">0.156120E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.426332E+10</td>
    <td align="right">0.187150E+10</td>
    <td align="right">0.239182E+10</td>
    <td align="right">0.410352E+10</td>
    <td align="right">0.916529E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466988E+10</td>
    <td align="right">0.223069E+10</td>
    <td align="right">0.243919E+10</td>
    <td align="right">0.491727E+10</td>
    <td align="right">0.626704E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472695E+10</td>
    <td align="right">0.221605E+10</td>
    <td align="right">0.251091E+10</td>
    <td align="right">0.509162E+10</td>
    <td align="right">0.610368E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364556E+10</td>
    <td align="right">0.159116E+10</td>
    <td align="right">0.205440E+10</td>
    <td align="right">0.374501E+10</td>
    <td align="right">0.726832E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282658E+10</td>
    <td align="right">0.126419E+10</td>
    <td align="right">0.156239E+10</td>
    <td align="right">0.253546E+10</td>
    <td align="right">0.112378E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176991E+10</td>
    <td align="right">0.671283E+09</td>
    <td align="right">0.109863E+10</td>
    <td align="right">0.111817E+10</td>
    <td align="right">0.176584E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109187E+10</td>
    <td align="right">0.366109E+09</td>
    <td align="right">0.725760E+09</td>
    <td align="right">0.390630E+09</td>
    <td align="right">0.249243E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103016E+10</td>
    <td align="right">0.382113E+09</td>
    <td align="right">0.648043E+09</td>
    <td align="right">0.235483E+09</td>
    <td align="right">0.403882E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338977E+11</td>
    <td align="right">0.154355E+11</td>
    <td align="right">0.184622E+11</td>
    <td align="right">0.285611E+11</td>
    <td align="right">0.235013E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103016E+10</td>
    <td align="right">0.366109E+09</td>
    <td align="right">0.648043E+09</td>
    <td align="right">0.235483E+09</td>
    <td align="right">0.610368E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472695E+10</td>
    <td align="right">0.223069E+10</td>
    <td align="right">0.251091E+10</td>
    <td align="right">0.509162E+10</td>
    <td align="right">0.411820E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52643119.03</td>
    <td align="right"> 22039929.24</td>
    <td align="right"> 30603189.79</td>
    <td align="right"> 15294248.51</td>
    <td align="right">0.162830E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74630102.94</td>
    <td align="right"> 31874073.03</td>
    <td align="right"> 42756029.90</td>
    <td align="right"> 35653856.78</td>
    <td align="right">0.116390E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112403E+09</td>
    <td align="right"> 56345395.98</td>
    <td align="right"> 56057249.56</td>
    <td align="right"> 74794323.62</td>
    <td align="right">0.101892E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150710E+09</td>
    <td align="right"> 81204289.51</td>
    <td align="right"> 69506203.80</td>
    <td align="right">0.128254E+09</td>
    <td align="right"> 61728315.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168568E+09</td>
    <td align="right"> 73997286.94</td>
    <td align="right"> 94570424.78</td>
    <td align="right">0.162249E+09</td>
    <td align="right"> 36238720.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.184643E+09</td>
    <td align="right"> 88199400.44</td>
    <td align="right"> 96443545.57</td>
    <td align="right">0.194424E+09</td>
    <td align="right"> 24779298.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.186899E+09</td>
    <td align="right"> 87620552.59</td>
    <td align="right"> 99278939.58</td>
    <td align="right">0.201318E+09</td>
    <td align="right"> 24133393.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144142E+09</td>
    <td align="right"> 62913160.72</td>
    <td align="right"> 81229090.02</td>
    <td align="right">0.148074E+09</td>
    <td align="right"> 28738296.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111760E+09</td>
    <td align="right"> 49984945.28</td>
    <td align="right"> 61775465.07</td>
    <td align="right">0.100250E+09</td>
    <td align="right"> 44433200.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 69980762.56</td>
    <td align="right"> 26541921.26</td>
    <td align="right"> 43438841.30</td>
    <td align="right"> 44211445.18</td>
    <td align="right"> 69819687.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43171511.72</td>
    <td align="right"> 14475602.11</td>
    <td align="right"> 28695909.62</td>
    <td align="right"> 15445177.54</td>
    <td align="right"> 98548243.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40731422.66</td>
    <td align="right"> 15108388.64</td>
    <td align="right"> 25623034.01</td>
    <td align="right">  9310802.97</td>
    <td align="right">0.159691E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134028E+10</td>
    <td align="right">0.610305E+09</td>
    <td align="right">0.729978E+09</td>
    <td align="right">0.112928E+10</td>
    <td align="right">0.929222E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40731422.66</td>
    <td align="right"> 14475602.11</td>
    <td align="right"> 25623034.01</td>
    <td align="right">  9310802.97</td>
    <td align="right"> 24133393.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.186899E+09</td>
    <td align="right"> 88199400.44</td>
    <td align="right"> 99278939.58</td>
    <td align="right">0.201318E+09</td>
    <td align="right">0.162830E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216106E+10</td>
    <td align="right">0.150098E+10</td>
    <td align="right">0.660081E+09</td>
    <td align="right">0.185347E+10</td>
    <td align="right">0.176464E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.805151E+09</td>
    <td align="right">0.225581E+10</td>
    <td align="right">0.139206E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242365E+10</td>
    <td align="right">0.153517E+10</td>
    <td align="right">0.888475E+09</td>
    <td align="right">0.208636E+10</td>
    <td align="right">0.130378E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212920E+10</td>
    <td align="right">0.115909E+10</td>
    <td align="right">0.970108E+09</td>
    <td align="right">0.179158E+10</td>
    <td align="right">0.847270E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185027E+10</td>
    <td align="right">0.637177E+09</td>
    <td align="right">0.121310E+10</td>
    <td align="right">0.154906E+10</td>
    <td align="right">0.502399E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160675E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.117395E+10</td>
    <td align="right">0.140258E+10</td>
    <td align="right">0.332688E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181571E+10</td>
    <td align="right">0.580291E+09</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.164620E+10</td>
    <td align="right">0.330077E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193781E+10</td>
    <td align="right">0.814454E+09</td>
    <td align="right">0.112336E+10</td>
    <td align="right">0.184253E+10</td>
    <td align="right">0.393975E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200632E+10</td>
    <td align="right">0.107063E+10</td>
    <td align="right">0.935696E+09</td>
    <td align="right">0.191765E+10</td>
    <td align="right">0.606144E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176636E+10</td>
    <td align="right">0.103887E+10</td>
    <td align="right">0.727485E+09</td>
    <td align="right">0.160547E+10</td>
    <td align="right">0.911022E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.951108E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131655E+10</td>
    <td align="right">0.119114E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166831E+10</td>
    <td align="right">0.109172E+10</td>
    <td align="right">0.576593E+09</td>
    <td align="right">0.131634E+10</td>
    <td align="right">0.172531E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233598E+11</td>
    <td align="right">0.124834E+11</td>
    <td align="right">0.108765E+11</td>
    <td align="right">0.205836E+11</td>
    <td align="right">0.113005E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131634E+10</td>
    <td align="right">0.330077E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.225581E+10</td>
    <td align="right">0.176464E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216106E+10</td>
    <td align="right">0.150098E+10</td>
    <td align="right">0.660081E+09</td>
    <td align="right">0.185347E+10</td>
    <td align="right">0.176464E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.805151E+09</td>
    <td align="right">0.225581E+10</td>
    <td align="right">0.139206E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242365E+10</td>
    <td align="right">0.153517E+10</td>
    <td align="right">0.888475E+09</td>
    <td align="right">0.208636E+10</td>
    <td align="right">0.130378E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212920E+10</td>
    <td align="right">0.115909E+10</td>
    <td align="right">0.970108E+09</td>
    <td align="right">0.179158E+10</td>
    <td align="right">0.847270E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185027E+10</td>
    <td align="right">0.637177E+09</td>
    <td align="right">0.121310E+10</td>
    <td align="right">0.154906E+10</td>
    <td align="right">0.502399E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160675E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.117395E+10</td>
    <td align="right">0.140258E+10</td>
    <td align="right">0.332688E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181571E+10</td>
    <td align="right">0.580291E+09</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.164620E+10</td>
    <td align="right">0.330077E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193781E+10</td>
    <td align="right">0.814454E+09</td>
    <td align="right">0.112336E+10</td>
    <td align="right">0.184253E+10</td>
    <td align="right">0.393975E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200632E+10</td>
    <td align="right">0.107063E+10</td>
    <td align="right">0.935696E+09</td>
    <td align="right">0.191765E+10</td>
    <td align="right">0.606144E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176636E+10</td>
    <td align="right">0.103887E+10</td>
    <td align="right">0.727485E+09</td>
    <td align="right">0.160547E+10</td>
    <td align="right">0.911022E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.951108E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131655E+10</td>
    <td align="right">0.119114E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166831E+10</td>
    <td align="right">0.109172E+10</td>
    <td align="right">0.576593E+09</td>
    <td align="right">0.131634E+10</td>
    <td align="right">0.172531E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233598E+11</td>
    <td align="right">0.124834E+11</td>
    <td align="right">0.108765E+11</td>
    <td align="right">0.205836E+11</td>
    <td align="right">0.113005E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131634E+10</td>
    <td align="right">0.330077E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.225581E+10</td>
    <td align="right">0.176464E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216092E+10</td>
    <td align="right">0.150089E+10</td>
    <td align="right">0.660039E+09</td>
    <td align="right">0.185336E+10</td>
    <td align="right">0.176453E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247606E+10</td>
    <td align="right">0.167096E+10</td>
    <td align="right">0.805100E+09</td>
    <td align="right">0.225566E+10</td>
    <td align="right">0.139197E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242350E+10</td>
    <td align="right">0.153508E+10</td>
    <td align="right">0.888419E+09</td>
    <td align="right">0.208622E+10</td>
    <td align="right">0.130369E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212906E+10</td>
    <td align="right">0.115902E+10</td>
    <td align="right">0.970046E+09</td>
    <td align="right">0.179147E+10</td>
    <td align="right">0.847216E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185016E+10</td>
    <td align="right">0.637137E+09</td>
    <td align="right">0.121302E+10</td>
    <td align="right">0.154896E+10</td>
    <td align="right">0.502367E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160665E+10</td>
    <td align="right">0.432776E+09</td>
    <td align="right">0.117388E+10</td>
    <td align="right">0.140249E+10</td>
    <td align="right">0.332667E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181560E+10</td>
    <td align="right">0.580254E+09</td>
    <td align="right">0.123534E+10</td>
    <td align="right">0.164610E+10</td>
    <td align="right">0.330056E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193769E+10</td>
    <td align="right">0.814403E+09</td>
    <td align="right">0.112329E+10</td>
    <td align="right">0.184241E+10</td>
    <td align="right">0.393950E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200619E+10</td>
    <td align="right">0.107056E+10</td>
    <td align="right">0.935636E+09</td>
    <td align="right">0.191753E+10</td>
    <td align="right">0.606106E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176624E+10</td>
    <td align="right">0.103881E+10</td>
    <td align="right">0.727439E+09</td>
    <td align="right">0.160536E+10</td>
    <td align="right">0.910964E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151806E+10</td>
    <td align="right">0.951048E+09</td>
    <td align="right">0.567016E+09</td>
    <td align="right">0.131647E+10</td>
    <td align="right">0.119106E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166821E+10</td>
    <td align="right">0.109165E+10</td>
    <td align="right">0.576557E+09</td>
    <td align="right">0.131626E+10</td>
    <td align="right">0.172520E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233584E+11</td>
    <td align="right">0.124826E+11</td>
    <td align="right">0.108758E+11</td>
    <td align="right">0.205823E+11</td>
    <td align="right">0.112998E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151806E+10</td>
    <td align="right">0.432776E+09</td>
    <td align="right">0.567016E+09</td>
    <td align="right">0.131626E+10</td>
    <td align="right">0.330056E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247606E+10</td>
    <td align="right">0.167096E+10</td>
    <td align="right">0.123534E+10</td>
    <td align="right">0.225566E+10</td>
    <td align="right">0.176453E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134530E+10</td>
    <td align="right">0.564772E+09</td>
    <td align="right">0.780526E+09</td>
    <td align="right">0.456667E+09</td>
    <td align="right">0.419933E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197762E+10</td>
    <td align="right">0.904055E+09</td>
    <td align="right">0.107356E+10</td>
    <td align="right">0.109287E+10</td>
    <td align="right">0.305600E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287677E+10</td>
    <td align="right">0.147091E+10</td>
    <td align="right">0.140586E+10</td>
    <td align="right">0.202339E+10</td>
    <td align="right">0.268012E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.355479E+10</td>
    <td align="right">0.179830E+10</td>
    <td align="right">0.175649E+10</td>
    <td align="right">0.303350E+10</td>
    <td align="right">0.164599E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451198E+10</td>
    <td align="right">0.214864E+10</td>
    <td align="right">0.236334E+10</td>
    <td align="right">0.450578E+10</td>
    <td align="right">0.992297E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421535E+10</td>
    <td align="right">0.182009E+10</td>
    <td align="right">0.239527E+10</td>
    <td align="right">0.442948E+10</td>
    <td align="right">0.659426E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465070E+10</td>
    <td align="right">0.215961E+10</td>
    <td align="right">0.249110E+10</td>
    <td align="right">0.500330E+10</td>
    <td align="right">0.659937E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382738E+10</td>
    <td align="right">0.173714E+10</td>
    <td align="right">0.209024E+10</td>
    <td align="right">0.397946E+10</td>
    <td align="right">0.769544E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289483E+10</td>
    <td align="right">0.129912E+10</td>
    <td align="right">0.159571E+10</td>
    <td align="right">0.266265E+10</td>
    <td align="right">0.117487E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189160E+10</td>
    <td align="right">0.759490E+09</td>
    <td align="right">0.113211E+10</td>
    <td align="right">0.130121E+10</td>
    <td align="right">0.181974E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111323E+10</td>
    <td align="right">0.376360E+09</td>
    <td align="right">0.736868E+09</td>
    <td align="right">0.438699E+09</td>
    <td align="right">0.253799E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102605E+10</td>
    <td align="right">0.360436E+09</td>
    <td align="right">0.665618E+09</td>
    <td align="right">0.236690E+09</td>
    <td align="right">0.408777E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338856E+11</td>
    <td align="right">0.153989E+11</td>
    <td align="right">0.184867E+11</td>
    <td align="right">0.291637E+11</td>
    <td align="right">0.242830E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102605E+10</td>
    <td align="right">0.360436E+09</td>
    <td align="right">0.665618E+09</td>
    <td align="right">0.236690E+09</td>
    <td align="right">0.659426E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465070E+10</td>
    <td align="right">0.215961E+10</td>
    <td align="right">0.249110E+10</td>
    <td align="right">0.500330E+10</td>
    <td align="right">0.419933E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 53191696.86</td>
    <td align="right"> 22330485.27</td>
    <td align="right"> 30861211.59</td>
    <td align="right"> 18056111.08</td>
    <td align="right">0.166038E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 78192924.18</td>
    <td align="right"> 35745390.85</td>
    <td align="right"> 42447533.33</td>
    <td align="right"> 43211018.21</td>
    <td align="right">0.120831E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113744E+09</td>
    <td align="right"> 58158254.27</td>
    <td align="right"> 55586158.49</td>
    <td align="right"> 80002714.46</td>
    <td align="right">0.105969E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140553E+09</td>
    <td align="right"> 71103036.33</td>
    <td align="right"> 69449948.34</td>
    <td align="right">0.119942E+09</td>
    <td align="right"> 65080978.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178399E+09</td>
    <td align="right"> 84955022.94</td>
    <td align="right"> 93444161.58</td>
    <td align="right">0.178154E+09</td>
    <td align="right"> 39234502.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166671E+09</td>
    <td align="right"> 71964334.51</td>
    <td align="right"> 94706480.41</td>
    <td align="right">0.175137E+09</td>
    <td align="right"> 26073092.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183884E+09</td>
    <td align="right"> 85388571.74</td>
    <td align="right"> 98495611.92</td>
    <td align="right">0.197826E+09</td>
    <td align="right"> 26093287.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151331E+09</td>
    <td align="right"> 68684717.67</td>
    <td align="right"> 82646143.50</td>
    <td align="right">0.157344E+09</td>
    <td align="right"> 30427056.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114459E+09</td>
    <td align="right"> 51365825.17</td>
    <td align="right"> 63092800.84</td>
    <td align="right">0.105278E+09</td>
    <td align="right"> 46453163.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74791875.58</td>
    <td align="right"> 30029451.43</td>
    <td align="right"> 44762424.16</td>
    <td align="right"> 51448515.44</td>
    <td align="right"> 71950793.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44015877.85</td>
    <td align="right"> 14880872.68</td>
    <td align="right"> 29135005.18</td>
    <td align="right"> 17345675.17</td>
    <td align="right">0.100350E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40569143.17</td>
    <td align="right"> 14251271.66</td>
    <td align="right"> 26317871.51</td>
    <td align="right">  9358439.43</td>
    <td align="right">0.161627E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133980E+10</td>
    <td align="right">0.608857E+09</td>
    <td align="right">0.730945E+09</td>
    <td align="right">0.115310E+10</td>
    <td align="right">0.960128E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40569143.17</td>
    <td align="right"> 14251271.66</td>
    <td align="right"> 26317871.51</td>
    <td align="right">  9358439.43</td>
    <td align="right"> 26073092.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183884E+09</td>
    <td align="right"> 85388571.74</td>
    <td align="right"> 98495611.92</td>
    <td align="right">0.197826E+09</td>
    <td align="right">0.166038E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">  6888400.36</td>
    <td align="right">0.713871E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right"> 86561742.21</td>
    <td align="right">0.517085E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">0.225174E+09</td>
    <td align="right">0.452248E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">0.867207E+09</td>
    <td align="right">0.269227E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">0.231072E+10</td>
    <td align="right">0.148936E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">0.302348E+10</td>
    <td align="right">0.967840E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">0.317547E+10</td>
    <td align="right">0.934846E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">0.227973E+10</td>
    <td align="right">0.112321E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">0.125523E+10</td>
    <td align="right">0.180381E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">0.409157E+09</td>
    <td align="right">0.287226E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right"> 56604840.95</td>
    <td align="right">0.416228E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">   184812.39</td>
    <td align="right">0.686564E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">0.136964E+11</td>
    <td align="right">0.397435E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">   184812.39</td>
    <td align="right">0.934846E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">0.317547E+10</td>
    <td align="right">0.713871E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">0.393638E+09</td>
    <td align="right">0.432909E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">0.920941E+09</td>
    <td align="right">0.309393E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">0.192322E+10</td>
    <td align="right">0.274928E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">0.331739E+10</td>
    <td align="right">0.166774E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">0.421585E+10</td>
    <td align="right">0.978346E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">0.508032E+10</td>
    <td align="right">0.658836E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.527771E+10</td>
    <td align="right">0.629941E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">0.389010E+10</td>
    <td align="right">0.734134E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">0.263639E+10</td>
    <td align="right">0.113690E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">0.116750E+10</td>
    <td align="right">0.179032E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">0.404798E+09</td>
    <td align="right">0.255466E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.241963E+09</td>
    <td align="right">0.421298E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">0.294698E+11</td>
    <td align="right">0.245362E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.241963E+09</td>
    <td align="right">0.629941E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.527771E+10</td>
    <td align="right">0.432909E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">0.528976E+10</td>
    <td align="right">0.571296E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">0.653897E+10</td>
    <td align="right">0.442266E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">0.604283E+10</td>
    <td align="right">0.418895E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">0.521076E+10</td>
    <td align="right">0.271221E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">0.450760E+10</td>
    <td align="right">0.161850E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">0.411537E+10</td>
    <td align="right">0.106724E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.489299E+10</td>
    <td align="right">0.101300E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">0.549002E+10</td>
    <td align="right">0.118121E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">0.569267E+10</td>
    <td align="right">0.182303E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">0.473770E+10</td>
    <td align="right">0.275453E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.385524E+10</td>
    <td align="right">0.365135E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">0.377029E+10</td>
    <td align="right">0.554913E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">0.601442E+11</td>
    <td align="right">0.356948E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.377029E+10</td>
    <td align="right">0.101300E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.653897E+10</td>
    <td align="right">0.571296E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">0.465104E+09</td>
    <td align="right">0.441669E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">0.111536E+10</td>
    <td align="right">0.321053E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">0.205984E+10</td>
    <td align="right">0.285810E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">0.309578E+10</td>
    <td align="right">0.176601E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">0.463625E+10</td>
    <td align="right">0.106002E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">0.457084E+10</td>
    <td align="right">0.702679E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.518932E+10</td>
    <td align="right">0.681601E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">0.413353E+10</td>
    <td align="right">0.781321E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">0.276766E+10</td>
    <td align="right">0.119383E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">0.135400E+10</td>
    <td align="right">0.185018E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">0.452533E+09</td>
    <td align="right">0.260958E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.241965E+09</td>
    <td align="right">0.426738E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">0.300822E+11</td>
    <td align="right">0.253979E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.241965E+09</td>
    <td align="right">0.681601E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.518932E+10</td>
    <td align="right">0.441669E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.75</td>
    <td align="right">     2590.50</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.56</td>
    <td align="right">     2062.84</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.47</td>
    <td align="right">     1621.30</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.87</td>
    <td align="right">      986.41</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      868.86</td>
    <td align="right">      536.63</td>
    <td align="right">     1230.61</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1170.93</td>
    <td align="right">      362.37</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1187.77</td>
    <td align="right">      340.16</td>
    <td align="right">     1312.23</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      854.50</td>
    <td align="right">      404.59</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      494.29</td>
    <td align="right">      662.47</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.32</td>
    <td align="right">     1002.92</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.84</td>
    <td align="right">     1516.69</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.39</td>
    <td align="right">     2485.27</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      440.44</td>
    <td align="right">     1211.01</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.39</td>
    <td align="right">      340.16</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1187.77</td>
    <td align="right">     2590.50</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      150.28</td>
    <td align="right">     1582.26</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      388.75</td>
    <td align="right">     1239.06</td>
    <td align="right">      811.07</td>
    <td align="right">      346.41</td>
    <td align="right">      464.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      727.42</td>
    <td align="right">      989.93</td>
    <td align="right">     1103.36</td>
    <td align="right">      553.10</td>
    <td align="right">      550.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1290.44</td>
    <td align="right">      615.53</td>
    <td align="right">     1528.71</td>
    <td align="right">      823.69</td>
    <td align="right">      705.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1578.07</td>
    <td align="right">      355.57</td>
    <td align="right">     1654.69</td>
    <td align="right">      726.37</td>
    <td align="right">      928.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1961.45</td>
    <td align="right">      247.66</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1970.90</td>
    <td align="right">      230.03</td>
    <td align="right">     1834.64</td>
    <td align="right">      860.10</td>
    <td align="right">      974.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1454.00</td>
    <td align="right">      266.00</td>
    <td align="right">     1414.92</td>
    <td align="right">      617.57</td>
    <td align="right">      797.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.27</td>
    <td align="right">      420.61</td>
    <td align="right">     1133.63</td>
    <td align="right">      507.02</td>
    <td align="right">      626.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      447.90</td>
    <td align="right">      630.43</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      162.30</td>
    <td align="right">      934.66</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.77</td>
    <td align="right">     1535.04</td>
    <td align="right">      399.83</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      940.00</td>
    <td align="right">      752.09</td>
    <td align="right">     1117.40</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.77</td>
    <td align="right">      230.03</td>
    <td align="right">      399.83</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1970.90</td>
    <td align="right">     1582.26</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1988.61</td>
    <td align="right">     2076.32</td>
    <td align="right">     2420.47</td>
    <td align="right">     1681.15</td>
    <td align="right">      739.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2722.14</td>
    <td align="right">     1761.73</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">      998.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2271.23</td>
    <td align="right">     1504.21</td>
    <td align="right">     2714.58</td>
    <td align="right">     1719.45</td>
    <td align="right">      995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2025.45</td>
    <td align="right">      997.52</td>
    <td align="right">     2464.28</td>
    <td align="right">     1341.50</td>
    <td align="right">     1122.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1688.89</td>
    <td align="right">      584.56</td>
    <td align="right">     2072.38</td>
    <td align="right">      713.66</td>
    <td align="right">     1358.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1591.78</td>
    <td align="right">      399.02</td>
    <td align="right">     1859.61</td>
    <td align="right">      500.91</td>
    <td align="right">     1358.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1829.30</td>
    <td align="right">      368.20</td>
    <td align="right">     2033.67</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2052.99</td>
    <td align="right">      426.07</td>
    <td align="right">     2170.42</td>
    <td align="right">      912.22</td>
    <td align="right">     1258.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2205.67</td>
    <td align="right">      672.50</td>
    <td align="right">     2322.06</td>
    <td align="right">     1239.11</td>
    <td align="right">     1082.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1789.34</td>
    <td align="right">      967.58</td>
    <td align="right">     1978.38</td>
    <td align="right">     1163.57</td>
    <td align="right">      814.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1506.00</td>
    <td align="right">     1333.01</td>
    <td align="right">     1757.07</td>
    <td align="right">     1100.78</td>
    <td align="right">      656.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1421.25</td>
    <td align="right">     2010.70</td>
    <td align="right">     1868.57</td>
    <td align="right">     1222.76</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1918.84</td>
    <td align="right">     1088.92</td>
    <td align="right">     2222.14</td>
    <td align="right">     1187.50</td>
    <td align="right">     1034.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1421.25</td>
    <td align="right">      368.20</td>
    <td align="right">     1757.07</td>
    <td align="right">      500.91</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2722.14</td>
    <td align="right">     2076.32</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      175.73</td>
    <td align="right">     1614.76</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      466.60</td>
    <td align="right">     1285.88</td>
    <td align="right">      849.80</td>
    <td align="right">      388.48</td>
    <td align="right">      461.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      775.60</td>
    <td align="right">     1028.36</td>
    <td align="right">     1116.54</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1203.75</td>
    <td align="right">      649.76</td>
    <td align="right">     1425.69</td>
    <td align="right">      721.23</td>
    <td align="right">      704.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1735.07</td>
    <td align="right">      382.60</td>
    <td align="right">     1751.20</td>
    <td align="right">      833.94</td>
    <td align="right">      917.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1766.03</td>
    <td align="right">      262.58</td>
    <td align="right">     1690.61</td>
    <td align="right">      729.97</td>
    <td align="right">      960.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1938.71</td>
    <td align="right">      247.69</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1546.35</td>
    <td align="right">      281.45</td>
    <td align="right">     1485.49</td>
    <td align="right">      674.22</td>
    <td align="right">      811.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1075.67</td>
    <td align="right">      439.14</td>
    <td align="right">     1161.00</td>
    <td align="right">      521.03</td>
    <td align="right">      639.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      516.94</td>
    <td align="right">      649.93</td>
    <td align="right">      734.17</td>
    <td align="right">      294.78</td>
    <td align="right">      439.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      180.85</td>
    <td align="right">      956.00</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.26</td>
    <td align="right">     1555.54</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      959.05</td>
    <td align="right">      777.53</td>
    <td align="right">     1117.00</td>
    <td align="right">      507.61</td>
    <td align="right">      609.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.26</td>
    <td align="right">      247.69</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1938.71</td>
    <td align="right">     1614.76</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.65</td>
    <td align="right">     2634.61</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.67</td>
    <td align="right">     2106.07</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       98.65</td>
    <td align="right">     1625.31</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.83</td>
    <td align="right">      972.51</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      906.40</td>
    <td align="right">      516.35</td>
    <td align="right">     1230.60</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1197.06</td>
    <td align="right">      352.23</td>
    <td align="right">     1374.14</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1203.11</td>
    <td align="right">      336.45</td>
    <td align="right">     1312.22</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      859.72</td>
    <td align="right">      412.66</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      489.89</td>
    <td align="right">      695.31</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      155.35</td>
    <td align="right">     1081.02</td>
    <td align="right">      538.55</td>
    <td align="right">        0.00</td>
    <td align="right">      538.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.35</td>
    <td align="right">     1619.46</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.04</td>
    <td align="right">     2555.04</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      448.33</td>
    <td align="right">     1238.79</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.04</td>
    <td align="right">      336.45</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1203.11</td>
    <td align="right">     2634.61</td>
    <td align="right">     1374.14</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      150.13</td>
    <td align="right">     1598.35</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      387.48</td>
    <td align="right">     1264.91</td>
    <td align="right">      811.07</td>
    <td align="right">      346.40</td>
    <td align="right">      464.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      734.19</td>
    <td align="right">     1000.18</td>
    <td align="right">     1103.35</td>
    <td align="right">      553.09</td>
    <td align="right">      550.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1300.92</td>
    <td align="right">      626.13</td>
    <td align="right">     1528.70</td>
    <td align="right">      823.68</td>
    <td align="right">      705.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1592.65</td>
    <td align="right">      355.72</td>
    <td align="right">     1654.68</td>
    <td align="right">      726.36</td>
    <td align="right">      928.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1972.10</td>
    <td align="right">      251.34</td>
    <td align="right">     1872.89</td>
    <td align="right">      894.63</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1976.16</td>
    <td align="right">      236.90</td>
    <td align="right">     1834.62</td>
    <td align="right">      860.09</td>
    <td align="right">      974.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1453.51</td>
    <td align="right">      282.10</td>
    <td align="right">     1414.91</td>
    <td align="right">      617.56</td>
    <td align="right">      797.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1016.87</td>
    <td align="right">      450.70</td>
    <td align="right">     1133.62</td>
    <td align="right">      507.01</td>
    <td align="right">      626.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      433.98</td>
    <td align="right">      685.36</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      156.66</td>
    <td align="right">      999.60</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.40</td>
    <td align="right">     1567.54</td>
    <td align="right">      399.82</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      941.48</td>
    <td align="right">      774.69</td>
    <td align="right">     1117.39</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.40</td>
    <td align="right">      236.90</td>
    <td align="right">      399.82</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1976.16</td>
    <td align="right">     1598.35</td>
    <td align="right">     1872.89</td>
    <td align="right">      894.63</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2075.98</td>
    <td align="right">     1976.48</td>
    <td align="right">     2420.49</td>
    <td align="right">     1681.17</td>
    <td align="right">      739.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2797.32</td>
    <td align="right">     1726.23</td>
    <td align="right">     3070.64</td>
    <td align="right">     2072.21</td>
    <td align="right">      998.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2336.82</td>
    <td align="right">     1460.29</td>
    <td align="right">     2714.60</td>
    <td align="right">     1719.47</td>
    <td align="right">      995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2073.54</td>
    <td align="right">      980.62</td>
    <td align="right">     2464.30</td>
    <td align="right">     1341.51</td>
    <td align="right">     1122.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1735.02</td>
    <td align="right">      562.71</td>
    <td align="right">     2072.40</td>
    <td align="right">      713.67</td>
    <td align="right">     1358.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1623.32</td>
    <td align="right">      385.05</td>
    <td align="right">     1859.63</td>
    <td align="right">      500.92</td>
    <td align="right">     1358.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1843.83</td>
    <td align="right">      369.70</td>
    <td align="right">     2033.69</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2063.72</td>
    <td align="right">      441.27</td>
    <td align="right">     2170.44</td>
    <td align="right">      912.23</td>
    <td align="right">     1258.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2219.46</td>
    <td align="right">      701.54</td>
    <td align="right">     2322.08</td>
    <td align="right">     1239.12</td>
    <td align="right">     1082.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1798.20</td>
    <td align="right">     1020.39</td>
    <td align="right">     1978.40</td>
    <td align="right">     1163.59</td>
    <td align="right">      814.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1523.76</td>
    <td align="right">     1378.60</td>
    <td align="right">     1757.09</td>
    <td align="right">     1100.80</td>
    <td align="right">      656.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1474.37</td>
    <td align="right">     1932.43</td>
    <td align="right">     1868.59</td>
    <td align="right">     1222.78</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1958.06</td>
    <td align="right">     1074.99</td>
    <td align="right">     2222.16</td>
    <td align="right">     1187.51</td>
    <td align="right">     1034.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1474.37</td>
    <td align="right">      369.70</td>
    <td align="right">     1757.09</td>
    <td align="right">      500.92</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2797.32</td>
    <td align="right">     1976.48</td>
    <td align="right">     3070.64</td>
    <td align="right">     2072.21</td>
    <td align="right">     1383.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      177.24</td>
    <td align="right">     1629.84</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      469.61</td>
    <td align="right">     1313.17</td>
    <td align="right">      849.79</td>
    <td align="right">      388.48</td>
    <td align="right">      461.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      785.32</td>
    <td align="right">     1040.20</td>
    <td align="right">     1116.53</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1216.61</td>
    <td align="right">      660.14</td>
    <td align="right">     1425.67</td>
    <td align="right">      721.22</td>
    <td align="right">      704.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1748.78</td>
    <td align="right">      385.13</td>
    <td align="right">     1751.19</td>
    <td align="right">      833.93</td>
    <td align="right">      917.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1776.47</td>
    <td align="right">      264.47</td>
    <td align="right">     1690.60</td>
    <td align="right">      729.96</td>
    <td align="right">      960.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1941.88</td>
    <td align="right">      256.13</td>
    <td align="right">     1805.03</td>
    <td align="right">      838.18</td>
    <td align="right">      966.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1544.51</td>
    <td align="right">      298.67</td>
    <td align="right">     1485.48</td>
    <td align="right">      674.22</td>
    <td align="right">      811.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1067.87</td>
    <td align="right">      471.19</td>
    <td align="right">     1160.99</td>
    <td align="right">      521.02</td>
    <td align="right">      639.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      505.03</td>
    <td align="right">      706.28</td>
    <td align="right">      734.17</td>
    <td align="right">      294.77</td>
    <td align="right">      439.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      175.94</td>
    <td align="right">     1017.88</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.86</td>
    <td align="right">     1586.54</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      961.34</td>
    <td align="right">      800.45</td>
    <td align="right">     1116.99</td>
    <td align="right">      507.60</td>
    <td align="right">      609.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.86</td>
    <td align="right">      256.13</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1941.88</td>
    <td align="right">     1629.84</td>
    <td align="right">     1805.03</td>
    <td align="right">      838.18</td>
    <td align="right">      966.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.57</td>
    <td align="right">     2665.29</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.78</td>
    <td align="right">     2137.42</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       84.07</td>
    <td align="right">     1688.50</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      334.57</td>
    <td align="right">     1038.68</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      862.72</td>
    <td align="right">      556.06</td>
    <td align="right">     1230.61</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1166.47</td>
    <td align="right">      373.39</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1185.59</td>
    <td align="right">      349.03</td>
    <td align="right">     1312.23</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      851.15</td>
    <td align="right">      419.36</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      484.27</td>
    <td align="right">      695.91</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      152.76</td>
    <td align="right">     1072.38</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.84</td>
    <td align="right">     1605.82</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.07</td>
    <td align="right">     2563.34</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      434.31</td>
    <td align="right">     1260.26</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.07</td>
    <td align="right">      349.03</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1185.59</td>
    <td align="right">     2665.29</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.97</td>
    <td align="right">     1616.30</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      380.68</td>
    <td align="right">     1278.90</td>
    <td align="right">      811.07</td>
    <td align="right">      346.41</td>
    <td align="right">      464.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      718.05</td>
    <td align="right">     1026.46</td>
    <td align="right">     1103.36</td>
    <td align="right">      553.10</td>
    <td align="right">      550.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1279.86</td>
    <td align="right">      643.42</td>
    <td align="right">     1528.71</td>
    <td align="right">      823.69</td>
    <td align="right">      705.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1574.02</td>
    <td align="right">      365.27</td>
    <td align="right">     1654.69</td>
    <td align="right">      726.37</td>
    <td align="right">      928.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1960.00</td>
    <td align="right">      254.18</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1970.47</td>
    <td align="right">      235.19</td>
    <td align="right">     1834.64</td>
    <td align="right">      860.10</td>
    <td align="right">      974.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1452.40</td>
    <td align="right">      274.09</td>
    <td align="right">     1414.92</td>
    <td align="right">      617.57</td>
    <td align="right">      797.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1017.13</td>
    <td align="right">      438.62</td>
    <td align="right">     1133.63</td>
    <td align="right">      507.02</td>
    <td align="right">      626.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      435.89</td>
    <td align="right">      668.43</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      156.17</td>
    <td align="right">      985.60</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.34</td>
    <td align="right">     1572.95</td>
    <td align="right">      399.83</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      934.48</td>
    <td align="right">      778.04</td>
    <td align="right">     1117.40</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.34</td>
    <td align="right">      235.19</td>
    <td align="right">      399.83</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1970.47</td>
    <td align="right">     1616.30</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1974.97</td>
    <td align="right">     2132.98</td>
    <td align="right">     2420.47</td>
    <td align="right">     1681.15</td>
    <td align="right">      739.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2702.95</td>
    <td align="right">     1828.15</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">      998.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2256.13</td>
    <td align="right">     1563.98</td>
    <td align="right">     2714.58</td>
    <td align="right">     1719.45</td>
    <td align="right">      995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2010.32</td>
    <td align="right">     1046.38</td>
    <td align="right">     2464.28</td>
    <td align="right">     1341.50</td>
    <td align="right">     1122.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1682.95</td>
    <td align="right">      604.28</td>
    <td align="right">     2072.38</td>
    <td align="right">      713.66</td>
    <td align="right">     1358.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1587.72</td>
    <td align="right">      411.75</td>
    <td align="right">     1859.61</td>
    <td align="right">      500.91</td>
    <td align="right">     1358.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1826.83</td>
    <td align="right">      378.21</td>
    <td align="right">     2033.67</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2049.74</td>
    <td align="right">      441.01</td>
    <td align="right">     2170.42</td>
    <td align="right">      912.22</td>
    <td align="right">     1258.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2196.25</td>
    <td align="right">      703.33</td>
    <td align="right">     2322.06</td>
    <td align="right">     1239.11</td>
    <td align="right">     1082.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1768.85</td>
    <td align="right">     1028.42</td>
    <td align="right">     1978.38</td>
    <td align="right">     1163.57</td>
    <td align="right">      814.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1487.36</td>
    <td align="right">     1408.70</td>
    <td align="right">     1757.07</td>
    <td align="right">     1100.78</td>
    <td align="right">      656.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1407.67</td>
    <td align="right">     2071.81</td>
    <td align="right">     1868.57</td>
    <td align="right">     1222.76</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1907.16</td>
    <td align="right">     1131.87</td>
    <td align="right">     2222.14</td>
    <td align="right">     1187.50</td>
    <td align="right">     1034.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1407.67</td>
    <td align="right">      378.21</td>
    <td align="right">     1757.07</td>
    <td align="right">      500.91</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2702.95</td>
    <td align="right">     2132.98</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      173.65</td>
    <td align="right">     1649.00</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      461.04</td>
    <td align="right">     1327.10</td>
    <td align="right">      849.80</td>
    <td align="right">      388.48</td>
    <td align="right">      461.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      769.05</td>
    <td align="right">     1067.09</td>
    <td align="right">     1116.54</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1194.36</td>
    <td align="right">      681.33</td>
    <td align="right">     1425.69</td>
    <td align="right">      721.23</td>
    <td align="right">      704.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1730.98</td>
    <td align="right">      395.76</td>
    <td align="right">     1751.20</td>
    <td align="right">      833.94</td>
    <td align="right">      917.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1763.44</td>
    <td align="right">      271.10</td>
    <td align="right">     1690.61</td>
    <td align="right">      729.97</td>
    <td align="right">      960.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1937.47</td>
    <td align="right">      254.48</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1543.28</td>
    <td align="right">      291.71</td>
    <td align="right">     1485.49</td>
    <td align="right">      674.22</td>
    <td align="right">      811.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1067.77</td>
    <td align="right">      460.58</td>
    <td align="right">     1161.00</td>
    <td align="right">      521.03</td>
    <td align="right">      639.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      505.52</td>
    <td align="right">      690.78</td>
    <td align="right">      734.17</td>
    <td align="right">      294.78</td>
    <td align="right">      439.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      174.59</td>
    <td align="right">     1006.78</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.34</td>
    <td align="right">     1593.26</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      953.90</td>
    <td align="right">      805.36</td>
    <td align="right">     1117.00</td>
    <td align="right">      507.61</td>
    <td align="right">      609.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.34</td>
    <td align="right">      254.48</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1937.47</td>
    <td align="right">     1649.00</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10045710.41</td>
    <td align="right">0.693840E+10</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 98128462.80</td>
    <td align="right">0.499041E+10</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.244997E+09</td>
    <td align="right">0.434248E+10</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.904276E+09</td>
    <td align="right">0.255677E+10</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232715E+10</td>
    <td align="right">0.143732E+10</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303506E+10</td>
    <td align="right">0.939261E+09</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318132E+10</td>
    <td align="right">0.911092E+09</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.228869E+10</td>
    <td align="right">0.108364E+10</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128120E+10</td>
    <td align="right">0.171711E+10</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450832E+09</td>
    <td align="right">0.268622E+10</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66971397.13</td>
    <td align="right">0.393126E+10</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1048827.52</td>
    <td align="right">0.665656E+10</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138897E+11</td>
    <td align="right">0.381905E+11</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1048827.52</td>
    <td align="right">0.911092E+09</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318132E+10</td>
    <td align="right">0.693840E+10</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.402523E+09</td>
    <td align="right">0.423792E+10</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.940464E+09</td>
    <td align="right">0.299753E+10</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194832E+10</td>
    <td align="right">0.265144E+10</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.334481E+10</td>
    <td align="right">0.159546E+10</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.422669E+10</td>
    <td align="right">0.952364E+09</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.508409E+10</td>
    <td align="right">0.641932E+09</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.527886E+10</td>
    <td align="right">0.616121E+09</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389439E+10</td>
    <td align="right">0.712455E+09</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265490E+10</td>
    <td align="right">0.109021E+10</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119966E+10</td>
    <td align="right">0.168853E+10</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.420689E+09</td>
    <td align="right">0.242264E+10</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248488E+09</td>
    <td align="right">0.411144E+10</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296439E+11</td>
    <td align="right">0.237180E+11</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248488E+09</td>
    <td align="right">0.616121E+09</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527886E+10</td>
    <td align="right">0.423792E+10</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.532629E+10</td>
    <td align="right">0.556122E+10</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.658541E+10</td>
    <td align="right">0.426198E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.608326E+10</td>
    <td align="right">0.402889E+10</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.524997E+10</td>
    <td align="right">0.258558E+10</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.452353E+10</td>
    <td align="right">0.156569E+10</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412589E+10</td>
    <td align="right">0.103426E+10</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.489960E+10</td>
    <td align="right">0.986194E+09</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.549874E+10</td>
    <td align="right">0.114119E+10</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.571710E+10</td>
    <td align="right">0.174312E+10</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.479258E+10</td>
    <td align="right">0.259155E+10</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390355E+10</td>
    <td align="right">0.345515E+10</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.380668E+10</td>
    <td align="right">0.538547E+10</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.605126E+11</td>
    <td align="right">0.343403E+11</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.380668E+10</td>
    <td align="right">0.986194E+09</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.658541E+10</td>
    <td align="right">0.556122E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.470671E+09</td>
    <td align="right">0.432497E+10</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112880E+10</td>
    <td align="right">0.311079E+10</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207736E+10</td>
    <td align="right">0.275436E+10</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312011E+10</td>
    <td align="right">0.168417E+10</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464722E+10</td>
    <td align="right">0.102476E+10</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457755E+10</td>
    <td align="right">0.680605E+09</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.519263E+10</td>
    <td align="right">0.663406E+09</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414174E+10</td>
    <td align="right">0.753841E+09</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278813E+10</td>
    <td align="right">0.113824E+10</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138458E+10</td>
    <td align="right">0.174078E+10</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.468762E+09</td>
    <td align="right">0.247794E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247099E+09</td>
    <td align="right">0.416637E+10</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302447E+11</td>
    <td align="right">0.245202E+11</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247099E+09</td>
    <td align="right">0.663406E+09</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.519263E+10</td>
    <td align="right">0.432497E+10</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7099753.37</td>
    <td align="right">0.705654E+10</td>
    <td align="right">0.944941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93559747.30</td>
    <td align="right">0.509500E+10</td>
    <td align="right">0.131103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264224E+09</td>
    <td align="right">0.435323E+10</td>
    <td align="right">0.178582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.974146E+09</td>
    <td align="right">0.252074E+10</td>
    <td align="right">0.226605E+10</td>
    <td align="right"> 18153195.11</td>
    <td align="right">0.224790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242771E+10</td>
    <td align="right">0.138300E+10</td>
    <td align="right">0.329605E+10</td>
    <td align="right">0.180689E+09</td>
    <td align="right">0.311536E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310277E+10</td>
    <td align="right">0.912969E+09</td>
    <td align="right">0.356177E+10</td>
    <td align="right">0.396549E+09</td>
    <td align="right">0.316522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322241E+10</td>
    <td align="right">0.901156E+09</td>
    <td align="right">0.351466E+10</td>
    <td align="right">0.305985E+09</td>
    <td align="right">0.320867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230267E+10</td>
    <td align="right">0.110526E+10</td>
    <td align="right">0.266696E+10</td>
    <td align="right"> 46870665.08</td>
    <td align="right">0.262009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126980E+10</td>
    <td align="right">0.180224E+10</td>
    <td align="right">0.201043E+10</td>
    <td align="right">   502026.23</td>
    <td align="right">0.200993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.416090E+09</td>
    <td align="right">0.289539E+10</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 57932414.65</td>
    <td align="right">0.419765E+10</td>
    <td align="right">0.924285E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924285E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   105918.95</td>
    <td align="right">0.684343E+10</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141385E+11</td>
    <td align="right">0.390666E+11</td>
    <td align="right">0.245251E+11</td>
    <td align="right">0.948749E+09</td>
    <td align="right">0.235763E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   105918.95</td>
    <td align="right">0.901156E+09</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322241E+10</td>
    <td align="right">0.705654E+10</td>
    <td align="right">0.356177E+10</td>
    <td align="right">0.396549E+09</td>
    <td align="right">0.320867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.402108E+09</td>
    <td align="right">0.428103E+10</td>
    <td align="right">0.138406E+10</td>
    <td align="right">0.579461E+09</td>
    <td align="right">0.804601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.937391E+09</td>
    <td align="right">0.306006E+10</td>
    <td align="right">0.196213E+10</td>
    <td align="right">0.838015E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196645E+10</td>
    <td align="right">0.267888E+10</td>
    <td align="right">0.295523E+10</td>
    <td align="right">0.148140E+10</td>
    <td align="right">0.147382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.337199E+10</td>
    <td align="right">0.162293E+10</td>
    <td align="right">0.396239E+10</td>
    <td align="right">0.213498E+10</td>
    <td align="right">0.182742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.426577E+10</td>
    <td align="right">0.952767E+09</td>
    <td align="right">0.443188E+10</td>
    <td align="right">0.194549E+10</td>
    <td align="right">0.248639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511169E+10</td>
    <td align="right">0.651483E+09</td>
    <td align="right">0.485453E+10</td>
    <td align="right">0.231889E+10</td>
    <td align="right">0.253564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529294E+10</td>
    <td align="right">0.634501E+09</td>
    <td align="right">0.491385E+10</td>
    <td align="right">0.230367E+10</td>
    <td align="right">0.261018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389308E+10</td>
    <td align="right">0.755571E+09</td>
    <td align="right">0.378970E+10</td>
    <td align="right">0.165408E+10</td>
    <td align="right">0.213563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263571E+10</td>
    <td align="right">0.116821E+10</td>
    <td align="right">0.293834E+10</td>
    <td align="right">0.131418E+10</td>
    <td align="right">0.162416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116238E+10</td>
    <td align="right">0.183566E+10</td>
    <td align="right">0.183989E+10</td>
    <td align="right">0.697825E+09</td>
    <td align="right">0.114207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.406076E+09</td>
    <td align="right">0.259097E+10</td>
    <td align="right">0.113504E+10</td>
    <td align="right">0.380584E+09</td>
    <td align="right">0.754456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244794E+09</td>
    <td align="right">0.419851E+10</td>
    <td align="right">0.107089E+10</td>
    <td align="right">0.397221E+09</td>
    <td align="right">0.673666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296904E+11</td>
    <td align="right">0.244306E+11</td>
    <td align="right">0.352379E+11</td>
    <td align="right">0.160458E+11</td>
    <td align="right">0.191922E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.244794E+09</td>
    <td align="right">0.634501E+09</td>
    <td align="right">0.107089E+10</td>
    <td align="right">0.380584E+09</td>
    <td align="right">0.673666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.529294E+10</td>
    <td align="right">0.428103E+10</td>
    <td align="right">0.491385E+10</td>
    <td align="right">0.231889E+10</td>
    <td align="right">0.261018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556030E+10</td>
    <td align="right">0.529381E+10</td>
    <td align="right">0.648305E+10</td>
    <td align="right">0.450285E+10</td>
    <td align="right">0.198020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.676728E+10</td>
    <td align="right">0.417608E+10</td>
    <td align="right">0.742850E+10</td>
    <td align="right">0.501309E+10</td>
    <td align="right">0.241540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.625894E+10</td>
    <td align="right">0.391125E+10</td>
    <td align="right">0.727079E+10</td>
    <td align="right">0.460542E+10</td>
    <td align="right">0.266537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.537462E+10</td>
    <td align="right">0.254176E+10</td>
    <td align="right">0.638746E+10</td>
    <td align="right">0.347720E+10</td>
    <td align="right">0.291026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464708E+10</td>
    <td align="right">0.150716E+10</td>
    <td align="right">0.555071E+10</td>
    <td align="right">0.191149E+10</td>
    <td align="right">0.363921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420765E+10</td>
    <td align="right">0.998044E+09</td>
    <td align="right">0.482016E+10</td>
    <td align="right">0.129838E+10</td>
    <td align="right">0.352178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493851E+10</td>
    <td align="right">0.990209E+09</td>
    <td align="right">0.544703E+10</td>
    <td align="right">0.174083E+10</td>
    <td align="right">0.370619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.552746E+10</td>
    <td align="right">0.118190E+10</td>
    <td align="right">0.581331E+10</td>
    <td align="right">0.244331E+10</td>
    <td align="right">0.337000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.575283E+10</td>
    <td align="right">0.181839E+10</td>
    <td align="right">0.601884E+10</td>
    <td align="right">0.321181E+10</td>
    <td align="right">0.280703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481630E+10</td>
    <td align="right">0.273301E+10</td>
    <td align="right">0.529896E+10</td>
    <td align="right">0.311655E+10</td>
    <td align="right">0.218241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.394957E+10</td>
    <td align="right">0.357333E+10</td>
    <td align="right">0.455438E+10</td>
    <td align="right">0.285326E+10</td>
    <td align="right">0.170112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.394894E+10</td>
    <td align="right">0.517582E+10</td>
    <td align="right">0.500483E+10</td>
    <td align="right">0.327509E+10</td>
    <td align="right">0.172974E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.617495E+11</td>
    <td align="right">0.339008E+11</td>
    <td align="right">0.700780E+11</td>
    <td align="right">0.374493E+11</td>
    <td align="right">0.326287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.394894E+10</td>
    <td align="right">0.990209E+09</td>
    <td align="right">0.455438E+10</td>
    <td align="right">0.129838E+10</td>
    <td align="right">0.170112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.676728E+10</td>
    <td align="right">0.529381E+10</td>
    <td align="right">0.742850E+10</td>
    <td align="right">0.501309E+10</td>
    <td align="right">0.370619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474723E+09</td>
    <td align="right">0.436536E+10</td>
    <td align="right">0.139849E+10</td>
    <td align="right">0.587102E+09</td>
    <td align="right">0.811387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113608E+10</td>
    <td align="right">0.317683E+10</td>
    <td align="right">0.205581E+10</td>
    <td align="right">0.939800E+09</td>
    <td align="right">0.111601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210339E+10</td>
    <td align="right">0.278609E+10</td>
    <td align="right">0.299051E+10</td>
    <td align="right">0.152907E+10</td>
    <td align="right">0.146144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.315344E+10</td>
    <td align="right">0.171107E+10</td>
    <td align="right">0.369535E+10</td>
    <td align="right">0.186941E+10</td>
    <td align="right">0.182594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.468394E+10</td>
    <td align="right">0.103153E+10</td>
    <td align="right">0.469038E+10</td>
    <td align="right">0.223360E+10</td>
    <td align="right">0.245679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460461E+10</td>
    <td align="right">0.685499E+09</td>
    <td align="right">0.438202E+10</td>
    <td align="right">0.189205E+10</td>
    <td align="right">0.248997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520113E+10</td>
    <td align="right">0.686030E+09</td>
    <td align="right">0.483459E+10</td>
    <td align="right">0.224499E+10</td>
    <td align="right">0.258960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413681E+10</td>
    <td align="right">0.799971E+09</td>
    <td align="right">0.397871E+10</td>
    <td align="right">0.180582E+10</td>
    <td align="right">0.217289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276793E+10</td>
    <td align="right">0.122132E+10</td>
    <td align="right">0.300929E+10</td>
    <td align="right">0.135048E+10</td>
    <td align="right">0.165880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135266E+10</td>
    <td align="right">0.189169E+10</td>
    <td align="right">0.196639E+10</td>
    <td align="right">0.789519E+09</td>
    <td align="right">0.117687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.456045E+09</td>
    <td align="right">0.263834E+10</td>
    <td align="right">0.115724E+10</td>
    <td align="right">0.391241E+09</td>
    <td align="right">0.766003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246048E+09</td>
    <td align="right">0.424939E+10</td>
    <td align="right">0.106662E+10</td>
    <td align="right">0.374687E+09</td>
    <td align="right">0.691936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303168E+11</td>
    <td align="right">0.252431E+11</td>
    <td align="right">0.352254E+11</td>
    <td align="right">0.160078E+11</td>
    <td align="right">0.192176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246048E+09</td>
    <td align="right">0.685499E+09</td>
    <td align="right">0.106662E+10</td>
    <td align="right">0.374687E+09</td>
    <td align="right">0.691936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520113E+10</td>
    <td align="right">0.436536E+10</td>
    <td align="right">0.483459E+10</td>
    <td align="right">0.224499E+10</td>
    <td align="right">0.258960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6888400.36</td>
    <td align="right">0.713871E+10</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 86561742.21</td>
    <td align="right">0.517085E+10</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225174E+09</td>
    <td align="right">0.452248E+10</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.867207E+09</td>
    <td align="right">0.269227E+10</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231072E+10</td>
    <td align="right">0.148936E+10</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302348E+10</td>
    <td align="right">0.967840E+09</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.317547E+10</td>
    <td align="right">0.934846E+09</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.227973E+10</td>
    <td align="right">0.112321E+10</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125523E+10</td>
    <td align="right">0.180381E+10</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.409157E+09</td>
    <td align="right">0.287226E+10</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 56604840.95</td>
    <td align="right">0.416228E+10</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   184812.39</td>
    <td align="right">0.686564E+10</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136964E+11</td>
    <td align="right">0.397435E+11</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   184812.39</td>
    <td align="right">0.934846E+09</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317547E+10</td>
    <td align="right">0.713871E+10</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.393638E+09</td>
    <td align="right">0.432909E+10</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.920941E+09</td>
    <td align="right">0.309393E+10</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192322E+10</td>
    <td align="right">0.274928E+10</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.331739E+10</td>
    <td align="right">0.166774E+10</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.421585E+10</td>
    <td align="right">0.978346E+09</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.508032E+10</td>
    <td align="right">0.658836E+09</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.527771E+10</td>
    <td align="right">0.629941E+09</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389010E+10</td>
    <td align="right">0.734134E+09</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263639E+10</td>
    <td align="right">0.113690E+10</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116750E+10</td>
    <td align="right">0.179032E+10</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.404798E+09</td>
    <td align="right">0.255466E+10</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241963E+09</td>
    <td align="right">0.421298E+10</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.294698E+11</td>
    <td align="right">0.245362E+11</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241963E+09</td>
    <td align="right">0.629941E+09</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527771E+10</td>
    <td align="right">0.432909E+10</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.528976E+10</td>
    <td align="right">0.571296E+10</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.653897E+10</td>
    <td align="right">0.442266E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.604283E+10</td>
    <td align="right">0.418895E+10</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.521076E+10</td>
    <td align="right">0.271221E+10</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.450760E+10</td>
    <td align="right">0.161850E+10</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411537E+10</td>
    <td align="right">0.106724E+10</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.489299E+10</td>
    <td align="right">0.101300E+10</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.549002E+10</td>
    <td align="right">0.118121E+10</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.569267E+10</td>
    <td align="right">0.182303E+10</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473770E+10</td>
    <td align="right">0.275453E+10</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.385524E+10</td>
    <td align="right">0.365135E+10</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.377029E+10</td>
    <td align="right">0.554913E+10</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.601442E+11</td>
    <td align="right">0.356948E+11</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.377029E+10</td>
    <td align="right">0.101300E+10</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.653897E+10</td>
    <td align="right">0.571296E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.465104E+09</td>
    <td align="right">0.441669E+10</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111536E+10</td>
    <td align="right">0.321053E+10</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205984E+10</td>
    <td align="right">0.285810E+10</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.309578E+10</td>
    <td align="right">0.176601E+10</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463625E+10</td>
    <td align="right">0.106002E+10</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457084E+10</td>
    <td align="right">0.702679E+09</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518932E+10</td>
    <td align="right">0.681601E+09</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413353E+10</td>
    <td align="right">0.781321E+09</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276766E+10</td>
    <td align="right">0.119383E+10</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135400E+10</td>
    <td align="right">0.185018E+10</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.452533E+09</td>
    <td align="right">0.260958E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241965E+09</td>
    <td align="right">0.426738E+10</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300822E+11</td>
    <td align="right">0.253979E+11</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241965E+09</td>
    <td align="right">0.681601E+09</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.518932E+10</td>
    <td align="right">0.441669E+10</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.73</td>
    <td align="right">       -31.9</td>
    <td align="right">       33.25</td>
    <td align="right">       98.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -11.6</td>
    <td align="right">       -12.6</td>
    <td align="right">       -16.7</td>
    <td align="right">        4.33</td>
    <td align="right">       -26.7</td>
    <td align="right">       48.91</td>
    <td align="right">      138.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.5</td>
    <td align="right">       -10.8</td>
    <td align="right">        3.55</td>
    <td align="right">       -19.4</td>
    <td align="right">       56.69</td>
    <td align="right">      163.76</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.97</td>
    <td align="right">        0.48</td>
    <td align="right">        -4.8</td>
    <td align="right">        4.72</td>
    <td align="right">        -9.1</td>
    <td align="right">       70.41</td>
    <td align="right">      207.70</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.43</td>
    <td align="right">        8.45</td>
    <td align="right">        3.53</td>
    <td align="right">        3.60</td>
    <td align="right">        2.20</td>
    <td align="right">      102.27</td>
    <td align="right">      202.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.03</td>
    <td align="right">       14.18</td>
    <td align="right">       11.55</td>
    <td align="right">        3.74</td>
    <td align="right">        7.84</td>
    <td align="right">      104.36</td>
    <td align="right">      210.60</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.67</td>
    <td align="right">       16.51</td>
    <td align="right">       14.78</td>
    <td align="right">        3.14</td>
    <td align="right">        8.96</td>
    <td align="right">      101.67</td>
    <td align="right">      223.82</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.94</td>
    <td align="right">       15.19</td>
    <td align="right">       13.59</td>
    <td align="right">        3.45</td>
    <td align="right">        8.98</td>
    <td align="right">       87.39</td>
    <td align="right">      175.79</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.29</td>
    <td align="right">        9.87</td>
    <td align="right">        7.80</td>
    <td align="right">        3.78</td>
    <td align="right">        3.33</td>
    <td align="right">       70.27</td>
    <td align="right">      143.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.42</td>
    <td align="right">        3.48</td>
    <td align="right">        1.07</td>
    <td align="right">        3.53</td>
    <td align="right">        -4.7</td>
    <td align="right">       51.74</td>
    <td align="right">       90.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.6</td>
    <td align="right">        -6.9</td>
    <td align="right">        4.42</td>
    <td align="right">       -13.7</td>
    <td align="right">       34.68</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -14.6</td>
    <td align="right">       -15.1</td>
    <td align="right">       -18.1</td>
    <td align="right">        3.91</td>
    <td align="right">       -28.3</td>
    <td align="right">       29.58</td>
    <td align="right">       68.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.36</td>
    <td align="right">        1.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.82</td>
    <td align="right">        -8.5</td>
    <td align="right">       66.03</td>
    <td align="right">      149.18</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.14</td>
    <td align="right">       -31.9</td>
    <td align="right">       29.58</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.67</td>
    <td align="right">       16.51</td>
    <td align="right">       14.78</td>
    <td align="right">        4.72</td>
    <td align="right">        8.98</td>
    <td align="right">      104.36</td>
    <td align="right">      223.82</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.10</td>
    <td align="right">29-JAN-14:00</td>
    <td align="right">        -0.9</td>
    <td align="right">        -4.4</td>
    <td align="right">        2.60</td>
    <td align="right">       -11.4</td>
    <td align="right">      145.00</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.90</td>
    <td align="right">20-FEB-15:00</td>
    <td align="right">        2.85</td>
    <td align="right">        -6.7</td>
    <td align="right">        8.80</td>
    <td align="right">        -9.0</td>
    <td align="right">       49.00</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.10</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">        5.46</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.20</td>
    <td align="right">        -5.7</td>
    <td align="right">       53.00</td>
    <td align="right">      842.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.70</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">       16.93</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       12.03</td>
    <td align="right">       75.50</td>
    <td align="right">      811.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.40</td>
    <td align="right">25-MAY-17:00</td>
    <td align="right">       19.24</td>
    <td align="right">       13.90</td>
    <td align="right">        1.50</td>
    <td align="right">       16.49</td>
    <td align="right">       47.50</td>
    <td align="right">      582.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.00</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       24.70</td>
    <td align="right">       21.10</td>
    <td align="right">        6.70</td>
    <td align="right">       24.66</td>
    <td align="right">      132.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.10</td>
    <td align="right">15-JUL-14:20</td>
    <td align="right">       25.34</td>
    <td align="right">       23.33</td>
    <td align="right">        8.07</td>
    <td align="right">       19.92</td>
    <td align="right">      299.67</td>
    <td align="right">      518.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.60</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       23.35</td>
    <td align="right">       20.60</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.10</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.30</td>
    <td align="right">        3.60</td>
    <td align="right">       14.28</td>
    <td align="right">      112.00</td>
    <td align="right">      751.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">19-OCT-14:00</td>
    <td align="right">       13.60</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        8.15</td>
    <td align="right">       35.50</td>
    <td align="right">      701.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.30</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       13.43</td>
    <td align="right">       10.00</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      105.00</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.10</td>
    <td align="right">28-DEC-02:00</td>
    <td align="right">        0.43</td>
    <td align="right">        -0.6</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.9</td>
    <td align="right">        -6.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -11.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.34</td>
    <td align="right">       23.33</td>
    <td align="right">       11.30</td>
    <td align="right">       24.66</td>
    <td align="right">      299.67</td>
    <td align="right">      842.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -35.6</td>
    <td align="right">06-JAN-08:00</td>
    <td align="right">       -35.7</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">       27.00</td>
    <td align="right">      381.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -33.3</td>
    <td align="right">14-FEB-06:00</td>
    <td align="right">       -33.4</td>
    <td align="right">       -36.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -55.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -28.9</td>
    <td align="right">05-MAR-06:00</td>
    <td align="right">       -29.1</td>
    <td align="right">       -32.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -50.6</td>
    <td align="right">       27.00</td>
    <td align="right">       41.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       -13.9</td>
    <td align="right">05-APR-05:00</td>
    <td align="right">       -14.3</td>
    <td align="right">       -16.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -32.5</td>
    <td align="right">       14.50</td>
    <td align="right">      199.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -3.9</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">        -6.0</td>
    <td align="right">       -12.2</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.4</td>
    <td align="right">       35.00</td>
    <td align="right">      415.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.10</td>
    <td align="right">04-JUN-04:00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.9</td>
    <td align="right">       37.00</td>
    <td align="right">      169.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.10</td>
    <td align="right">02-JUL-04:00</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.8</td>
    <td align="right">       33.50</td>
    <td align="right">      204.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.40</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right">        4.40</td>
    <td align="right">        4.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.10</td>
    <td align="right">06-SEP-03:00</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -10.0</td>
    <td align="right">30-OCT-03:00</td>
    <td align="right">       -10.6</td>
    <td align="right">       -12.8</td>
    <td align="right">        1.50</td>
    <td align="right">       -28.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -20.6</td>
    <td align="right">29-NOV-05:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -22.2</td>
    <td align="right">        2.10</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -31.1</td>
    <td align="right">24-DEC-06:19</td>
    <td align="right">       -31.3</td>
    <td align="right">       -35.1</td>
    <td align="right">        3.33</td>
    <td align="right">       -53.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -35.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.7</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        3.33</td>
    <td align="right">        -8.8</td>
    <td align="right">       37.00</td>
    <td align="right">      415.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -0.4</td>
    <td align="right">16-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.70</td>
    <td align="right">        -6.6</td>
    <td align="right">      172.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.33</td>
    <td align="right">21-FEB-12:00</td>
    <td align="right">        6.70</td>
    <td align="right">        -1.1</td>
    <td align="right">        7.70</td>
    <td align="right">        -6.0</td>
    <td align="right">      270.00</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.46</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.20</td>
    <td align="right">        -5.7</td>
    <td align="right">       53.00</td>
    <td align="right">      842.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       16.93</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       12.03</td>
    <td align="right">       75.50</td>
    <td align="right">      811.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.90</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.20</td>
    <td align="right">        6.20</td>
    <td align="right">       22.64</td>
    <td align="right">      300.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.70</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       21.10</td>
    <td align="right">        6.70</td>
    <td align="right">       24.66</td>
    <td align="right">      132.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.75</td>
    <td align="right">15-JUL-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.90</td>
    <td align="right">        7.70</td>
    <td align="right">       18.99</td>
    <td align="right">      333.00</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.35</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.60</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.67</td>
    <td align="right">01-SEP-00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       17.50</td>
    <td align="right">        2.80</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.70</td>
    <td align="right">19-OCT-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">        7.80</td>
    <td align="right">        5.70</td>
    <td align="right">        7.75</td>
    <td align="right">       54.50</td>
    <td align="right">      739.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.29</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       11.46</td>
    <td align="right">      134.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.43</td>
    <td align="right">28-DEC-02:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.6</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        2.80</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.30</td>
    <td align="right">       24.66</td>
    <td align="right">      333.00</td>
    <td align="right">      842.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -1.1</td>
    <td align="right">16-JAN-11:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.8</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">      164.50</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">21-FEB-08:00</td>
    <td align="right">        4.40</td>
    <td align="right">        2.24</td>
    <td align="right">        8.80</td>
    <td align="right">        -6.6</td>
    <td align="right">      123.00</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">29-MAR-20:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.95</td>
    <td align="right">        1.50</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.10</td>
    <td align="right">23-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.06</td>
    <td align="right">       10.80</td>
    <td align="right">        9.72</td>
    <td align="right">       98.50</td>
    <td align="right">      903.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.20</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.90</td>
    <td align="right">        6.20</td>
    <td align="right">       22.64</td>
    <td align="right">      300.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">29-JUN-23:19</td>
    <td align="right">       26.30</td>
    <td align="right">       23.71</td>
    <td align="right">        5.20</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">15-JUL-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       25.75</td>
    <td align="right">        7.70</td>
    <td align="right">       18.99</td>
    <td align="right">      333.00</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.60</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.35</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.92</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
    <td align="right">       18.15</td>
    <td align="right">        3.22</td>
    <td align="right">       13.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.20</td>
    <td align="right">07-OCT-12:20</td>
    <td align="right">       14.47</td>
    <td align="right">       13.16</td>
    <td align="right">        3.43</td>
    <td align="right">        9.18</td>
    <td align="right">      163.17</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.29</td>
    <td align="right">        5.20</td>
    <td align="right">       11.46</td>
    <td align="right">      134.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -0.0</td>
    <td align="right">06-DEC-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.8</td>
    <td align="right">        1.50</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.75</td>
    <td align="right">       10.80</td>
    <td align="right">       22.64</td>
    <td align="right">      333.00</td>
    <td align="right">      903.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        1.89</td>
    <td align="right">       11.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.58</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.81</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.58</td>
    <td align="right">       37.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.43</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.61</td>
    <td align="right">       47.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.25</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.66</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.41</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.60</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.72</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.55</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.63</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.58</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.66</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.391350E+10</td>
    <td align="right">-.540999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-856217057.5</td>
    <td align="right">       64.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365879E+10</td>
    <td align="right">-.502869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-751045094.0</td>
    <td align="right">       63.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.439004E+10</td>
    <td align="right">-.592852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-799386545.8</td>
    <td align="right">       62.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367550E+10</td>
    <td align="right">-.517677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-777955109.1</td>
    <td align="right">       63.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371918E+10</td>
    <td align="right">-.527621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-801673006.5</td>
    <td align="right">       64.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340661E+10</td>
    <td align="right">-.493065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-764347750.1</td>
    <td align="right">       63.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.282587E+10</td>
    <td align="right">-.440397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-808017308.5</td>
    <td align="right">       64.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314247E+10</td>
    <td align="right">-.472819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-790713932.9</td>
    <td align="right">       63.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275515E+10</td>
    <td align="right">-.428329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-779676091.4</td>
    <td align="right">       64.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303664E+10</td>
    <td align="right">-.459512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-821001314.5</td>
    <td align="right">       64.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.329022E+10</td>
    <td align="right">-.478067E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-801390775.5</td>
    <td align="right">       64.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.350167E+10</td>
    <td align="right">-.501803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-848214705.1</td>
    <td align="right">       64.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413156E+11</td>
    <td align="right">-.595601E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.959964E+10</td>
    <td align="right">       64.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275515E+10</td>
    <td align="right">-.592852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-856217057.5</td>
    <td align="right">       62.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439004E+10</td>
    <td align="right">-.428329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-751045094.0</td>
    <td align="right">       64.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     4875.89</td>
    <td align="right">       32.13</td>
    <td align="right">      200.33</td>
    <td align="right">      233.17</td>
    <td align="right">     4247.88</td>
    <td align="right">       36.53</td>
    <td align="right">      241.33</td>
    <td align="right">      223.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     7770.55</td>
    <td align="right">       33.91</td>
    <td align="right">      234.50</td>
    <td align="right">      253.17</td>
    <td align="right">     3407.29</td>
    <td align="right">       31.32</td>
    <td align="right">      235.33</td>
    <td align="right">      241.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">    11182.40</td>
    <td align="right">       34.69</td>
    <td align="right">      215.00</td>
    <td align="right">      317.50</td>
    <td align="right">     1770.26</td>
    <td align="right">       21.26</td>
    <td align="right">      154.67</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     2233.40</td>
    <td align="right">       17.49</td>
    <td align="right">        0.17</td>
    <td align="right">      343.50</td>
    <td align="right">     1383.05</td>
    <td align="right">       20.30</td>
    <td align="right">      133.33</td>
    <td align="right">      309.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1956.47</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">      404.00</td>
    <td align="right">     1097.20</td>
    <td align="right">       20.79</td>
    <td align="right">      206.67</td>
    <td align="right">      360.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1855.66</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">      405.33</td>
    <td align="right">     1054.43</td>
    <td align="right">       20.88</td>
    <td align="right">      199.33</td>
    <td align="right">      361.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     2012.21</td>
    <td align="right">       18.41</td>
    <td align="right">        0.00</td>
    <td align="right">      412.17</td>
    <td align="right">     1153.15</td>
    <td align="right">       21.17</td>
    <td align="right">      216.50</td>
    <td align="right">      371.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     2542.35</td>
    <td align="right">       19.00</td>
    <td align="right">        8.67</td>
    <td align="right">      372.17</td>
    <td align="right">     1346.64</td>
    <td align="right">       21.41</td>
    <td align="right">      199.17</td>
    <td align="right">      333.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     4378.89</td>
    <td align="right">       22.27</td>
    <td align="right">       95.67</td>
    <td align="right">      326.50</td>
    <td align="right">     1386.36</td>
    <td align="right">       21.29</td>
    <td align="right">      193.33</td>
    <td align="right">      293.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     5540.80</td>
    <td align="right">       31.15</td>
    <td align="right">      262.50</td>
    <td align="right">      293.17</td>
    <td align="right">     1423.84</td>
    <td align="right">       23.59</td>
    <td align="right">      191.50</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     3903.01</td>
    <td align="right">       31.20</td>
    <td align="right">      214.50</td>
    <td align="right">      235.00</td>
    <td align="right">     3320.21</td>
    <td align="right">       35.34</td>
    <td align="right">      246.83</td>
    <td align="right">      215.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     3515.97</td>
    <td align="right">       29.45</td>
    <td align="right">      168.83</td>
    <td align="right">      218.00</td>
    <td align="right">     3127.75</td>
    <td align="right">       34.87</td>
    <td align="right">      216.17</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3970.68</td>
    <td align="right">       24.26</td>
    <td align="right">     1400.17</td>
    <td align="right">     3813.67</td>
    <td align="right">     1877.51</td>
    <td align="right">       24.73</td>
    <td align="right">     2434.17</td>
    <td align="right">     3460.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1855.66</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">      218.00</td>
    <td align="right">     1054.43</td>
    <td align="right">       20.30</td>
    <td align="right">      133.33</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11182.40</td>
    <td align="right">       34.69</td>
    <td align="right">      262.50</td>
    <td align="right">      412.17</td>
    <td align="right">     4247.88</td>
    <td align="right">       36.53</td>
    <td align="right">      246.83</td>
    <td align="right">      371.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1557.75</td>
    <td align="right">       20.20</td>
    <td align="right">       76.67</td>
    <td align="right">      213.50</td>
    <td align="right">      972.56</td>
    <td align="right">       23.40</td>
    <td align="right">       90.33</td>
    <td align="right">      179.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     2117.31</td>
    <td align="right">       20.67</td>
    <td align="right">       73.67</td>
    <td align="right">      241.00</td>
    <td align="right">     1110.40</td>
    <td align="right">       21.99</td>
    <td align="right">       97.17</td>
    <td align="right">      211.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3667.76</td>
    <td align="right">       22.33</td>
    <td align="right">       80.83</td>
    <td align="right">      309.83</td>
    <td align="right">     2202.12</td>
    <td align="right">       23.71</td>
    <td align="right">       87.50</td>
    <td align="right">      267.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     3930.32</td>
    <td align="right">       21.29</td>
    <td align="right">       84.33</td>
    <td align="right">      351.00</td>
    <td align="right">     2287.20</td>
    <td align="right">       22.75</td>
    <td align="right">       71.33</td>
    <td align="right">      313.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">     3589.51</td>
    <td align="right">       21.34</td>
    <td align="right">      134.33</td>
    <td align="right">      412.50</td>
    <td align="right">     1585.30</td>
    <td align="right">       22.02</td>
    <td align="right">       84.33</td>
    <td align="right">      377.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     4352.10</td>
    <td align="right">       21.79</td>
    <td align="right">      120.00</td>
    <td align="right">      411.50</td>
    <td align="right">     2035.78</td>
    <td align="right">       23.32</td>
    <td align="right">       84.00</td>
    <td align="right">      377.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:40</td>
    <td align="right">     4153.49</td>
    <td align="right">       22.12</td>
    <td align="right">      125.00</td>
    <td align="right">      418.00</td>
    <td align="right">     1902.45</td>
    <td align="right">       22.70</td>
    <td align="right">       75.33</td>
    <td align="right">      386.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     3430.82</td>
    <td align="right">       20.77</td>
    <td align="right">       86.67</td>
    <td align="right">      374.83</td>
    <td align="right">     1542.90</td>
    <td align="right">       22.38</td>
    <td align="right">       80.83</td>
    <td align="right">      336.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     2622.52</td>
    <td align="right">       19.35</td>
    <td align="right">       76.17</td>
    <td align="right">      323.83</td>
    <td align="right">     1450.22</td>
    <td align="right">       22.18</td>
    <td align="right">       84.17</td>
    <td align="right">      286.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2017.24</td>
    <td align="right">       20.46</td>
    <td align="right">       95.50</td>
    <td align="right">      278.83</td>
    <td align="right">      875.76</td>
    <td align="right">       21.05</td>
    <td align="right">       60.50</td>
    <td align="right">      234.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1308.91</td>
    <td align="right">       19.18</td>
    <td align="right">       73.33</td>
    <td align="right">      217.83</td>
    <td align="right">      739.88</td>
    <td align="right">       22.20</td>
    <td align="right">       73.83</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     1101.29</td>
    <td align="right">       18.07</td>
    <td align="right">       46.50</td>
    <td align="right">      196.33</td>
    <td align="right">      803.12</td>
    <td align="right">       22.96</td>
    <td align="right">       78.50</td>
    <td align="right">      159.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2999.97</td>
    <td align="right">       20.77</td>
    <td align="right">     1073.00</td>
    <td align="right">     3749.00</td>
    <td align="right">     1514.98</td>
    <td align="right">       22.53</td>
    <td align="right">      967.83</td>
    <td align="right">     3302.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1101.29</td>
    <td align="right">       18.07</td>
    <td align="right">       46.50</td>
    <td align="right">      196.33</td>
    <td align="right">      739.88</td>
    <td align="right">       21.05</td>
    <td align="right">       60.50</td>
    <td align="right">      159.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4352.10</td>
    <td align="right">       22.33</td>
    <td align="right">      134.33</td>
    <td align="right">      418.00</td>
    <td align="right">     2287.20</td>
    <td align="right">       23.71</td>
    <td align="right">       97.17</td>
    <td align="right">      386.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">      586.98</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">      195.00</td>
    <td align="right">      341.31</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">      115.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">      740.97</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">      230.33</td>
    <td align="right">      445.83</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">      180.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">      799.36</td>
    <td align="right">       16.42</td>
    <td align="right">        0.00</td>
    <td align="right">      301.50</td>
    <td align="right">      513.08</td>
    <td align="right">       19.35</td>
    <td align="right">        2.17</td>
    <td align="right">      234.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">      911.12</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">      349.50</td>
    <td align="right">      579.49</td>
    <td align="right">       19.67</td>
    <td align="right">       19.17</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">     1255.44</td>
    <td align="right">       19.36</td>
    <td align="right">       30.17</td>
    <td align="right">      427.67</td>
    <td align="right">      730.97</td>
    <td align="right">       22.84</td>
    <td align="right">      155.17</td>
    <td align="right">      405.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     1498.54</td>
    <td align="right">       21.68</td>
    <td align="right">       76.83</td>
    <td align="right">      433.50</td>
    <td align="right">      866.15</td>
    <td align="right">       24.20</td>
    <td align="right">      221.17</td>
    <td align="right">      404.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     1416.36</td>
    <td align="right">       20.11</td>
    <td align="right">       38.50</td>
    <td align="right">      434.33</td>
    <td align="right">      845.94</td>
    <td align="right">       23.76</td>
    <td align="right">      225.50</td>
    <td align="right">      411.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1187.90</td>
    <td align="right">       18.23</td>
    <td align="right">        0.00</td>
    <td align="right">      382.00</td>
    <td align="right">      708.40</td>
    <td align="right">       20.92</td>
    <td align="right">      103.33</td>
    <td align="right">      340.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">      900.12</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">      322.00</td>
    <td align="right">      531.35</td>
    <td align="right">       19.66</td>
    <td align="right">        1.00</td>
    <td align="right">      268.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">      740.95</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">      267.00</td>
    <td align="right">      417.20</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">      194.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      572.77</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">      200.00</td>
    <td align="right">      320.71</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">      106.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:00</td>
    <td align="right">      546.12</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">      179.50</td>
    <td align="right">      306.70</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">       72.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      994.31</td>
    <td align="right">       17.46</td>
    <td align="right">      145.50</td>
    <td align="right">     3722.33</td>
    <td align="right">      588.13</td>
    <td align="right">       20.41</td>
    <td align="right">      727.50</td>
    <td align="right">     3038.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      546.12</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">      179.50</td>
    <td align="right">      306.70</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">       72.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1498.54</td>
    <td align="right">       21.68</td>
    <td align="right">       76.83</td>
    <td align="right">      434.33</td>
    <td align="right">      866.15</td>
    <td align="right">       24.20</td>
    <td align="right">      225.50</td>
    <td align="right">      411.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">     1536.43</td>
    <td align="right">       20.37</td>
    <td align="right">       75.67</td>
    <td align="right">      216.33</td>
    <td align="right">      914.42</td>
    <td align="right">       23.01</td>
    <td align="right">       82.00</td>
    <td align="right">      181.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">     2137.69</td>
    <td align="right">       20.89</td>
    <td align="right">       75.00</td>
    <td align="right">      243.33</td>
    <td align="right">     1135.52</td>
    <td align="right">       22.12</td>
    <td align="right">       88.50</td>
    <td align="right">      213.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3408.81</td>
    <td align="right">       22.32</td>
    <td align="right">       78.83</td>
    <td align="right">      310.33</td>
    <td align="right">     1983.69</td>
    <td align="right">       23.59</td>
    <td align="right">       79.33</td>
    <td align="right">      266.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:49</td>
    <td align="right">     3946.37</td>
    <td align="right">       20.79</td>
    <td align="right">       84.50</td>
    <td align="right">      346.00</td>
    <td align="right">     1756.75</td>
    <td align="right">       20.82</td>
    <td align="right">       46.50</td>
    <td align="right">      311.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     3252.66</td>
    <td align="right">       18.59</td>
    <td align="right">       80.67</td>
    <td align="right">      414.17</td>
    <td align="right">     1897.25</td>
    <td align="right">       20.74</td>
    <td align="right">       55.17</td>
    <td align="right">      381.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     3459.17</td>
    <td align="right">       17.43</td>
    <td align="right">       46.50</td>
    <td align="right">      424.67</td>
    <td align="right">     1538.96</td>
    <td align="right">       19.09</td>
    <td align="right">        1.00</td>
    <td align="right">      386.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3736.81</td>
    <td align="right">       17.90</td>
    <td align="right">       53.67</td>
    <td align="right">      425.83</td>
    <td align="right">     1677.27</td>
    <td align="right">       19.31</td>
    <td align="right">        4.17</td>
    <td align="right">      388.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     3415.51</td>
    <td align="right">       20.08</td>
    <td align="right">       79.17</td>
    <td align="right">      377.50</td>
    <td align="right">     1915.25</td>
    <td align="right">       21.79</td>
    <td align="right">       63.17</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2894.21</td>
    <td align="right">       20.94</td>
    <td align="right">       99.17</td>
    <td align="right">      325.50</td>
    <td align="right">     1638.91</td>
    <td align="right">       22.52</td>
    <td align="right">       85.67</td>
    <td align="right">      289.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2181.95</td>
    <td align="right">       21.01</td>
    <td align="right">       99.83</td>
    <td align="right">      280.00</td>
    <td align="right">      913.83</td>
    <td align="right">       21.00</td>
    <td align="right">       58.50</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1303.39</td>
    <td align="right">       19.31</td>
    <td align="right">       75.33</td>
    <td align="right">      220.17</td>
    <td align="right">      680.58</td>
    <td align="right">       20.51</td>
    <td align="right">       59.67</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:00</td>
    <td align="right">     1212.21</td>
    <td align="right">       19.70</td>
    <td align="right">       64.33</td>
    <td align="right">      203.67</td>
    <td align="right">      637.42</td>
    <td align="right">       20.88</td>
    <td align="right">       55.83</td>
    <td align="right">      157.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2847.69</td>
    <td align="right">       19.75</td>
    <td align="right">      912.67</td>
    <td align="right">     3787.50</td>
    <td align="right">     1456.75</td>
    <td align="right">       21.12</td>
    <td align="right">      679.50</td>
    <td align="right">     3326.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1212.21</td>
    <td align="right">       17.43</td>
    <td align="right">       46.50</td>
    <td align="right">      203.67</td>
    <td align="right">      637.42</td>
    <td align="right">       19.09</td>
    <td align="right">        1.00</td>
    <td align="right">      157.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3946.37</td>
    <td align="right">       22.32</td>
    <td align="right">       99.83</td>
    <td align="right">      425.83</td>
    <td align="right">     1983.69</td>
    <td align="right">       23.59</td>
    <td align="right">       88.50</td>
    <td align="right">      388.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
