    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.83</td>
    <td align="right">       19.71</td>
    <td align="right">        1.00</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       53.17</td>
    <td align="right">       19.56</td>
    <td align="right">        6.67</td>
    <td align="right">       19.73</td>
    <td align="right">        1.33</td>
    <td align="right">       24.70</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.33</td>
    <td align="right">       20.32</td>
    <td align="right">        3.33</td>
    <td align="right">       20.29</td>
    <td align="right">        0.83</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.83</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.33</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.83</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       28.05</td>
    <td align="right">        0.67</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.95</td>
    <td align="right">        2.33</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.41</td>
    <td align="right">        3.00</td>
    <td align="right">       28.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       28.48</td>
    <td align="right">        6.83</td>
    <td align="right">       28.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       28.36</td>
    <td align="right">        4.17</td>
    <td align="right">       28.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       28.11</td>
    <td align="right">        1.50</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.69</td>
    <td align="right">        0.50</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.83</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.50</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.00</td>
    <td align="right">       28.31</td>
    <td align="right">       19.00</td>
    <td align="right">       28.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.83</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       28.48</td>
    <td align="right">        6.83</td>
    <td align="right">       28.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.17</td>
    <td align="right">       19.59</td>
    <td align="right">        2.00</td>
    <td align="right">       19.83</td>
    <td align="right">        3.00</td>
    <td align="right">       25.86</td>
    <td align="right">        3.00</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.83</td>
    <td align="right">       19.68</td>
    <td align="right">        1.50</td>
    <td align="right">       19.84</td>
    <td align="right">        5.00</td>
    <td align="right">       25.10</td>
    <td align="right">        5.00</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       26.29</td>
    <td align="right">        0.50</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       25.61</td>
    <td align="right">        9.50</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.33</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.50</td>
    <td align="right">       25.36</td>
    <td align="right">       38.50</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">       25.40</td>
    <td align="right">       12.17</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.00</td>
    <td align="right">       19.86</td>
    <td align="right">        0.33</td>
    <td align="right">       20.30</td>
    <td align="right">        2.33</td>
    <td align="right">       26.07</td>
    <td align="right">        2.33</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.67</td>
    <td align="right">       19.75</td>
    <td align="right">        3.83</td>
    <td align="right">       19.88</td>
    <td align="right">       72.17</td>
    <td align="right">       25.44</td>
    <td align="right">       71.33</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.17</td>
    <td align="right">       20.26</td>
    <td align="right">        2.00</td>
    <td align="right">       20.30</td>
    <td align="right">       38.50</td>
    <td align="right">       27.30</td>
    <td align="right">       38.50</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.33</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.17</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.17</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.98</td>
    <td align="right">        0.67</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       28.32</td>
    <td align="right">        1.33</td>
    <td align="right">       28.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       28.24</td>
    <td align="right">        2.67</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       28.68</td>
    <td align="right">        3.17</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       28.65</td>
    <td align="right">        1.67</td>
    <td align="right">       28.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.89</td>
    <td align="right">        1.33</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.33</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.50</td>
    <td align="right">        0.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.67</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.50</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.33</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.83</td>
    <td align="right">       28.35</td>
    <td align="right">       11.67</td>
    <td align="right">       28.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.33</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       28.68</td>
    <td align="right">        3.17</td>
    <td align="right">       28.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.17</td>
    <td align="right">       23.09</td>
    <td align="right">        0.83</td>
    <td align="right">       20.80</td>
    <td align="right">        0.83</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      431.00</td>
    <td align="right">       23.25</td>
    <td align="right">        1.00</td>
    <td align="right">       21.00</td>
    <td align="right">        1.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      455.50</td>
    <td align="right">       23.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.00</td>
    <td align="right">       23.54</td>
    <td align="right">        2.67</td>
    <td align="right">       25.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      193.17</td>
    <td align="right">       23.48</td>
    <td align="right">       82.83</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.33</td>
    <td align="right">       23.37</td>
    <td align="right">      231.83</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.50</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.50</td>
    <td align="right">       23.42</td>
    <td align="right">      306.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      183.67</td>
    <td align="right">       23.46</td>
    <td align="right">      106.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      384.17</td>
    <td align="right">       23.53</td>
    <td align="right">        2.00</td>
    <td align="right">       25.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.17</td>
    <td align="right">       23.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3046.67</td>
    <td align="right">       23.35</td>
    <td align="right">     1563.83</td>
    <td align="right">       24.33</td>
    <td align="right">        1.83</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.17</td>
    <td align="right">       23.54</td>
    <td align="right">      423.00</td>
    <td align="right">       25.84</td>
    <td align="right">        1.00</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.88</td>
    <td align="right">       77.17</td>
    <td align="right">       20.76</td>
    <td align="right">       77.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.23</td>
    <td align="right">       28.33</td>
    <td align="right">       20.90</td>
    <td align="right">       28.33</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.83</td>
    <td align="right">       22.85</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      418.00</td>
    <td align="right">       23.44</td>
    <td align="right">        1.00</td>
    <td align="right">       25.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      272.00</td>
    <td align="right">       23.48</td>
    <td align="right">       40.83</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       85.17</td>
    <td align="right">       23.48</td>
    <td align="right">      185.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.50</td>
    <td align="right">       23.45</td>
    <td align="right">      424.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       77.00</td>
    <td align="right">       23.42</td>
    <td align="right">      226.83</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.50</td>
    <td align="right">       23.30</td>
    <td align="right">       62.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      466.83</td>
    <td align="right">       22.77</td>
    <td align="right">        2.17</td>
    <td align="right">       21.01</td>
    <td align="right">        2.17</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.99</td>
    <td align="right">       67.17</td>
    <td align="right">       20.94</td>
    <td align="right">       67.17</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3600.83</td>
    <td align="right">       22.69</td>
    <td align="right">     1557.67</td>
    <td align="right">       23.90</td>
    <td align="right">      176.83</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.83</td>
    <td align="right">       23.48</td>
    <td align="right">      439.50</td>
    <td align="right">       25.53</td>
    <td align="right">       77.17</td>
    <td align="right">       21.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.96</td>
    <td align="right">      263.17</td>
    <td align="right">       20.38</td>
    <td align="right">      263.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.34</td>
    <td align="right">      148.00</td>
    <td align="right">       20.47</td>
    <td align="right">      148.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.17</td>
    <td align="right">       22.03</td>
    <td align="right">       67.17</td>
    <td align="right">       20.73</td>
    <td align="right">       67.17</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      401.17</td>
    <td align="right">       22.79</td>
    <td align="right">       21.00</td>
    <td align="right">       21.12</td>
    <td align="right">       20.33</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      295.00</td>
    <td align="right">       23.07</td>
    <td align="right">       40.00</td>
    <td align="right">       23.91</td>
    <td align="right">        4.50</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      124.00</td>
    <td align="right">       23.13</td>
    <td align="right">      208.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.67</td>
    <td align="right">       23.18</td>
    <td align="right">      394.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.33</td>
    <td align="right">       23.09</td>
    <td align="right">      386.67</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      171.33</td>
    <td align="right">       23.04</td>
    <td align="right">      188.50</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      391.00</td>
    <td align="right">       22.48</td>
    <td align="right">       68.17</td>
    <td align="right">       23.04</td>
    <td align="right">       21.50</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.00</td>
    <td align="right">       21.66</td>
    <td align="right">      108.17</td>
    <td align="right">       20.51</td>
    <td align="right">      108.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.94</td>
    <td align="right">      291.00</td>
    <td align="right">       20.46</td>
    <td align="right">      291.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3910.67</td>
    <td align="right">       21.93</td>
    <td align="right">     2185.17</td>
    <td align="right">       22.65</td>
    <td align="right">      923.83</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.67</td>
    <td align="right">       20.94</td>
    <td align="right">       21.00</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.17</td>
    <td align="right">       23.18</td>
    <td align="right">      394.50</td>
    <td align="right">       24.28</td>
    <td align="right">      291.00</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.12</td>
    <td align="right">      412.50</td>
    <td align="right">       19.90</td>
    <td align="right">      412.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.45</td>
    <td align="right">      309.17</td>
    <td align="right">       20.07</td>
    <td align="right">      309.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.13</td>
    <td align="right">      206.50</td>
    <td align="right">       20.38</td>
    <td align="right">      206.50</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      425.33</td>
    <td align="right">       21.98</td>
    <td align="right">       79.00</td>
    <td align="right">       20.56</td>
    <td align="right">       79.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      324.50</td>
    <td align="right">       22.38</td>
    <td align="right">       68.17</td>
    <td align="right">       23.38</td>
    <td align="right">       18.00</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      144.67</td>
    <td align="right">       22.59</td>
    <td align="right">      231.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.67</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       73.67</td>
    <td align="right">       23.12</td>
    <td align="right">      395.00</td>
    <td align="right">       24.32</td>
    <td align="right">       12.83</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       98.67</td>
    <td align="right">       22.70</td>
    <td align="right">      358.33</td>
    <td align="right">       24.21</td>
    <td align="right">        4.00</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.00</td>
    <td align="right">       22.49</td>
    <td align="right">      164.33</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      435.33</td>
    <td align="right">       21.62</td>
    <td align="right">      139.50</td>
    <td align="right">       21.43</td>
    <td align="right">      102.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.60</td>
    <td align="right">      290.50</td>
    <td align="right">       20.06</td>
    <td align="right">      290.50</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.06</td>
    <td align="right">      463.50</td>
    <td align="right">       19.99</td>
    <td align="right">      463.50</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4192.17</td>
    <td align="right">       21.18</td>
    <td align="right">     3118.33</td>
    <td align="right">       21.74</td>
    <td align="right">     1899.17</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       73.67</td>
    <td align="right">       20.06</td>
    <td align="right">       68.17</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.12</td>
    <td align="right">      463.50</td>
    <td align="right">       24.32</td>
    <td align="right">      463.50</td>
    <td align="right">       25.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.33</td>
    <td align="right">      350.50</td>
    <td align="right">       20.03</td>
    <td align="right">      350.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.50</td>
    <td align="right">       20.67</td>
    <td align="right">      227.33</td>
    <td align="right">       20.02</td>
    <td align="right">      227.33</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      487.17</td>
    <td align="right">       21.39</td>
    <td align="right">      132.33</td>
    <td align="right">       20.50</td>
    <td align="right">      130.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      310.00</td>
    <td align="right">       22.12</td>
    <td align="right">       80.17</td>
    <td align="right">       22.92</td>
    <td align="right">       34.33</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      240.67</td>
    <td align="right">       22.32</td>
    <td align="right">      158.67</td>
    <td align="right">       24.41</td>
    <td align="right">       13.67</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.00</td>
    <td align="right">       22.85</td>
    <td align="right">      318.67</td>
    <td align="right">       24.37</td>
    <td align="right">       12.17</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.83</td>
    <td align="right">       24.15</td>
    <td align="right">      409.83</td>
    <td align="right">       24.49</td>
    <td align="right">       45.50</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      101.67</td>
    <td align="right">       23.13</td>
    <td align="right">      391.33</td>
    <td align="right">       24.32</td>
    <td align="right">       21.00</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      188.00</td>
    <td align="right">       22.35</td>
    <td align="right">      255.67</td>
    <td align="right">       24.16</td>
    <td align="right">        5.83</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      380.33</td>
    <td align="right">       21.75</td>
    <td align="right">      148.83</td>
    <td align="right">       22.64</td>
    <td align="right">       65.33</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.50</td>
    <td align="right">       20.85</td>
    <td align="right">      214.33</td>
    <td align="right">       20.21</td>
    <td align="right">      213.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.23</td>
    <td align="right">      374.67</td>
    <td align="right">       19.97</td>
    <td align="right">      374.67</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3858.67</td>
    <td align="right">       21.31</td>
    <td align="right">     3062.33</td>
    <td align="right">       22.43</td>
    <td align="right">     1493.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.83</td>
    <td align="right">       20.23</td>
    <td align="right">       80.17</td>
    <td align="right">       19.97</td>
    <td align="right">        5.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.15</td>
    <td align="right">      409.83</td>
    <td align="right">       24.49</td>
    <td align="right">      374.67</td>
    <td align="right">       26.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      388.67</td>
    <td align="right">       20.84</td>
    <td align="right">      281.17</td>
    <td align="right">       20.83</td>
    <td align="right">      235.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      341.33</td>
    <td align="right">       21.06</td>
    <td align="right">      213.33</td>
    <td align="right">       20.94</td>
    <td align="right">      171.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      412.00</td>
    <td align="right">       21.43</td>
    <td align="right">      167.17</td>
    <td align="right">       21.03</td>
    <td align="right">      144.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      356.33</td>
    <td align="right">       21.97</td>
    <td align="right">       80.67</td>
    <td align="right">       21.22</td>
    <td align="right">       68.17</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      319.67</td>
    <td align="right">       22.30</td>
    <td align="right">       80.17</td>
    <td align="right">       23.54</td>
    <td align="right">       19.17</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.33</td>
    <td align="right">       22.47</td>
    <td align="right">      223.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.83</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       85.17</td>
    <td align="right">       23.02</td>
    <td align="right">      381.00</td>
    <td align="right">       24.33</td>
    <td align="right">       14.17</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      104.17</td>
    <td align="right">       22.77</td>
    <td align="right">      363.50</td>
    <td align="right">       24.26</td>
    <td align="right">        8.83</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      193.17</td>
    <td align="right">       22.63</td>
    <td align="right">      243.67</td>
    <td align="right">       24.33</td>
    <td align="right">       11.50</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      288.17</td>
    <td align="right">       22.02</td>
    <td align="right">      214.17</td>
    <td align="right">       23.36</td>
    <td align="right">       73.00</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      343.67</td>
    <td align="right">       21.34</td>
    <td align="right">      195.50</td>
    <td align="right">       21.77</td>
    <td align="right">      129.17</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      370.00</td>
    <td align="right">       20.79</td>
    <td align="right">      253.33</td>
    <td align="right">       20.43</td>
    <td align="right">      225.33</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3363.67</td>
    <td align="right">       21.64</td>
    <td align="right">     2696.67</td>
    <td align="right">       22.74</td>
    <td align="right">     1101.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.17</td>
    <td align="right">       20.79</td>
    <td align="right">       80.17</td>
    <td align="right">       20.43</td>
    <td align="right">        0.83</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.00</td>
    <td align="right">       23.02</td>
    <td align="right">      381.00</td>
    <td align="right">       24.33</td>
    <td align="right">      235.83</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.83</td>
    <td align="right">       20.43</td>
    <td align="right">      361.17</td>
    <td align="right">       19.99</td>
    <td align="right">      361.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      432.17</td>
    <td align="right">       20.65</td>
    <td align="right">      262.33</td>
    <td align="right">       20.16</td>
    <td align="right">      257.67</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      464.17</td>
    <td align="right">       20.99</td>
    <td align="right">      202.17</td>
    <td align="right">       20.91</td>
    <td align="right">      177.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.50</td>
    <td align="right">       21.58</td>
    <td align="right">      135.33</td>
    <td align="right">       22.39</td>
    <td align="right">       74.50</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      362.50</td>
    <td align="right">       21.96</td>
    <td align="right">      117.83</td>
    <td align="right">       23.86</td>
    <td align="right">       22.33</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.50</td>
    <td align="right">       22.22</td>
    <td align="right">      225.50</td>
    <td align="right">       24.38</td>
    <td align="right">       12.17</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      148.83</td>
    <td align="right">       22.50</td>
    <td align="right">      317.33</td>
    <td align="right">       24.26</td>
    <td align="right">       20.67</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      171.00</td>
    <td align="right">       22.19</td>
    <td align="right">      296.00</td>
    <td align="right">       24.18</td>
    <td align="right">       10.17</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      280.83</td>
    <td align="right">       22.03</td>
    <td align="right">      154.00</td>
    <td align="right">       24.16</td>
    <td align="right">        6.00</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      404.00</td>
    <td align="right">       21.39</td>
    <td align="right">      159.17</td>
    <td align="right">       22.06</td>
    <td align="right">       94.67</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.17</td>
    <td align="right">       20.76</td>
    <td align="right">      239.50</td>
    <td align="right">       20.15</td>
    <td align="right">      235.33</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.34</td>
    <td align="right">      385.67</td>
    <td align="right">       19.99</td>
    <td align="right">      385.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4330.50</td>
    <td align="right">       21.19</td>
    <td align="right">     2856.00</td>
    <td align="right">       21.95</td>
    <td align="right">     1657.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      148.83</td>
    <td align="right">       20.34</td>
    <td align="right">      117.83</td>
    <td align="right">       19.99</td>
    <td align="right">        6.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.83</td>
    <td align="right">       22.50</td>
    <td align="right">      385.67</td>
    <td align="right">       24.38</td>
    <td align="right">      385.67</td>
    <td align="right">       26.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.50</td>
    <td align="right">      415.50</td>
    <td align="right">       20.36</td>
    <td align="right">      415.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.66</td>
    <td align="right">      328.17</td>
    <td align="right">       20.46</td>
    <td align="right">      328.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.09</td>
    <td align="right">      230.67</td>
    <td align="right">       20.66</td>
    <td align="right">      230.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      481.17</td>
    <td align="right">       21.98</td>
    <td align="right">       79.83</td>
    <td align="right">       20.86</td>
    <td align="right">       79.83</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      432.17</td>
    <td align="right">       22.69</td>
    <td align="right">       22.83</td>
    <td align="right">       22.68</td>
    <td align="right">       11.50</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      163.17</td>
    <td align="right">       23.03</td>
    <td align="right">      169.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.83</td>
    <td align="right">       23.40</td>
    <td align="right">      413.00</td>
    <td align="right">       24.25</td>
    <td align="right">        6.17</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.50</td>
    <td align="right">       23.19</td>
    <td align="right">      402.33</td>
    <td align="right">       24.21</td>
    <td align="right">        2.00</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      125.17</td>
    <td align="right">       23.16</td>
    <td align="right">      212.50</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      397.33</td>
    <td align="right">       22.38</td>
    <td align="right">       61.33</td>
    <td align="right">       23.31</td>
    <td align="right">       14.17</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.35</td>
    <td align="right">      145.00</td>
    <td align="right">       20.65</td>
    <td align="right">      145.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.60</td>
    <td align="right">      410.67</td>
    <td align="right">       20.49</td>
    <td align="right">      410.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4118.33</td>
    <td align="right">       21.51</td>
    <td align="right">     2891.33</td>
    <td align="right">       22.12</td>
    <td align="right">     1643.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.83</td>
    <td align="right">       20.50</td>
    <td align="right">       22.83</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.40</td>
    <td align="right">      415.50</td>
    <td align="right">       24.25</td>
    <td align="right">      415.50</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.76</td>
    <td align="right">      300.83</td>
    <td align="right">       20.53</td>
    <td align="right">      300.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.94</td>
    <td align="right">      197.83</td>
    <td align="right">       20.45</td>
    <td align="right">      197.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.00</td>
    <td align="right">       21.56</td>
    <td align="right">       94.83</td>
    <td align="right">       20.71</td>
    <td align="right">       94.83</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.83</td>
    <td align="right">       22.50</td>
    <td align="right">       31.83</td>
    <td align="right">       23.56</td>
    <td align="right">       12.00</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      258.33</td>
    <td align="right">       22.62</td>
    <td align="right">      113.17</td>
    <td align="right">       24.84</td>
    <td align="right">        2.00</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.33</td>
    <td align="right">       22.84</td>
    <td align="right">      314.33</td>
    <td align="right">       24.42</td>
    <td align="right">        2.83</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.67</td>
    <td align="right">       24.99</td>
    <td align="right">      439.67</td>
    <td align="right">       24.47</td>
    <td align="right">       30.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.33</td>
    <td align="right">       24.02</td>
    <td align="right">      445.00</td>
    <td align="right">       24.36</td>
    <td align="right">       16.50</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       97.33</td>
    <td align="right">       22.91</td>
    <td align="right">      317.83</td>
    <td align="right">       24.32</td>
    <td align="right">        4.83</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      307.83</td>
    <td align="right">       22.43</td>
    <td align="right">      119.67</td>
    <td align="right">       24.25</td>
    <td align="right">        8.33</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.17</td>
    <td align="right">       21.65</td>
    <td align="right">       48.00</td>
    <td align="right">       20.84</td>
    <td align="right">       46.00</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.78</td>
    <td align="right">      279.50</td>
    <td align="right">       20.53</td>
    <td align="right">      279.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3645.83</td>
    <td align="right">       21.66</td>
    <td align="right">     2702.50</td>
    <td align="right">       23.09</td>
    <td align="right">      995.50</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.33</td>
    <td align="right">       20.76</td>
    <td align="right">       31.83</td>
    <td align="right">       20.45</td>
    <td align="right">        2.00</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.00</td>
    <td align="right">       24.99</td>
    <td align="right">      445.00</td>
    <td align="right">       24.84</td>
    <td align="right">      300.83</td>
    <td align="right">       26.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.83</td>
    <td align="right">       20.83</td>
    <td align="right">      180.83</td>
    <td align="right">       20.29</td>
    <td align="right">      156.33</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      393.67</td>
    <td align="right">       21.08</td>
    <td align="right">      134.00</td>
    <td align="right">       20.16</td>
    <td align="right">      119.67</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      481.67</td>
    <td align="right">       21.33</td>
    <td align="right">      113.83</td>
    <td align="right">       20.10</td>
    <td align="right">      107.83</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      457.33</td>
    <td align="right">       21.93</td>
    <td align="right">       60.67</td>
    <td align="right">       20.10</td>
    <td align="right">       60.67</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      438.17</td>
    <td align="right">       22.34</td>
    <td align="right">       33.83</td>
    <td align="right">       22.02</td>
    <td align="right">       21.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      209.50</td>
    <td align="right">       22.69</td>
    <td align="right">      149.00</td>
    <td align="right">       24.44</td>
    <td align="right">        0.83</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       49.17</td>
    <td align="right">       22.97</td>
    <td align="right">      406.17</td>
    <td align="right">       24.34</td>
    <td align="right">        6.17</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       49.00</td>
    <td align="right">       22.56</td>
    <td align="right">      417.33</td>
    <td align="right">       24.33</td>
    <td align="right">        5.33</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       82.67</td>
    <td align="right">       22.74</td>
    <td align="right">      327.67</td>
    <td align="right">       24.50</td>
    <td align="right">        7.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      198.00</td>
    <td align="right">       22.14</td>
    <td align="right">      215.17</td>
    <td align="right">       24.41</td>
    <td align="right">       25.17</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      331.50</td>
    <td align="right">       21.87</td>
    <td align="right">       85.67</td>
    <td align="right">       23.11</td>
    <td align="right">       29.50</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      402.83</td>
    <td align="right">       21.09</td>
    <td align="right">      132.50</td>
    <td align="right">       20.42</td>
    <td align="right">      111.83</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3508.33</td>
    <td align="right">       21.67</td>
    <td align="right">     2256.67</td>
    <td align="right">       23.16</td>
    <td align="right">      652.50</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       49.00</td>
    <td align="right">       20.83</td>
    <td align="right">       33.83</td>
    <td align="right">       20.10</td>
    <td align="right">        0.83</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.67</td>
    <td align="right">       22.97</td>
    <td align="right">      417.33</td>
    <td align="right">       24.50</td>
    <td align="right">      156.33</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.50</td>
    <td align="right">       20.82</td>
    <td align="right">      332.00</td>
    <td align="right">       20.47</td>
    <td align="right">      332.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      444.83</td>
    <td align="right">       21.00</td>
    <td align="right">      220.50</td>
    <td align="right">       20.54</td>
    <td align="right">      220.50</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      487.00</td>
    <td align="right">       21.22</td>
    <td align="right">      139.33</td>
    <td align="right">       20.83</td>
    <td align="right">      136.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.17</td>
    <td align="right">       21.88</td>
    <td align="right">       47.17</td>
    <td align="right">       22.71</td>
    <td align="right">       27.00</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      384.83</td>
    <td align="right">       22.22</td>
    <td align="right">       62.17</td>
    <td align="right">       24.37</td>
    <td align="right">        4.67</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      190.33</td>
    <td align="right">       22.50</td>
    <td align="right">      219.33</td>
    <td align="right">       24.45</td>
    <td align="right">        3.17</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       86.67</td>
    <td align="right">       23.01</td>
    <td align="right">      363.00</td>
    <td align="right">       24.27</td>
    <td align="right">       11.50</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.67</td>
    <td align="right">       22.89</td>
    <td align="right">      376.00</td>
    <td align="right">       24.24</td>
    <td align="right">        5.50</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.67</td>
    <td align="right">       22.69</td>
    <td align="right">      242.00</td>
    <td align="right">       24.33</td>
    <td align="right">        4.50</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      357.33</td>
    <td align="right">       22.17</td>
    <td align="right">       90.00</td>
    <td align="right">       23.98</td>
    <td align="right">       10.67</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      464.67</td>
    <td align="right">       21.39</td>
    <td align="right">       83.67</td>
    <td align="right">       20.83</td>
    <td align="right">       79.33</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.90</td>
    <td align="right">      315.83</td>
    <td align="right">       20.56</td>
    <td align="right">      315.83</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4055.67</td>
    <td align="right">       21.56</td>
    <td align="right">     2491.00</td>
    <td align="right">       22.64</td>
    <td align="right">     1151.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       75.67</td>
    <td align="right">       20.82</td>
    <td align="right">       47.17</td>
    <td align="right">       20.47</td>
    <td align="right">        3.17</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.50</td>
    <td align="right">       23.01</td>
    <td align="right">      376.00</td>
    <td align="right">       24.45</td>
    <td align="right">      332.00</td>
    <td align="right">       26.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.49</td>
    <td align="right">      361.00</td>
    <td align="right">       20.19</td>
    <td align="right">      361.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.82</td>
    <td align="right">      241.50</td>
    <td align="right">       20.34</td>
    <td align="right">      241.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.54</td>
    <td align="right">      121.00</td>
    <td align="right">       20.59</td>
    <td align="right">      121.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.67</td>
    <td align="right">       22.46</td>
    <td align="right">       28.17</td>
    <td align="right">       20.82</td>
    <td align="right">       28.17</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      322.67</td>
    <td align="right">       22.88</td>
    <td align="right">       45.00</td>
    <td align="right">       24.00</td>
    <td align="right">        4.67</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      106.00</td>
    <td align="right">       22.96</td>
    <td align="right">      234.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.83</td>
    <td align="right">       23.49</td>
    <td align="right">      427.83</td>
    <td align="right">       24.32</td>
    <td align="right">        6.50</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.00</td>
    <td align="right">       23.03</td>
    <td align="right">      403.17</td>
    <td align="right">       24.24</td>
    <td align="right">        2.00</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.00</td>
    <td align="right">       22.94</td>
    <td align="right">      188.33</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      413.00</td>
    <td align="right">       22.15</td>
    <td align="right">       82.83</td>
    <td align="right">       22.56</td>
    <td align="right">       37.50</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.16</td>
    <td align="right">      182.67</td>
    <td align="right">       20.34</td>
    <td align="right">      182.67</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.48</td>
    <td align="right">      395.17</td>
    <td align="right">       20.30</td>
    <td align="right">      395.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3962.17</td>
    <td align="right">       21.54</td>
    <td align="right">     2711.00</td>
    <td align="right">       22.28</td>
    <td align="right">     1380.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.83</td>
    <td align="right">       20.48</td>
    <td align="right">       28.17</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.49</td>
    <td align="right">      427.83</td>
    <td align="right">       24.32</td>
    <td align="right">      395.17</td>
    <td align="right">       24.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.60</td>
    <td align="right">      275.67</td>
    <td align="right">       20.26</td>
    <td align="right">      275.67</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      379.67</td>
    <td align="right">       20.88</td>
    <td align="right">      168.00</td>
    <td align="right">       20.28</td>
    <td align="right">      168.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      401.00</td>
    <td align="right">       21.47</td>
    <td align="right">       82.50</td>
    <td align="right">       21.18</td>
    <td align="right">       72.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      281.17</td>
    <td align="right">       22.20</td>
    <td align="right">       56.00</td>
    <td align="right">       24.07</td>
    <td align="right">       13.50</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      243.17</td>
    <td align="right">       22.52</td>
    <td align="right">      114.50</td>
    <td align="right">       24.70</td>
    <td align="right">       10.83</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      114.50</td>
    <td align="right">       22.95</td>
    <td align="right">      233.67</td>
    <td align="right">       24.51</td>
    <td align="right">       10.83</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       87.83</td>
    <td align="right">       24.09</td>
    <td align="right">      328.50</td>
    <td align="right">       24.59</td>
    <td align="right">       34.50</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.50</td>
    <td align="right">       23.26</td>
    <td align="right">      313.17</td>
    <td align="right">       24.41</td>
    <td align="right">       19.17</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      173.17</td>
    <td align="right">       22.49</td>
    <td align="right">      188.17</td>
    <td align="right">       24.27</td>
    <td align="right">        6.50</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.00</td>
    <td align="right">       21.94</td>
    <td align="right">       97.67</td>
    <td align="right">       23.50</td>
    <td align="right">       27.83</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.50</td>
    <td align="right">       21.19</td>
    <td align="right">      117.50</td>
    <td align="right">       20.50</td>
    <td align="right">      116.33</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.53</td>
    <td align="right">      283.67</td>
    <td align="right">       20.22</td>
    <td align="right">      283.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3355.50</td>
    <td align="right">       21.55</td>
    <td align="right">     2259.00</td>
    <td align="right">       22.74</td>
    <td align="right">     1039.17</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.83</td>
    <td align="right">       20.53</td>
    <td align="right">       56.00</td>
    <td align="right">       20.22</td>
    <td align="right">        6.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.09</td>
    <td align="right">      328.50</td>
    <td align="right">       24.70</td>
    <td align="right">      283.67</td>
    <td align="right">       26.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      365.33</td>
    <td align="right">       21.30</td>
    <td align="right">      231.83</td>
    <td align="right">       21.60</td>
    <td align="right">      172.50</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      317.17</td>
    <td align="right">       21.47</td>
    <td align="right">      157.00</td>
    <td align="right">       21.78</td>
    <td align="right">      108.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      396.00</td>
    <td align="right">       21.87</td>
    <td align="right">       89.33</td>
    <td align="right">       21.63</td>
    <td align="right">       69.17</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.67</td>
    <td align="right">       22.49</td>
    <td align="right">       29.50</td>
    <td align="right">       21.54</td>
    <td align="right">       25.50</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      306.50</td>
    <td align="right">       22.75</td>
    <td align="right">       60.00</td>
    <td align="right">       24.13</td>
    <td align="right">        5.33</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      128.83</td>
    <td align="right">       22.84</td>
    <td align="right">      224.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.50</td>
    <td align="right">       23.27</td>
    <td align="right">      412.17</td>
    <td align="right">       24.33</td>
    <td align="right">        6.67</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.33</td>
    <td align="right">       23.04</td>
    <td align="right">      404.67</td>
    <td align="right">       24.29</td>
    <td align="right">        3.83</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.50</td>
    <td align="right">       23.12</td>
    <td align="right">      281.17</td>
    <td align="right">       24.40</td>
    <td align="right">       13.33</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      253.17</td>
    <td align="right">       22.60</td>
    <td align="right">      197.33</td>
    <td align="right">       24.41</td>
    <td align="right">       37.33</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      309.67</td>
    <td align="right">       21.87</td>
    <td align="right">      138.00</td>
    <td align="right">       23.33</td>
    <td align="right">       53.33</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      343.17</td>
    <td align="right">       21.33</td>
    <td align="right">      211.17</td>
    <td align="right">       21.47</td>
    <td align="right">      159.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3005.83</td>
    <td align="right">       22.06</td>
    <td align="right">     2436.50</td>
    <td align="right">       23.47</td>
    <td align="right">      654.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.50</td>
    <td align="right">       21.30</td>
    <td align="right">       29.50</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      396.00</td>
    <td align="right">       23.27</td>
    <td align="right">      412.17</td>
    <td align="right">       24.41</td>
    <td align="right">      172.50</td>
    <td align="right">       26.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.00</td>
    <td align="right">       20.71</td>
    <td align="right">      314.33</td>
    <td align="right">       20.24</td>
    <td align="right">      314.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.00</td>
    <td align="right">       20.92</td>
    <td align="right">      194.33</td>
    <td align="right">       20.40</td>
    <td align="right">      190.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      462.00</td>
    <td align="right">       21.23</td>
    <td align="right">      127.00</td>
    <td align="right">       21.36</td>
    <td align="right">      103.50</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      384.50</td>
    <td align="right">       21.86</td>
    <td align="right">       83.50</td>
    <td align="right">       23.29</td>
    <td align="right">       29.67</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      359.17</td>
    <td align="right">       22.17</td>
    <td align="right">      101.17</td>
    <td align="right">       24.23</td>
    <td align="right">       12.00</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      203.83</td>
    <td align="right">       22.42</td>
    <td align="right">      222.67</td>
    <td align="right">       24.45</td>
    <td align="right">        9.00</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      126.83</td>
    <td align="right">       22.80</td>
    <td align="right">      324.00</td>
    <td align="right">       24.29</td>
    <td align="right">       16.50</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      140.67</td>
    <td align="right">       22.46</td>
    <td align="right">      313.33</td>
    <td align="right">       24.21</td>
    <td align="right">        8.17</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.67</td>
    <td align="right">       22.24</td>
    <td align="right">      169.67</td>
    <td align="right">       24.23</td>
    <td align="right">        6.33</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      387.67</td>
    <td align="right">       21.68</td>
    <td align="right">      103.17</td>
    <td align="right">       23.14</td>
    <td align="right">       36.67</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      457.33</td>
    <td align="right">       21.08</td>
    <td align="right">      142.67</td>
    <td align="right">       20.42</td>
    <td align="right">      138.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.67</td>
    <td align="right">       20.72</td>
    <td align="right">      337.50</td>
    <td align="right">       20.31</td>
    <td align="right">      337.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4191.33</td>
    <td align="right">       21.45</td>
    <td align="right">     2433.33</td>
    <td align="right">       22.44</td>
    <td align="right">     1201.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.83</td>
    <td align="right">       20.71</td>
    <td align="right">       83.50</td>
    <td align="right">       20.24</td>
    <td align="right">        6.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.00</td>
    <td align="right">       22.80</td>
    <td align="right">      337.50</td>
    <td align="right">       24.45</td>
    <td align="right">      337.50</td>
    <td align="right">       26.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.07021</td>
    <td align="right">    15.50214</td>
    <td align="right">     -0.0569</td>
    <td align="right">     5.85911</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.27246</td>
    <td align="right">    16.46666</td>
    <td align="right">     0.00756</td>
    <td align="right">     5.70148</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52578</td>
    <td align="right">    16.15213</td>
    <td align="right">     0.08462</td>
    <td align="right">     5.67522</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82494</td>
    <td align="right">    14.13241</td>
    <td align="right">     0.16196</td>
    <td align="right">     5.96185</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.97224</td>
    <td align="right">    21.21928</td>
    <td align="right">     -0.6232</td>
    <td align="right">    13.98309</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05867</td>
    <td align="right">    30.17344</td>
    <td align="right">     -0.4939</td>
    <td align="right">    10.75558</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09892</td>
    <td align="right">    39.55322</td>
    <td align="right">     -0.4012</td>
    <td align="right">     8.83778</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11401</td>
    <td align="right">    39.40283</td>
    <td align="right">     -0.3925</td>
    <td align="right">     8.66897</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11830</td>
    <td align="right">    34.87928</td>
    <td align="right">     -0.4435</td>
    <td align="right">     9.70660</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.97532</td>
    <td align="right">    22.21763</td>
    <td align="right">     0.27306</td>
    <td align="right">     7.12357</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.68072</td>
    <td align="right">    16.73688</td>
    <td align="right">     0.13068</td>
    <td align="right">     5.84645</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.21884</td>
    <td align="right">    13.22032</td>
    <td align="right">     -0.0273</td>
    <td align="right">     5.67032</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.74721</td>
    <td align="right">    23.37125</td>
    <td align="right">     -0.1503</td>
    <td align="right">     7.83872</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.07021</td>
    <td align="right">    13.22032</td>
    <td align="right">     -0.6232</td>
    <td align="right">     5.67032</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11830</td>
    <td align="right">    39.55322</td>
    <td align="right">     0.27306</td>
    <td align="right">    13.98309</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.86312</td>
    <td align="right">    17.18854</td>
    <td align="right">     -0.3502</td>
    <td align="right">     8.50464</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.21772</td>
    <td align="right">    18.35378</td>
    <td align="right">     -0.2519</td>
    <td align="right">     7.27360</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.83372</td>
    <td align="right">    18.04910</td>
    <td align="right">     -0.0948</td>
    <td align="right">     5.97421</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.55221</td>
    <td align="right">    15.34478</td>
    <td align="right">     0.07406</td>
    <td align="right">     5.67447</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81900</td>
    <td align="right">    22.20775</td>
    <td align="right">     -0.7118</td>
    <td align="right">    16.55650</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05442</td>
    <td align="right">    30.62070</td>
    <td align="right">     -0.5379</td>
    <td align="right">    11.63101</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17772</td>
    <td align="right">    40.34396</td>
    <td align="right">     -0.4147</td>
    <td align="right">     8.90766</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16161</td>
    <td align="right">    40.16266</td>
    <td align="right">     -0.4225</td>
    <td align="right">     9.03821</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04081</td>
    <td align="right">    35.65104</td>
    <td align="right">     -0.5215</td>
    <td align="right">    11.21141</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.60922</td>
    <td align="right">    23.51923</td>
    <td align="right">     0.15208</td>
    <td align="right">     6.36457</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.81604</td>
    <td align="right">    18.64550</td>
    <td align="right">     -0.0985</td>
    <td align="right">     6.13414</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.97217</td>
    <td align="right">    14.87753</td>
    <td align="right">     -0.3352</td>
    <td align="right">     8.17417</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.26716</td>
    <td align="right">    24.64309</td>
    <td align="right">     -0.2938</td>
    <td align="right">     8.80726</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.86312</td>
    <td align="right">    14.87753</td>
    <td align="right">     -0.7118</td>
    <td align="right">     5.67447</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17772</td>
    <td align="right">    40.34396</td>
    <td align="right">     0.15208</td>
    <td align="right">    16.55650</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.95512</td>
    <td align="right">    17.65824</td>
    <td align="right">     -0.5896</td>
    <td align="right">    13.93393</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.33665</td>
    <td align="right">    18.89903</td>
    <td align="right">     -0.4736</td>
    <td align="right">    11.26646</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.02584</td>
    <td align="right">    18.39282</td>
    <td align="right">     -0.2842</td>
    <td align="right">     8.06549</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.00095</td>
    <td align="right">    15.33801</td>
    <td align="right">     -0.0430</td>
    <td align="right">     6.43705</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.50610</td>
    <td align="right">    21.99248</td>
    <td align="right">     -0.7948</td>
    <td align="right">    20.14258</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89667</td>
    <td align="right">    30.73788</td>
    <td align="right">     -0.5567</td>
    <td align="right">    12.60389</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08935</td>
    <td align="right">    40.35919</td>
    <td align="right">     -0.4054</td>
    <td align="right">     9.03075</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02715</td>
    <td align="right">    40.29006</td>
    <td align="right">     -0.4360</td>
    <td align="right">     9.61068</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71850</td>
    <td align="right">    35.75657</td>
    <td align="right">     -0.6142</td>
    <td align="right">    14.08347</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.80708</td>
    <td align="right">    24.13205</td>
    <td align="right">     -0.0350</td>
    <td align="right">     6.94692</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.67871</td>
    <td align="right">    19.43052</td>
    <td align="right">     -0.3742</td>
    <td align="right">     9.48742</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.93345</td>
    <td align="right">    15.58861</td>
    <td align="right">     -0.6056</td>
    <td align="right">    14.17350</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.67486</td>
    <td align="right">    24.94170</td>
    <td align="right">     -0.4346</td>
    <td align="right">    11.32273</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.93345</td>
    <td align="right">    15.33801</td>
    <td align="right">     -0.7948</td>
    <td align="right">     6.43705</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08935</td>
    <td align="right">    40.35919</td>
    <td align="right">     -0.0350</td>
    <td align="right">    20.14258</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.12215</td>
    <td align="right">    18.29941</td>
    <td align="right">     -0.8411</td>
    <td align="right">    22.17797</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45192</td>
    <td align="right">    19.76877</td>
    <td align="right">     -0.7237</td>
    <td align="right">    18.10739</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.13456</td>
    <td align="right">    19.30037</td>
    <td align="right">     -0.5075</td>
    <td align="right">    12.19831</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.21921</td>
    <td align="right">    16.06514</td>
    <td align="right">     -0.2142</td>
    <td align="right">     8.39805</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.98267</td>
    <td align="right">    23.08390</td>
    <td align="right">     -0.9412</td>
    <td align="right">    26.92052</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.71137</td>
    <td align="right">    31.29173</td>
    <td align="right">     -0.5733</td>
    <td align="right">    14.44481</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04145</td>
    <td align="right">    41.21648</td>
    <td align="right">     -0.3669</td>
    <td align="right">     9.36358</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84235</td>
    <td align="right">    41.20330</td>
    <td align="right">     -0.4523</td>
    <td align="right">    10.98663</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.26432</td>
    <td align="right">    37.33167</td>
    <td align="right">     -0.7348</td>
    <td align="right">    19.14386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.91615</td>
    <td align="right">    25.53234</td>
    <td align="right">     -0.2455</td>
    <td align="right">     9.19316</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.60752</td>
    <td align="right">    20.03399</td>
    <td align="right">     -0.6541</td>
    <td align="right">    16.05053</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.06791</td>
    <td align="right">    16.30573</td>
    <td align="right">     -0.8733</td>
    <td align="right">    23.26535</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.04299</td>
    <td align="right">    25.84677</td>
    <td align="right">     -0.5934</td>
    <td align="right">    15.84208</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.06791</td>
    <td align="right">    16.06514</td>
    <td align="right">     -0.9412</td>
    <td align="right">     8.39805</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04145</td>
    <td align="right">    41.21648</td>
    <td align="right">     -0.2142</td>
    <td align="right">    26.92052</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.34985</td>
    <td align="right">    17.69060</td>
    <td align="right">     -0.7507</td>
    <td align="right">    18.70472</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68171</td>
    <td align="right">    19.16322</td>
    <td align="right">     -0.6230</td>
    <td align="right">    15.36027</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.54480</td>
    <td align="right">    18.52472</td>
    <td align="right">     -0.3580</td>
    <td align="right">    10.06060</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.85303</td>
    <td align="right">    15.04945</td>
    <td align="right">     0.00903</td>
    <td align="right">     7.91110</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.30876</td>
    <td align="right">    22.13689</td>
    <td align="right">     -0.7235</td>
    <td align="right">    21.07372</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86458</td>
    <td align="right">    30.74511</td>
    <td align="right">     -0.3940</td>
    <td align="right">    11.63825</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14199</td>
    <td align="right">    40.58821</td>
    <td align="right">     -0.2105</td>
    <td align="right">     9.35467</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90545</td>
    <td align="right">    40.65321</td>
    <td align="right">     -0.3089</td>
    <td align="right">    10.14948</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.36957</td>
    <td align="right">    36.64600</td>
    <td align="right">     -0.5940</td>
    <td align="right">    16.47659</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.31734</td>
    <td align="right">    24.60009</td>
    <td align="right">     -0.0960</td>
    <td align="right">     8.66726</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.87403</td>
    <td align="right">    19.36852</td>
    <td align="right">     -0.5473</td>
    <td align="right">    12.99269</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.24630</td>
    <td align="right">    15.79604</td>
    <td align="right">     -0.7905</td>
    <td align="right">    20.19940</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.30084</td>
    <td align="right">    25.14035</td>
    <td align="right">     -0.4480</td>
    <td align="right">    13.53696</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24630</td>
    <td align="right">    15.04945</td>
    <td align="right">     -0.7905</td>
    <td align="right">     7.91110</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14199</td>
    <td align="right">    40.65321</td>
    <td align="right">     0.00903</td>
    <td align="right">    21.07372</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.65532</td>
    <td align="right">    16.52852</td>
    <td align="right">     -0.3898</td>
    <td align="right">    15.16271</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.84664</td>
    <td align="right">    17.98324</td>
    <td align="right">     -0.3119</td>
    <td align="right">    13.30498</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.98317</td>
    <td align="right">    18.19467</td>
    <td align="right">     -0.2672</td>
    <td align="right">    10.59373</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.53111</td>
    <td align="right">    15.56222</td>
    <td align="right">     -0.1204</td>
    <td align="right">     8.34746</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.95891</td>
    <td align="right">    22.99025</td>
    <td align="right">     -0.9365</td>
    <td align="right">    27.07996</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.61108</td>
    <td align="right">    31.42262</td>
    <td align="right">     -0.5997</td>
    <td align="right">    15.56554</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98780</td>
    <td align="right">    41.27977</td>
    <td align="right">     -0.3727</td>
    <td align="right">     9.84618</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85030</td>
    <td align="right">    41.01584</td>
    <td align="right">     -0.4191</td>
    <td align="right">    10.91901</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53942</td>
    <td align="right">    36.32992</td>
    <td align="right">     -0.5715</td>
    <td align="right">    16.42738</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.96771</td>
    <td align="right">    23.63586</td>
    <td align="right">     0.07669</td>
    <td align="right">    10.19492</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.23801</td>
    <td align="right">    17.99775</td>
    <td align="right">     -0.1872</td>
    <td align="right">    11.24090</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.67723</td>
    <td align="right">    14.63589</td>
    <td align="right">     -0.3802</td>
    <td align="right">    15.51610</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.74371</td>
    <td align="right">    24.86698</td>
    <td align="right">     -0.3746</td>
    <td align="right">    13.70054</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.65532</td>
    <td align="right">    14.63589</td>
    <td align="right">     -0.9365</td>
    <td align="right">     8.34746</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98780</td>
    <td align="right">    41.27977</td>
    <td align="right">     0.07669</td>
    <td align="right">    27.07996</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.45330</td>
    <td align="right">    17.42337</td>
    <td align="right">     -0.7367</td>
    <td align="right">    19.55074</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.81691</td>
    <td align="right">    18.86669</td>
    <td align="right">     -0.6003</td>
    <td align="right">    16.15699</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.30121</td>
    <td align="right">    18.59386</td>
    <td align="right">     -0.4261</td>
    <td align="right">    11.97324</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.13008</td>
    <td align="right">    15.62144</td>
    <td align="right">     -0.1659</td>
    <td align="right">     9.30734</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.55291</td>
    <td align="right">    23.25622</td>
    <td align="right">     -0.9714</td>
    <td align="right">    30.29281</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.23663</td>
    <td align="right">    32.03359</td>
    <td align="right">     -0.6133</td>
    <td align="right">    18.73930</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.50715</td>
    <td align="right">    42.33114</td>
    <td align="right">     -0.4314</td>
    <td align="right">    13.42204</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.33140</td>
    <td align="right">    42.15887</td>
    <td align="right">     -0.5031</td>
    <td align="right">    14.80736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.80082</td>
    <td align="right">    37.86607</td>
    <td align="right">     -0.7717</td>
    <td align="right">    22.75081</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.89268</td>
    <td align="right">    25.15726</td>
    <td align="right">     -0.1888</td>
    <td align="right">     9.67523</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.90056</td>
    <td align="right">    19.21777</td>
    <td align="right">     -0.5512</td>
    <td align="right">    14.45674</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.34961</td>
    <td align="right">    15.49932</td>
    <td align="right">     -0.7741</td>
    <td align="right">    20.55703</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.94862</td>
    <td align="right">    25.73639</td>
    <td align="right">     -0.5613</td>
    <td align="right">    16.81988</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34961</td>
    <td align="right">    15.49932</td>
    <td align="right">     -0.9714</td>
    <td align="right">     9.30734</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50715</td>
    <td align="right">    42.33114</td>
    <td align="right">     -0.1659</td>
    <td align="right">    30.29281</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.50943</td>
    <td align="right">    18.65853</td>
    <td align="right">     -0.7309</td>
    <td align="right">    17.27077</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.66818</td>
    <td align="right">    20.20881</td>
    <td align="right">     -0.6750</td>
    <td align="right">    15.48333</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.09665</td>
    <td align="right">    20.00177</td>
    <td align="right">     -0.5377</td>
    <td align="right">    11.77860</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.98733</td>
    <td align="right">    17.07275</td>
    <td align="right">     -0.3030</td>
    <td align="right">     8.11022</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.87613</td>
    <td align="right">    24.43828</td>
    <td align="right">     -1.0399</td>
    <td align="right">    29.72869</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.76702</td>
    <td align="right">    31.77955</td>
    <td align="right">     -0.6270</td>
    <td align="right">    14.61696</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11445</td>
    <td align="right">    40.86387</td>
    <td align="right">     -0.4093</td>
    <td align="right">     8.94743</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05566</td>
    <td align="right">    40.65948</td>
    <td align="right">     -0.4340</td>
    <td align="right">     9.40867</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83825</td>
    <td align="right">    36.83620</td>
    <td align="right">     -0.5749</td>
    <td align="right">    12.81785</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.70581</td>
    <td align="right">    25.09838</td>
    <td align="right">     -0.0535</td>
    <td align="right">     6.97478</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.34916</td>
    <td align="right">    19.91458</td>
    <td align="right">     -0.4472</td>
    <td align="right">    10.13693</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.61382</td>
    <td align="right">    16.44378</td>
    <td align="right">     -0.7007</td>
    <td align="right">    16.03347</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.31033</td>
    <td align="right">    26.05821</td>
    <td align="right">     -0.5443</td>
    <td align="right">    13.45545</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.50943</td>
    <td align="right">    16.44378</td>
    <td align="right">     -1.0399</td>
    <td align="right">     6.97478</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11445</td>
    <td align="right">    40.86387</td>
    <td align="right">     -0.0535</td>
    <td align="right">    29.72869</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.77035</td>
    <td align="right">    17.72469</td>
    <td align="right">     -0.6273</td>
    <td align="right">    13.94125</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.94181</td>
    <td align="right">    19.26275</td>
    <td align="right">     -0.5586</td>
    <td align="right">    12.54482</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.59202</td>
    <td align="right">    18.85129</td>
    <td align="right">     -0.3595</td>
    <td align="right">     8.96155</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.91401</td>
    <td align="right">    15.48825</td>
    <td align="right">     -0.0092</td>
    <td align="right">     6.88390</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.46551</td>
    <td align="right">    22.74203</td>
    <td align="right">     -0.7313</td>
    <td align="right">    19.94751</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01518</td>
    <td align="right">    30.78178</td>
    <td align="right">     -0.4066</td>
    <td align="right">    10.46948</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30736</td>
    <td align="right">    39.79348</td>
    <td align="right">     -0.2144</td>
    <td align="right">     7.56757</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17232</td>
    <td align="right">    39.80540</td>
    <td align="right">     -0.2625</td>
    <td align="right">     7.86887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91028</td>
    <td align="right">    36.02801</td>
    <td align="right">     -0.4318</td>
    <td align="right">    10.76417</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.10923</td>
    <td align="right">    23.89511</td>
    <td align="right">     0.10274</td>
    <td align="right">     7.61553</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.66575</td>
    <td align="right">    18.91542</td>
    <td align="right">     -0.3247</td>
    <td align="right">     8.18807</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.79064</td>
    <td align="right">    15.63100</td>
    <td align="right">     -0.6141</td>
    <td align="right">    13.49678</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.64985</td>
    <td align="right">    24.96881</td>
    <td align="right">     -0.3692</td>
    <td align="right">    10.68924</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.77035</td>
    <td align="right">    15.48825</td>
    <td align="right">     -0.7313</td>
    <td align="right">     6.88390</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30736</td>
    <td align="right">    39.80540</td>
    <td align="right">     0.10274</td>
    <td align="right">    19.94751</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.50178</td>
    <td align="right">    16.40178</td>
    <td align="right">     -0.3507</td>
    <td align="right">    13.02306</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.53883</td>
    <td align="right">    18.02096</td>
    <td align="right">     -0.3333</td>
    <td align="right">    11.61680</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.53110</td>
    <td align="right">    18.47855</td>
    <td align="right">     -0.3530</td>
    <td align="right">    10.22572</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.04641</td>
    <td align="right">    15.85911</td>
    <td align="right">     -0.2481</td>
    <td align="right">     8.21459</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.57767</td>
    <td align="right">    23.72727</td>
    <td align="right">     -1.1071</td>
    <td align="right">    33.01752</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.58228</td>
    <td align="right">    31.27442</td>
    <td align="right">     -0.6827</td>
    <td align="right">    17.08637</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12404</td>
    <td align="right">    41.08245</td>
    <td align="right">     -0.3947</td>
    <td align="right">     9.08387</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07575</td>
    <td align="right">    40.85406</td>
    <td align="right">     -0.3878</td>
    <td align="right">     9.20864</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06032</td>
    <td align="right">    35.73079</td>
    <td align="right">     -0.4088</td>
    <td align="right">    10.76223</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.57109</td>
    <td align="right">    22.71247</td>
    <td align="right">     0.25033</td>
    <td align="right">    10.22634</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.68359</td>
    <td align="right">    17.31061</td>
    <td align="right">     -0.0136</td>
    <td align="right">     8.38242</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.73482</td>
    <td align="right">    14.03095</td>
    <td align="right">     -0.2811</td>
    <td align="right">    11.52239</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.75943</td>
    <td align="right">    24.69405</td>
    <td align="right">     -0.3609</td>
    <td align="right">    12.74210</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.50178</td>
    <td align="right">    14.03095</td>
    <td align="right">     -1.1071</td>
    <td align="right">     8.21459</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12404</td>
    <td align="right">    41.08245</td>
    <td align="right">     0.25033</td>
    <td align="right">    33.01752</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.82358</td>
    <td align="right">    17.53717</td>
    <td align="right">     -0.6215</td>
    <td align="right">    14.43569</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.05967</td>
    <td align="right">    19.01338</td>
    <td align="right">     -0.5361</td>
    <td align="right">    12.60243</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.37726</td>
    <td align="right">    18.93330</td>
    <td align="right">     -0.4227</td>
    <td align="right">    10.25346</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.19708</td>
    <td align="right">    16.06961</td>
    <td align="right">     -0.1836</td>
    <td align="right">     7.74000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.70743</td>
    <td align="right">    23.93827</td>
    <td align="right">     -0.9860</td>
    <td align="right">    28.85540</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.53150</td>
    <td align="right">    31.89876</td>
    <td align="right">     -0.5896</td>
    <td align="right">    15.61499</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88171</td>
    <td align="right">    41.08520</td>
    <td align="right">     -0.3836</td>
    <td align="right">     9.92175</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87466</td>
    <td align="right">    40.71982</td>
    <td align="right">     -0.3846</td>
    <td align="right">     9.78176</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63167</td>
    <td align="right">    36.73275</td>
    <td align="right">     -0.5315</td>
    <td align="right">    13.21936</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.70352</td>
    <td align="right">    24.38066</td>
    <td align="right">     0.01475</td>
    <td align="right">     7.52372</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.51594</td>
    <td align="right">    18.94325</td>
    <td align="right">     -0.3602</td>
    <td align="right">     9.15211</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.90208</td>
    <td align="right">    15.38516</td>
    <td align="right">     -0.5960</td>
    <td align="right">    13.53637</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.35974</td>
    <td align="right">    25.45131</td>
    <td align="right">     -0.4654</td>
    <td align="right">    12.74544</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.82358</td>
    <td align="right">    15.38516</td>
    <td align="right">     -0.9860</td>
    <td align="right">     7.52372</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88171</td>
    <td align="right">    41.08520</td>
    <td align="right">     0.01475</td>
    <td align="right">    28.85540</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.49706</td>
    <td align="right">    18.05060</td>
    <td align="right">     -0.7099</td>
    <td align="right">    17.10041</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.82136</td>
    <td align="right">    19.63080</td>
    <td align="right">     -0.6023</td>
    <td align="right">    13.92325</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.53526</td>
    <td align="right">    19.30335</td>
    <td align="right">     -0.3952</td>
    <td align="right">     9.52393</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.61157</td>
    <td align="right">    16.16380</td>
    <td align="right">     -0.1259</td>
    <td align="right">     6.90922</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.31705</td>
    <td align="right">    23.20190</td>
    <td align="right">     -0.8502</td>
    <td align="right">    22.52234</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.91967</td>
    <td align="right">    30.95555</td>
    <td align="right">     -0.5363</td>
    <td align="right">    12.37232</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19185</td>
    <td align="right">    40.93763</td>
    <td align="right">     -0.3533</td>
    <td align="right">     8.26551</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04672</td>
    <td align="right">    40.81178</td>
    <td align="right">     -0.4157</td>
    <td align="right">     9.31766</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65744</td>
    <td align="right">    37.01564</td>
    <td align="right">     -0.6231</td>
    <td align="right">    14.58392</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.46117</td>
    <td align="right">    25.21538</td>
    <td align="right">     -0.1081</td>
    <td align="right">     7.47396</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.16456</td>
    <td align="right">    19.73373</td>
    <td align="right">     -0.4911</td>
    <td align="right">    11.50730</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.48884</td>
    <td align="right">    16.03109</td>
    <td align="right">     -0.7257</td>
    <td align="right">    17.26837</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.40494</td>
    <td align="right">    25.64814</td>
    <td align="right">     -0.4944</td>
    <td align="right">    12.56296</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.48884</td>
    <td align="right">    16.03109</td>
    <td align="right">     -0.8502</td>
    <td align="right">     6.90922</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19185</td>
    <td align="right">    40.93763</td>
    <td align="right">     -0.1081</td>
    <td align="right">    22.52234</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.60344</td>
    <td align="right">    16.72741</td>
    <td align="right">     -0.6611</td>
    <td align="right">    15.41866</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.92763</td>
    <td align="right">    18.32871</td>
    <td align="right">     -0.5446</td>
    <td align="right">    12.87527</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.67487</td>
    <td align="right">    17.96410</td>
    <td align="right">     -0.3172</td>
    <td align="right">     9.06271</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.86708</td>
    <td align="right">    14.85577</td>
    <td align="right">     0.00797</td>
    <td align="right">     7.67136</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.28212</td>
    <td align="right">    22.32933</td>
    <td align="right">     -0.7461</td>
    <td align="right">    21.78890</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.86523</td>
    <td align="right">    30.29262</td>
    <td align="right">     -0.4314</td>
    <td align="right">    12.33482</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.16703</td>
    <td align="right">    40.14563</td>
    <td align="right">     -0.2499</td>
    <td align="right">     9.73595</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.91574</td>
    <td align="right">    40.21237</td>
    <td align="right">     -0.3463</td>
    <td align="right">    10.56129</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.38000</td>
    <td align="right">    36.48283</td>
    <td align="right">     -0.6077</td>
    <td align="right">    16.43691</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.48741</td>
    <td align="right">    23.99061</td>
    <td align="right">     -0.0476</td>
    <td align="right">     8.06918</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.24419</td>
    <td align="right">    18.55599</td>
    <td align="right">     -0.4361</td>
    <td align="right">    10.39570</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.54285</td>
    <td align="right">    14.90182</td>
    <td align="right">     -0.6845</td>
    <td align="right">    16.09228</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.42200</td>
    <td align="right">    24.61545</td>
    <td align="right">     -0.4217</td>
    <td align="right">    12.54024</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.54285</td>
    <td align="right">    14.85577</td>
    <td align="right">     -0.7461</td>
    <td align="right">     7.67136</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.16703</td>
    <td align="right">    40.21237</td>
    <td align="right">     0.00797</td>
    <td align="right">    21.78890</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.17375</td>
    <td align="right">    15.92695</td>
    <td align="right">     -0.2351</td>
    <td align="right">    11.76226</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.33390</td>
    <td align="right">    17.47974</td>
    <td align="right">     -0.1719</td>
    <td align="right">    10.47205</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.40427</td>
    <td align="right">    17.96188</td>
    <td align="right">     -0.1529</td>
    <td align="right">     8.48469</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.90158</td>
    <td align="right">    15.53958</td>
    <td align="right">     -0.0368</td>
    <td align="right">     6.96805</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.28094</td>
    <td align="right">    23.08055</td>
    <td align="right">     -0.8486</td>
    <td align="right">    22.76913</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.82787</td>
    <td align="right">    31.06507</td>
    <td align="right">     -0.5602</td>
    <td align="right">    13.30783</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15240</td>
    <td align="right">    40.94542</td>
    <td align="right">     -0.3551</td>
    <td align="right">     8.54524</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05959</td>
    <td align="right">    40.57463</td>
    <td align="right">     -0.3808</td>
    <td align="right">     9.12232</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90673</td>
    <td align="right">    35.96640</td>
    <td align="right">     -0.4663</td>
    <td align="right">    12.38521</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.48955</td>
    <td align="right">    23.12565</td>
    <td align="right">     0.20866</td>
    <td align="right">     9.86092</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.83314</td>
    <td align="right">    17.36118</td>
    <td align="right">     -0.0204</td>
    <td align="right">     9.36383</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.26334</td>
    <td align="right">    13.95450</td>
    <td align="right">     -0.2071</td>
    <td align="right">    11.61653</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.14090</td>
    <td align="right">    24.48535</td>
    <td align="right">     -0.2706</td>
    <td align="right">    11.24217</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.17375</td>
    <td align="right">    13.95450</td>
    <td align="right">     -0.8486</td>
    <td align="right">     6.96805</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15240</td>
    <td align="right">    40.94542</td>
    <td align="right">     0.20866</td>
    <td align="right">    22.76913</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.75016</td>
    <td align="right">    16.96562</td>
    <td align="right">     -0.6240</td>
    <td align="right">    15.43925</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.11825</td>
    <td align="right">    18.51310</td>
    <td align="right">     -0.4948</td>
    <td align="right">    12.72252</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.53396</td>
    <td align="right">    18.47979</td>
    <td align="right">     -0.3464</td>
    <td align="right">     9.81513</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.34034</td>
    <td align="right">    15.63722</td>
    <td align="right">     -0.1116</td>
    <td align="right">     8.07798</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.73673</td>
    <td align="right">    23.41124</td>
    <td align="right">     -0.9188</td>
    <td align="right">    27.35832</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.40652</td>
    <td align="right">    31.74642</td>
    <td align="right">     -0.5843</td>
    <td align="right">    16.64318</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.67702</td>
    <td align="right">    41.91471</td>
    <td align="right">     -0.4105</td>
    <td align="right">    11.66672</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53490</td>
    <td align="right">    41.71661</td>
    <td align="right">     -0.4646</td>
    <td align="right">    12.66183</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.05120</td>
    <td align="right">    37.75543</td>
    <td align="right">     -0.6967</td>
    <td align="right">    19.32689</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.21335</td>
    <td align="right">    24.90516</td>
    <td align="right">     -0.0941</td>
    <td align="right">     8.30560</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.27073</td>
    <td align="right">    18.81916</td>
    <td align="right">     -0.4257</td>
    <td align="right">    10.98094</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.73982</td>
    <td align="right">    14.98418</td>
    <td align="right">     -0.6373</td>
    <td align="right">    15.51811</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.20631</td>
    <td align="right">    25.47214</td>
    <td align="right">     -0.4845</td>
    <td align="right">    14.06260</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.73982</td>
    <td align="right">    14.98418</td>
    <td align="right">     -0.9188</td>
    <td align="right">     8.07798</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67702</td>
    <td align="right">    41.91471</td>
    <td align="right">     -0.0941</td>
    <td align="right">    27.35832</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.776388E+09</td>
    <td align="right">0.229911E+09</td>
    <td align="right">       41.60</td>
    <td align="right">0.771339E+09</td>
    <td align="right">  5048891.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12409.73</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">    12409.73</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">      293.93</td>
    <td align="right">05-JAN-12:30</td>
    <td align="right">     3548.60</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193800E+10</td>
    <td align="right">0.534792E+09</td>
    <td align="right">       60.37</td>
    <td align="right">0.193203E+10</td>
    <td align="right">  5975333.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    34441.46</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">    34441.46</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">      310.27</td>
    <td align="right">21-FEB-15:40</td>
    <td align="right">     8598.94</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.683473E+10</td>
    <td align="right">0.191618E+10</td>
    <td align="right">      176.94</td>
    <td align="right">0.679256E+10</td>
    <td align="right"> 42173275.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    34029.13</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">    34029.13</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">      987.76</td>
    <td align="right">20-MAR-15:00</td>
    <td align="right">     8516.22</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194759E+11</td>
    <td align="right">0.512228E+10</td>
    <td align="right">      268.86</td>
    <td align="right">0.194097E+11</td>
    <td align="right"> 66105895.71</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    51471.27</td>
    <td align="right">28-APR-15:30</td>
    <td align="right">    51471.27</td>
    <td align="right">28-APR-15:30</td>
    <td align="right">     2182.92</td>
    <td align="right">15-APR-08:30</td>
    <td align="right">    12846.32</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350342E+11</td>
    <td align="right">0.918046E+10</td>
    <td align="right">      370.78</td>
    <td align="right">0.335816E+11</td>
    <td align="right">0.145262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    66447.61</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    66447.61</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    17147.64</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    18710.67</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.685505E+11</td>
    <td align="right">0.194697E+11</td>
    <td align="right">      447.54</td>
    <td align="right">0.655716E+11</td>
    <td align="right">0.297891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   121454.13</td>
    <td align="right">29-JUN-04:02</td>
    <td align="right">   103980.19</td>
    <td align="right">29-JUN-04:02</td>
    <td align="right">    23190.58</td>
    <td align="right">24-JUN-04:02</td>
    <td align="right">    34495.88</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.898709E+11</td>
    <td align="right">0.251397E+11</td>
    <td align="right">      459.92</td>
    <td align="right">0.778069E+11</td>
    <td align="right">0.120640E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   115314.08</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    92702.65</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    64192.74</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">    32515.09</td>
    <td align="right">21-JUL-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.889140E+11</td>
    <td align="right">0.239149E+11</td>
    <td align="right">      478.47</td>
    <td align="right">0.758615E+11</td>
    <td align="right">0.130525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   122693.41</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    86484.31</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">    64849.03</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    29369.93</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.602837E+11</td>
    <td align="right">0.156267E+11</td>
    <td align="right">      425.29</td>
    <td align="right">0.535671E+11</td>
    <td align="right">0.671655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    99117.51</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    75247.82</td>
    <td align="right">28-SEP-16:00</td>
    <td align="right">    48447.41</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    23995.84</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.281138E+11</td>
    <td align="right">0.726129E+10</td>
    <td align="right">      293.48</td>
    <td align="right">0.262621E+11</td>
    <td align="right">0.185173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    73582.45</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    73582.45</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    19857.21</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    19497.01</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258867E+10</td>
    <td align="right">0.748828E+09</td>
    <td align="right">      101.08</td>
    <td align="right">0.245618E+10</td>
    <td align="right">0.132490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    23425.69</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    23425.69</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">     2376.86</td>
    <td align="right">02-NOV-17:03</td>
    <td align="right">     6244.85</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 14633824.47</td>
    <td align="right">  4505259.73</td>
    <td align="right">        3.00</td>
    <td align="right"> 14497736.24</td>
    <td align="right">   136088.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2421.37</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">     2387.99</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">       35.81</td>
    <td align="right">01-DEC-15:40</td>
    <td align="right">      741.24</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.402395E+12</td>
    <td align="right">0.109149E+12</td>
    <td align="right">     3127.33</td>
    <td align="right">0.364027E+12</td>
    <td align="right">0.383682E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14633824.47</td>
    <td align="right">  4505259.73</td>
    <td align="right">        3.00</td>
    <td align="right"> 14497736.24</td>
    <td align="right">   136088.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2421.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2387.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">      741.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.898709E+11</td>
    <td align="right">0.251397E+11</td>
    <td align="right">      478.47</td>
    <td align="right">0.778069E+11</td>
    <td align="right">0.130525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122693.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103980.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64849.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34495.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.743044E+09</td>
    <td align="right">0.218626E+09</td>
    <td align="right">       44.83</td>
    <td align="right">0.740920E+09</td>
    <td align="right">  2124939.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">05-JAN-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10849.63</td>
    <td align="right">05-JAN-14:10</td>
    <td align="right">    10849.63</td>
    <td align="right">05-JAN-14:10</td>
    <td align="right">      154.75</td>
    <td align="right">05-JAN-17:00</td>
    <td align="right">     3079.92</td>
    <td align="right">05-JAN-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171999E+10</td>
    <td align="right">0.473725E+09</td>
    <td align="right">       64.17</td>
    <td align="right">0.171583E+10</td>
    <td align="right">  4167196.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    29023.59</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">    29023.59</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">      237.67</td>
    <td align="right">21-FEB-17:00</td>
    <td align="right">     7174.95</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.575280E+10</td>
    <td align="right">0.161038E+10</td>
    <td align="right">      182.10</td>
    <td align="right">0.572037E+10</td>
    <td align="right"> 32431231.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">08-MAR-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    27522.86</td>
    <td align="right">08-MAR-16:20</td>
    <td align="right">    27522.86</td>
    <td align="right">08-MAR-16:20</td>
    <td align="right">      802.72</td>
    <td align="right">20-MAR-15:00</td>
    <td align="right">     6877.30</td>
    <td align="right">08-MAR-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164120E+11</td>
    <td align="right">0.430566E+10</td>
    <td align="right">      275.77</td>
    <td align="right">0.163617E+11</td>
    <td align="right"> 50313129.14</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    48000.44</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    48000.44</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     1743.13</td>
    <td align="right">15-APR-08:20</td>
    <td align="right">    12025.79</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298910E+11</td>
    <td align="right">0.781946E+10</td>
    <td align="right">      383.46</td>
    <td align="right">0.287179E+11</td>
    <td align="right">0.117313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    61728.50</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    61728.50</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    13117.47</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    17374.63</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.595364E+11</td>
    <td align="right">0.169200E+11</td>
    <td align="right">      452.36</td>
    <td align="right">0.572471E+11</td>
    <td align="right">0.228931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    90710.32</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">    90710.32</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">    17595.85</td>
    <td align="right">24-JUN-04:02</td>
    <td align="right">    33169.94</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.769248E+11</td>
    <td align="right">0.215169E+11</td>
    <td align="right">      462.21</td>
    <td align="right">0.670718E+11</td>
    <td align="right">0.985304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    91059.71</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">    84142.63</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    52565.06</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">    29439.29</td>
    <td align="right">21-JUL-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.734832E+11</td>
    <td align="right">0.197821E+11</td>
    <td align="right">      478.57</td>
    <td align="right">0.631721E+11</td>
    <td align="right">0.103111E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    91265.85</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">    77120.48</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">    48991.87</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    25150.14</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.476810E+11</td>
    <td align="right">0.123846E+11</td>
    <td align="right">      427.08</td>
    <td align="right">0.424744E+11</td>
    <td align="right">0.520657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    79764.45</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    64665.14</td>
    <td align="right">29-SEP-14:50</td>
    <td align="right">    33489.61</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    19310.36</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217536E+11</td>
    <td align="right">0.563807E+10</td>
    <td align="right">      291.72</td>
    <td align="right">0.203913E+11</td>
    <td align="right">0.136231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    60951.31</td>
    <td align="right">06-OCT-15:40</td>
    <td align="right">    60951.31</td>
    <td align="right">06-OCT-15:40</td>
    <td align="right">    13144.18</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    16148.66</td>
    <td align="right">06-OCT-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190319E+10</td>
    <td align="right">0.554473E+09</td>
    <td align="right">      100.17</td>
    <td align="right">0.178614E+10</td>
    <td align="right">0.117042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">02-NOV-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    17073.78</td>
    <td align="right">02-NOV-15:20</td>
    <td align="right">    16972.51</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     1919.90</td>
    <td align="right">02-NOV-17:00</td>
    <td align="right">     4612.52</td>
    <td align="right">02-NOV-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10652377.95</td>
    <td align="right">  3282539.18</td>
    <td align="right">        3.00</td>
    <td align="right"> 10345570.77</td>
    <td align="right">   306807.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">24-DEC-14:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1771.42</td>
    <td align="right">24-DEC-14:32</td>
    <td align="right">     1771.42</td>
    <td align="right">24-DEC-14:32</td>
    <td align="right">       67.38</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      543.09</td>
    <td align="right">24-DEC-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.335812E+12</td>
    <td align="right">0.912273E+11</td>
    <td align="right">     3165.44</td>
    <td align="right">0.305410E+12</td>
    <td align="right">0.304019E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10652377.95</td>
    <td align="right">  3282539.18</td>
    <td align="right">        3.00</td>
    <td align="right"> 10345570.77</td>
    <td align="right">   306807.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1771.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1771.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       67.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">      543.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.769248E+11</td>
    <td align="right">0.215169E+11</td>
    <td align="right">      478.57</td>
    <td align="right">0.670718E+11</td>
    <td align="right">0.103111E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91265.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90710.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52565.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33169.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.746248E+09</td>
    <td align="right">0.220849E+09</td>
    <td align="right">       40.71</td>
    <td align="right">0.741268E+09</td>
    <td align="right">  4980606.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11891.40</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">    11891.40</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">      313.75</td>
    <td align="right">05-JAN-16:40</td>
    <td align="right">     3407.05</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183749E+10</td>
    <td align="right">0.511666E+09</td>
    <td align="right">       61.70</td>
    <td align="right">0.182964E+10</td>
    <td align="right">  7843416.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    30411.33</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">    30411.33</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">      340.53</td>
    <td align="right">19-FEB-12:38</td>
    <td align="right">     7747.32</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.636791E+10</td>
    <td align="right">0.179879E+10</td>
    <td align="right">      180.98</td>
    <td align="right">0.631078E+10</td>
    <td align="right"> 57131546.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    30496.88</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    30496.88</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">     1149.48</td>
    <td align="right">16-MAR-11:40</td>
    <td align="right">     7765.14</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186581E+11</td>
    <td align="right">0.493109E+10</td>
    <td align="right">      272.97</td>
    <td align="right">0.185784E+11</td>
    <td align="right"> 79734465.49</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    57425.07</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    57425.07</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     2139.27</td>
    <td align="right">15-APR-08:30</td>
    <td align="right">    14387.73</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350058E+11</td>
    <td align="right">0.922185E+10</td>
    <td align="right">      380.05</td>
    <td align="right">0.335310E+11</td>
    <td align="right">0.147474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    75618.66</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    75618.66</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    13491.58</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    21284.18</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.696883E+11</td>
    <td align="right">0.199791E+11</td>
    <td align="right">      448.95</td>
    <td align="right">0.668965E+11</td>
    <td align="right">0.279187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   112977.99</td>
    <td align="right">26-JUN-14:45</td>
    <td align="right">   112977.99</td>
    <td align="right">26-JUN-14:45</td>
    <td align="right">    21348.66</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">    40579.02</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.902888E+11</td>
    <td align="right">0.254413E+11</td>
    <td align="right">      464.92</td>
    <td align="right">0.790088E+11</td>
    <td align="right">0.112801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   112737.99</td>
    <td align="right">20-JUL-14:25</td>
    <td align="right">   112737.99</td>
    <td align="right">20-JUL-14:25</td>
    <td align="right">    60094.44</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">    39635.09</td>
    <td align="right">21-JUL-13:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.847302E+11</td>
    <td align="right">0.229955E+11</td>
    <td align="right">      479.00</td>
    <td align="right">0.730195E+11</td>
    <td align="right">0.117107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   107723.78</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">    92372.30</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">    57199.52</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">    30126.48</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.535415E+11</td>
    <td align="right">0.140260E+11</td>
    <td align="right">      416.54</td>
    <td align="right">0.474711E+11</td>
    <td align="right">0.607031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    89233.02</td>
    <td align="right">05-SEP-13:50</td>
    <td align="right">    76189.59</td>
    <td align="right">01-SEP-14:50</td>
    <td align="right">    36753.81</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    22367.17</td>
    <td align="right">01-SEP-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234253E+11</td>
    <td align="right">0.613928E+10</td>
    <td align="right">      285.22</td>
    <td align="right">0.218231E+11</td>
    <td align="right">0.160222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-12:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    69793.92</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">    69754.34</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">    14884.78</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    18484.52</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205342E+10</td>
    <td align="right">0.601812E+09</td>
    <td align="right">       98.39</td>
    <td align="right">0.188839E+10</td>
    <td align="right">0.165033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    17821.82</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    16740.39</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">     2452.74</td>
    <td align="right">02-NOV-16:50</td>
    <td align="right">     4910.16</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9873639.59</td>
    <td align="right">  3048666.46</td>
    <td align="right">        2.83</td>
    <td align="right">  9321116.11</td>
    <td align="right">   552523.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1839.41</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">     1712.21</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      127.19</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      565.27</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.386353E+12</td>
    <td align="right">0.105870E+12</td>
    <td align="right">     3132.26</td>
    <td align="right">0.351108E+12</td>
    <td align="right">0.352451E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9873639.59</td>
    <td align="right">  3048666.46</td>
    <td align="right">        2.83</td>
    <td align="right">  9321116.11</td>
    <td align="right">   552523.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1839.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1712.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">      565.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.902888E+11</td>
    <td align="right">0.254413E+11</td>
    <td align="right">      479.00</td>
    <td align="right">0.790088E+11</td>
    <td align="right">0.117107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112977.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112977.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60094.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40579.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.25</td>
    <td align="right">        0.00</td>
    <td align="right">      516.25</td>
    <td align="right">       48.23</td>
    <td align="right">     2097.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.23</td>
    <td align="right">        0.00</td>
    <td align="right">      645.23</td>
    <td align="right">      131.38</td>
    <td align="right">     1890.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      813.87</td>
    <td align="right">        0.00</td>
    <td align="right">      813.87</td>
    <td align="right">      354.24</td>
    <td align="right">     1453.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1032.42</td>
    <td align="right">        8.71</td>
    <td align="right">     1023.71</td>
    <td align="right">      607.59</td>
    <td align="right">      969.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1122.11</td>
    <td align="right">       72.09</td>
    <td align="right">     1050.03</td>
    <td align="right">      827.87</td>
    <td align="right">      712.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1274.93</td>
    <td align="right">      208.30</td>
    <td align="right">     1066.63</td>
    <td align="right">     1322.86</td>
    <td align="right">      471.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1170.27</td>
    <td align="right">       97.14</td>
    <td align="right">     1073.14</td>
    <td align="right">     1443.04</td>
    <td align="right">      323.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1085.72</td>
    <td align="right">       24.14</td>
    <td align="right">     1061.58</td>
    <td align="right">     1250.16</td>
    <td align="right">      366.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.37</td>
    <td align="right">        0.21</td>
    <td align="right">      868.15</td>
    <td align="right">      844.16</td>
    <td align="right">      626.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      647.98</td>
    <td align="right">        0.00</td>
    <td align="right">      647.98</td>
    <td align="right">      346.56</td>
    <td align="right">     1132.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      550.29</td>
    <td align="right">        0.00</td>
    <td align="right">      550.29</td>
    <td align="right">       81.79</td>
    <td align="right">     1638.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      439.41</td>
    <td align="right">        0.00</td>
    <td align="right">      439.41</td>
    <td align="right">        9.59</td>
    <td align="right">     2221.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      847.98</td>
    <td align="right">       34.28</td>
    <td align="right">      813.70</td>
    <td align="right">      608.33</td>
    <td align="right">     1155.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      439.41</td>
    <td align="right">        0.00</td>
    <td align="right">      439.41</td>
    <td align="right">        9.59</td>
    <td align="right">      323.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1274.93</td>
    <td align="right">      208.30</td>
    <td align="right">     1073.14</td>
    <td align="right">     1443.04</td>
    <td align="right">     2221.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      953.22</td>
    <td align="right">      532.98</td>
    <td align="right">      420.25</td>
    <td align="right">      591.86</td>
    <td align="right">     1261.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1158.03</td>
    <td align="right">      624.29</td>
    <td align="right">      533.74</td>
    <td align="right">      824.93</td>
    <td align="right">     1143.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1527.74</td>
    <td align="right">      868.53</td>
    <td align="right">      659.21</td>
    <td align="right">     1335.01</td>
    <td align="right">      886.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2087.28</td>
    <td align="right">     1189.20</td>
    <td align="right">      898.08</td>
    <td align="right">     2060.49</td>
    <td align="right">      606.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1991.22</td>
    <td align="right">     1134.66</td>
    <td align="right">      856.57</td>
    <td align="right">     2091.54</td>
    <td align="right">      469.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2146.52</td>
    <td align="right">     1322.17</td>
    <td align="right">      824.35</td>
    <td align="right">     2573.59</td>
    <td align="right">      309.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1986.36</td>
    <td align="right">     1135.76</td>
    <td align="right">      850.61</td>
    <td align="right">     2489.82</td>
    <td align="right">      214.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1965.86</td>
    <td align="right">     1083.78</td>
    <td align="right">      882.08</td>
    <td align="right">     2365.87</td>
    <td align="right">      237.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1636.48</td>
    <td align="right">      915.70</td>
    <td align="right">      720.78</td>
    <td align="right">     1828.49</td>
    <td align="right">      395.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1423.07</td>
    <td align="right">      902.88</td>
    <td align="right">      520.19</td>
    <td align="right">     1350.64</td>
    <td align="right">      691.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1112.26</td>
    <td align="right">      653.91</td>
    <td align="right">      458.35</td>
    <td align="right">      824.44</td>
    <td align="right">      997.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      901.40</td>
    <td align="right">      548.66</td>
    <td align="right">      352.74</td>
    <td align="right">      551.57</td>
    <td align="right">     1337.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1575.66</td>
    <td align="right">      910.51</td>
    <td align="right">      665.16</td>
    <td align="right">     1577.46</td>
    <td align="right">      710.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      901.40</td>
    <td align="right">      532.98</td>
    <td align="right">      352.74</td>
    <td align="right">      551.57</td>
    <td align="right">      214.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2146.52</td>
    <td align="right">     1322.17</td>
    <td align="right">      898.08</td>
    <td align="right">     2573.59</td>
    <td align="right">     1337.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3818.09</td>
    <td align="right">     2971.32</td>
    <td align="right">      846.77</td>
    <td align="right">     3851.15</td>
    <td align="right">     1880.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3737.51</td>
    <td align="right">     2730.77</td>
    <td align="right">     1006.74</td>
    <td align="right">     3659.88</td>
    <td align="right">     1756.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2752.62</td>
    <td align="right">     1664.22</td>
    <td align="right">     1088.40</td>
    <td align="right">     2367.72</td>
    <td align="right">     1431.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2146.01</td>
    <td align="right">      880.60</td>
    <td align="right">     1265.41</td>
    <td align="right">     1521.40</td>
    <td align="right">     1004.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1430.89</td>
    <td align="right">      314.25</td>
    <td align="right">     1116.64</td>
    <td align="right">     1044.11</td>
    <td align="right">      749.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1209.99</td>
    <td align="right">      148.25</td>
    <td align="right">     1061.73</td>
    <td align="right">     1326.78</td>
    <td align="right">      505.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1339.14</td>
    <td align="right">      213.12</td>
    <td align="right">     1126.02</td>
    <td align="right">     1565.18</td>
    <td align="right">      340.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1842.18</td>
    <td align="right">      598.51</td>
    <td align="right">     1243.66</td>
    <td align="right">     1824.04</td>
    <td align="right">      387.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2547.66</td>
    <td align="right">     1420.53</td>
    <td align="right">     1127.13</td>
    <td align="right">     2521.34</td>
    <td align="right">      649.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3487.49</td>
    <td align="right">     2568.95</td>
    <td align="right">      918.54</td>
    <td align="right">     3579.03</td>
    <td align="right">     1111.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3884.62</td>
    <td align="right">     2981.91</td>
    <td align="right">      902.71</td>
    <td align="right">     3970.38</td>
    <td align="right">     1502.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4142.02</td>
    <td align="right">     3416.92</td>
    <td align="right">      725.10</td>
    <td align="right">     4272.16</td>
    <td align="right">     1903.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2689.00</td>
    <td align="right">     1653.61</td>
    <td align="right">     1035.39</td>
    <td align="right">     2619.94</td>
    <td align="right">     1098.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1209.99</td>
    <td align="right">      148.25</td>
    <td align="right">      725.10</td>
    <td align="right">     1044.11</td>
    <td align="right">      340.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4142.02</td>
    <td align="right">     3416.92</td>
    <td align="right">     1265.41</td>
    <td align="right">     4272.16</td>
    <td align="right">     1903.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      983.21</td>
    <td align="right">      560.73</td>
    <td align="right">      422.48</td>
    <td align="right">      705.92</td>
    <td align="right">     1350.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1265.57</td>
    <td align="right">      731.06</td>
    <td align="right">      534.51</td>
    <td align="right">     1027.25</td>
    <td align="right">     1231.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1413.68</td>
    <td align="right">      752.59</td>
    <td align="right">      661.09</td>
    <td align="right">     1262.83</td>
    <td align="right">      963.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1804.23</td>
    <td align="right">      960.27</td>
    <td align="right">      843.96</td>
    <td align="right">     1774.38</td>
    <td align="right">      663.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1710.32</td>
    <td align="right">      881.16</td>
    <td align="right">      829.16</td>
    <td align="right">     1797.39</td>
    <td align="right">      500.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1833.36</td>
    <td align="right">     1022.83</td>
    <td align="right">      810.53</td>
    <td align="right">     2241.21</td>
    <td align="right">      349.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1653.78</td>
    <td align="right">      809.24</td>
    <td align="right">      844.54</td>
    <td align="right">     2103.11</td>
    <td align="right">      229.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1690.02</td>
    <td align="right">      781.69</td>
    <td align="right">      908.34</td>
    <td align="right">     2062.18</td>
    <td align="right">      259.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1526.65</td>
    <td align="right">      804.09</td>
    <td align="right">      722.56</td>
    <td align="right">     1742.54</td>
    <td align="right">      426.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1396.54</td>
    <td align="right">      868.00</td>
    <td align="right">      528.55</td>
    <td align="right">     1400.79</td>
    <td align="right">      756.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1096.31</td>
    <td align="right">      644.99</td>
    <td align="right">      451.32</td>
    <td align="right">      868.17</td>
    <td align="right">     1055.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      948.19</td>
    <td align="right">      594.66</td>
    <td align="right">      353.53</td>
    <td align="right">      661.95</td>
    <td align="right">     1394.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1443.62</td>
    <td align="right">      783.90</td>
    <td align="right">      659.71</td>
    <td align="right">     1472.25</td>
    <td align="right">      762.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      948.19</td>
    <td align="right">      560.73</td>
    <td align="right">      353.53</td>
    <td align="right">      661.95</td>
    <td align="right">      229.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1833.36</td>
    <td align="right">     1022.83</td>
    <td align="right">      908.34</td>
    <td align="right">     2241.21</td>
    <td align="right">     1394.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.08</td>
    <td align="right">        0.00</td>
    <td align="right">      172.08</td>
    <td align="right">       14.81</td>
    <td align="right">      737.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      215.07</td>
    <td align="right">        0.00</td>
    <td align="right">      215.07</td>
    <td align="right">       46.33</td>
    <td align="right">      651.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.28</td>
    <td align="right">        0.00</td>
    <td align="right">      271.28</td>
    <td align="right">      129.33</td>
    <td align="right">      490.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      344.12</td>
    <td align="right">        2.90</td>
    <td align="right">      341.22</td>
    <td align="right">      221.54</td>
    <td align="right">      321.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.02</td>
    <td align="right">       24.03</td>
    <td align="right">      349.99</td>
    <td align="right">      294.24</td>
    <td align="right">      233.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      424.96</td>
    <td align="right">       69.43</td>
    <td align="right">      355.53</td>
    <td align="right">      452.99</td>
    <td align="right">      155.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.07</td>
    <td align="right">       32.38</td>
    <td align="right">      357.69</td>
    <td align="right">      490.66</td>
    <td align="right">      107.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.89</td>
    <td align="right">        8.05</td>
    <td align="right">      353.84</td>
    <td align="right">      421.90</td>
    <td align="right">      128.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.44</td>
    <td align="right">        0.07</td>
    <td align="right">      289.37</td>
    <td align="right">      279.02</td>
    <td align="right">      231.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      215.98</td>
    <td align="right">        0.00</td>
    <td align="right">      215.98</td>
    <td align="right">      109.49</td>
    <td align="right">      421.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      183.42</td>
    <td align="right">        0.00</td>
    <td align="right">      183.42</td>
    <td align="right">       22.65</td>
    <td align="right">      607.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.46</td>
    <td align="right">        0.00</td>
    <td align="right">      146.46</td>
    <td align="right">        1.69</td>
    <td align="right">      800.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.65</td>
    <td align="right">       11.43</td>
    <td align="right">      271.22</td>
    <td align="right">      207.97</td>
    <td align="right">      406.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.46</td>
    <td align="right">        0.00</td>
    <td align="right">      146.46</td>
    <td align="right">        1.69</td>
    <td align="right">      107.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      424.96</td>
    <td align="right">       69.43</td>
    <td align="right">      357.69</td>
    <td align="right">      490.66</td>
    <td align="right">      800.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.08</td>
    <td align="right">        0.00</td>
    <td align="right">      172.08</td>
    <td align="right">       14.81</td>
    <td align="right">      737.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      215.07</td>
    <td align="right">        0.00</td>
    <td align="right">      215.07</td>
    <td align="right">       46.34</td>
    <td align="right">      651.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.29</td>
    <td align="right">        0.00</td>
    <td align="right">      271.29</td>
    <td align="right">      129.34</td>
    <td align="right">      490.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      344.14</td>
    <td align="right">        2.90</td>
    <td align="right">      341.24</td>
    <td align="right">      221.55</td>
    <td align="right">      321.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.04</td>
    <td align="right">       24.03</td>
    <td align="right">      350.01</td>
    <td align="right">      294.25</td>
    <td align="right">      233.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      424.98</td>
    <td align="right">       69.43</td>
    <td align="right">      355.54</td>
    <td align="right">      453.01</td>
    <td align="right">      155.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.09</td>
    <td align="right">       32.38</td>
    <td align="right">      357.71</td>
    <td align="right">      490.68</td>
    <td align="right">      107.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.91</td>
    <td align="right">        8.05</td>
    <td align="right">      353.86</td>
    <td align="right">      421.92</td>
    <td align="right">      128.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.45</td>
    <td align="right">        0.07</td>
    <td align="right">      289.38</td>
    <td align="right">      279.03</td>
    <td align="right">      231.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      215.99</td>
    <td align="right">        0.00</td>
    <td align="right">      215.99</td>
    <td align="right">      109.49</td>
    <td align="right">      421.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      183.43</td>
    <td align="right">        0.00</td>
    <td align="right">      183.43</td>
    <td align="right">       22.65</td>
    <td align="right">      607.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.47</td>
    <td align="right">        0.00</td>
    <td align="right">      146.47</td>
    <td align="right">        1.69</td>
    <td align="right">      800.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.66</td>
    <td align="right">       11.43</td>
    <td align="right">      271.23</td>
    <td align="right">      207.98</td>
    <td align="right">      406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.47</td>
    <td align="right">        0.00</td>
    <td align="right">      146.47</td>
    <td align="right">        1.69</td>
    <td align="right">      107.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      424.98</td>
    <td align="right">       69.43</td>
    <td align="right">      357.71</td>
    <td align="right">      490.68</td>
    <td align="right">      800.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.08</td>
    <td align="right">        0.00</td>
    <td align="right">      172.08</td>
    <td align="right">       14.81</td>
    <td align="right">      737.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      215.07</td>
    <td align="right">        0.00</td>
    <td align="right">      215.07</td>
    <td align="right">       46.34</td>
    <td align="right">      651.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.29</td>
    <td align="right">        0.00</td>
    <td align="right">      271.29</td>
    <td align="right">      129.34</td>
    <td align="right">      490.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      344.14</td>
    <td align="right">        2.90</td>
    <td align="right">      341.24</td>
    <td align="right">      221.55</td>
    <td align="right">      321.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.04</td>
    <td align="right">       24.03</td>
    <td align="right">      350.01</td>
    <td align="right">      294.25</td>
    <td align="right">      233.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      424.98</td>
    <td align="right">       69.43</td>
    <td align="right">      355.54</td>
    <td align="right">      453.01</td>
    <td align="right">      155.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.09</td>
    <td align="right">       32.38</td>
    <td align="right">      357.71</td>
    <td align="right">      490.68</td>
    <td align="right">      107.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.91</td>
    <td align="right">        8.05</td>
    <td align="right">      353.86</td>
    <td align="right">      421.92</td>
    <td align="right">      128.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.45</td>
    <td align="right">        0.07</td>
    <td align="right">      289.38</td>
    <td align="right">      279.03</td>
    <td align="right">      231.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      215.99</td>
    <td align="right">        0.00</td>
    <td align="right">      215.99</td>
    <td align="right">      109.49</td>
    <td align="right">      421.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      183.43</td>
    <td align="right">        0.00</td>
    <td align="right">      183.43</td>
    <td align="right">       22.65</td>
    <td align="right">      607.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.47</td>
    <td align="right">        0.00</td>
    <td align="right">      146.47</td>
    <td align="right">        1.69</td>
    <td align="right">      800.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.66</td>
    <td align="right">       11.43</td>
    <td align="right">      271.23</td>
    <td align="right">      207.98</td>
    <td align="right">      406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.47</td>
    <td align="right">        0.00</td>
    <td align="right">      146.47</td>
    <td align="right">        1.69</td>
    <td align="right">      107.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      424.98</td>
    <td align="right">       69.43</td>
    <td align="right">      357.71</td>
    <td align="right">      490.68</td>
    <td align="right">      800.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      916.95</td>
    <td align="right">      512.70</td>
    <td align="right">      404.26</td>
    <td align="right">      559.69</td>
    <td align="right">     1293.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1113.97</td>
    <td align="right">      600.53</td>
    <td align="right">      513.43</td>
    <td align="right">      796.68</td>
    <td align="right">     1155.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1469.61</td>
    <td align="right">      835.48</td>
    <td align="right">      634.13</td>
    <td align="right">     1304.18</td>
    <td align="right">      886.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2007.86</td>
    <td align="right">     1143.95</td>
    <td align="right">      863.91</td>
    <td align="right">     2009.04</td>
    <td align="right">      610.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1915.46</td>
    <td align="right">     1091.48</td>
    <td align="right">      823.98</td>
    <td align="right">     2037.02</td>
    <td align="right">      471.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2064.84</td>
    <td align="right">     1271.86</td>
    <td align="right">      792.99</td>
    <td align="right">     2495.90</td>
    <td align="right">      313.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1910.78</td>
    <td align="right">     1092.54</td>
    <td align="right">      818.25</td>
    <td align="right">     2410.55</td>
    <td align="right">      222.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1891.06</td>
    <td align="right">     1042.54</td>
    <td align="right">      848.52</td>
    <td align="right">     2284.51</td>
    <td align="right">      255.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1574.22</td>
    <td align="right">      880.86</td>
    <td align="right">      693.36</td>
    <td align="right">     1753.61</td>
    <td align="right">      434.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1368.92</td>
    <td align="right">      868.52</td>
    <td align="right">      500.40</td>
    <td align="right">     1280.18</td>
    <td align="right">      756.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1069.94</td>
    <td align="right">      629.03</td>
    <td align="right">      440.91</td>
    <td align="right">      772.06</td>
    <td align="right">     1076.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      867.10</td>
    <td align="right">      527.78</td>
    <td align="right">      339.32</td>
    <td align="right">      520.94</td>
    <td align="right">     1404.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1515.71</td>
    <td align="right">      875.86</td>
    <td align="right">      639.85</td>
    <td align="right">     1522.01</td>
    <td align="right">      737.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      867.10</td>
    <td align="right">      512.70</td>
    <td align="right">      339.32</td>
    <td align="right">      520.94</td>
    <td align="right">      222.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2064.84</td>
    <td align="right">     1271.86</td>
    <td align="right">      863.91</td>
    <td align="right">     2495.90</td>
    <td align="right">     1404.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.26</td>
    <td align="right">       20.27</td>
    <td align="right">       15.98</td>
    <td align="right">       22.13</td>
    <td align="right">       51.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.05</td>
    <td align="right">       23.74</td>
    <td align="right">       20.30</td>
    <td align="right">       31.50</td>
    <td align="right">       45.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.11</td>
    <td align="right">       33.03</td>
    <td align="right">       25.07</td>
    <td align="right">       51.57</td>
    <td align="right">       35.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       79.39</td>
    <td align="right">       45.23</td>
    <td align="right">       34.16</td>
    <td align="right">       79.44</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       75.74</td>
    <td align="right">       43.16</td>
    <td align="right">       32.58</td>
    <td align="right">       80.54</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.64</td>
    <td align="right">       50.29</td>
    <td align="right">       31.35</td>
    <td align="right">       98.69</td>
    <td align="right">       12.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.55</td>
    <td align="right">       43.20</td>
    <td align="right">       32.35</td>
    <td align="right">       95.31</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.77</td>
    <td align="right">       41.22</td>
    <td align="right">       33.55</td>
    <td align="right">       90.33</td>
    <td align="right">       10.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       62.24</td>
    <td align="right">       34.83</td>
    <td align="right">       27.41</td>
    <td align="right">       69.34</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       54.13</td>
    <td align="right">       34.34</td>
    <td align="right">       19.79</td>
    <td align="right">       50.62</td>
    <td align="right">       29.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       42.30</td>
    <td align="right">       24.87</td>
    <td align="right">       17.43</td>
    <td align="right">       30.53</td>
    <td align="right">       42.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.28</td>
    <td align="right">       20.87</td>
    <td align="right">       13.42</td>
    <td align="right">       20.60</td>
    <td align="right">       55.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       59.93</td>
    <td align="right">       34.63</td>
    <td align="right">       25.30</td>
    <td align="right">       60.18</td>
    <td align="right">       29.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.28</td>
    <td align="right">       20.27</td>
    <td align="right">       13.42</td>
    <td align="right">       20.60</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.64</td>
    <td align="right">       50.29</td>
    <td align="right">       34.16</td>
    <td align="right">       98.69</td>
    <td align="right">       55.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1272.67</td>
    <td align="right">      990.42</td>
    <td align="right">      282.25</td>
    <td align="right">     1291.83</td>
    <td align="right">      686.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1245.82</td>
    <td align="right">      910.24</td>
    <td align="right">      335.58</td>
    <td align="right">     1235.33</td>
    <td align="right">      630.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      917.53</td>
    <td align="right">      554.73</td>
    <td align="right">      362.80</td>
    <td align="right">      806.46</td>
    <td align="right">      495.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      715.33</td>
    <td align="right">      293.53</td>
    <td align="right">      421.80</td>
    <td align="right">      526.47</td>
    <td align="right">      337.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.96</td>
    <td align="right">      104.75</td>
    <td align="right">      372.21</td>
    <td align="right">      366.97</td>
    <td align="right">      243.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.33</td>
    <td align="right">       49.42</td>
    <td align="right">      353.91</td>
    <td align="right">      453.52</td>
    <td align="right">      165.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      446.38</td>
    <td align="right">       71.04</td>
    <td align="right">      375.34</td>
    <td align="right">      528.54</td>
    <td align="right">      113.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.05</td>
    <td align="right">      199.50</td>
    <td align="right">      414.55</td>
    <td align="right">      610.84</td>
    <td align="right">      138.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      849.21</td>
    <td align="right">      473.50</td>
    <td align="right">      375.71</td>
    <td align="right">      837.03</td>
    <td align="right">      247.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1162.48</td>
    <td align="right">      856.30</td>
    <td align="right">      306.18</td>
    <td align="right">     1188.53</td>
    <td align="right">      428.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1294.85</td>
    <td align="right">      993.95</td>
    <td align="right">      300.90</td>
    <td align="right">     1321.94</td>
    <td align="right">      577.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1380.65</td>
    <td align="right">     1138.95</td>
    <td align="right">      241.70</td>
    <td align="right">     1431.14</td>
    <td align="right">      712.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      896.32</td>
    <td align="right">      551.19</td>
    <td align="right">      345.13</td>
    <td align="right">      881.40</td>
    <td align="right">      397.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      403.33</td>
    <td align="right">       49.42</td>
    <td align="right">      241.70</td>
    <td align="right">      366.97</td>
    <td align="right">      113.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1380.65</td>
    <td align="right">     1138.95</td>
    <td align="right">      421.80</td>
    <td align="right">     1431.14</td>
    <td align="right">      712.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1272.67</td>
    <td align="right">      990.42</td>
    <td align="right">      282.25</td>
    <td align="right">     1291.83</td>
    <td align="right">      686.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1245.82</td>
    <td align="right">      910.24</td>
    <td align="right">      335.58</td>
    <td align="right">     1235.33</td>
    <td align="right">      630.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      917.53</td>
    <td align="right">      554.73</td>
    <td align="right">      362.80</td>
    <td align="right">      806.46</td>
    <td align="right">      495.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      715.33</td>
    <td align="right">      293.53</td>
    <td align="right">      421.80</td>
    <td align="right">      526.47</td>
    <td align="right">      337.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.96</td>
    <td align="right">      104.75</td>
    <td align="right">      372.21</td>
    <td align="right">      366.97</td>
    <td align="right">      243.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.33</td>
    <td align="right">       49.42</td>
    <td align="right">      353.91</td>
    <td align="right">      453.52</td>
    <td align="right">      165.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      446.38</td>
    <td align="right">       71.04</td>
    <td align="right">      375.34</td>
    <td align="right">      528.54</td>
    <td align="right">      113.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.05</td>
    <td align="right">      199.50</td>
    <td align="right">      414.55</td>
    <td align="right">      610.84</td>
    <td align="right">      138.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      849.21</td>
    <td align="right">      473.50</td>
    <td align="right">      375.71</td>
    <td align="right">      837.03</td>
    <td align="right">      247.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1162.48</td>
    <td align="right">      856.30</td>
    <td align="right">      306.18</td>
    <td align="right">     1188.53</td>
    <td align="right">      428.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1294.85</td>
    <td align="right">      993.95</td>
    <td align="right">      300.90</td>
    <td align="right">     1321.94</td>
    <td align="right">      577.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1380.65</td>
    <td align="right">     1138.95</td>
    <td align="right">      241.70</td>
    <td align="right">     1431.14</td>
    <td align="right">      712.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      896.32</td>
    <td align="right">      551.19</td>
    <td align="right">      345.13</td>
    <td align="right">      881.40</td>
    <td align="right">      397.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      403.33</td>
    <td align="right">       49.42</td>
    <td align="right">      241.70</td>
    <td align="right">      366.97</td>
    <td align="right">      113.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1380.65</td>
    <td align="right">     1138.95</td>
    <td align="right">      421.80</td>
    <td align="right">     1431.14</td>
    <td align="right">      712.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1272.59</td>
    <td align="right">      990.36</td>
    <td align="right">      282.24</td>
    <td align="right">     1291.75</td>
    <td align="right">      686.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1245.74</td>
    <td align="right">      910.18</td>
    <td align="right">      335.56</td>
    <td align="right">     1235.26</td>
    <td align="right">      630.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      917.47</td>
    <td align="right">      554.69</td>
    <td align="right">      362.78</td>
    <td align="right">      806.41</td>
    <td align="right">      495.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      715.28</td>
    <td align="right">      293.51</td>
    <td align="right">      421.77</td>
    <td align="right">      526.43</td>
    <td align="right">      337.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.93</td>
    <td align="right">      104.74</td>
    <td align="right">      372.19</td>
    <td align="right">      366.95</td>
    <td align="right">      243.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.30</td>
    <td align="right">       49.41</td>
    <td align="right">      353.89</td>
    <td align="right">      453.50</td>
    <td align="right">      165.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      446.35</td>
    <td align="right">       71.03</td>
    <td align="right">      375.31</td>
    <td align="right">      528.51</td>
    <td align="right">      113.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.01</td>
    <td align="right">      199.49</td>
    <td align="right">      414.53</td>
    <td align="right">      610.80</td>
    <td align="right">      138.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      849.15</td>
    <td align="right">      473.47</td>
    <td align="right">      375.68</td>
    <td align="right">      836.98</td>
    <td align="right">      247.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1162.40</td>
    <td align="right">      856.24</td>
    <td align="right">      306.16</td>
    <td align="right">     1188.46</td>
    <td align="right">      428.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1294.77</td>
    <td align="right">      993.89</td>
    <td align="right">      300.88</td>
    <td align="right">     1321.85</td>
    <td align="right">      577.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1380.56</td>
    <td align="right">     1138.88</td>
    <td align="right">      241.68</td>
    <td align="right">     1431.05</td>
    <td align="right">      712.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      896.26</td>
    <td align="right">      551.16</td>
    <td align="right">      345.11</td>
    <td align="right">      881.35</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      403.30</td>
    <td align="right">       49.41</td>
    <td align="right">      241.68</td>
    <td align="right">      366.95</td>
    <td align="right">      113.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1380.56</td>
    <td align="right">     1138.88</td>
    <td align="right">      421.77</td>
    <td align="right">     1431.05</td>
    <td align="right">      712.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      945.80</td>
    <td align="right">      539.39</td>
    <td align="right">      406.41</td>
    <td align="right">      682.80</td>
    <td align="right">     1389.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1217.42</td>
    <td align="right">      703.24</td>
    <td align="right">      514.18</td>
    <td align="right">     1002.14</td>
    <td align="right">     1250.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1359.90</td>
    <td align="right">      723.95</td>
    <td align="right">      635.94</td>
    <td align="right">     1241.22</td>
    <td align="right">      962.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1735.58</td>
    <td align="right">      923.73</td>
    <td align="right">      811.85</td>
    <td align="right">     1740.61</td>
    <td align="right">      663.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1645.25</td>
    <td align="right">      847.63</td>
    <td align="right">      797.62</td>
    <td align="right">     1757.84</td>
    <td align="right">      493.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1763.61</td>
    <td align="right">      983.91</td>
    <td align="right">      779.69</td>
    <td align="right">     2171.83</td>
    <td align="right">      351.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1590.86</td>
    <td align="right">      778.45</td>
    <td align="right">      812.41</td>
    <td align="right">     2032.24</td>
    <td align="right">      235.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1625.72</td>
    <td align="right">      751.94</td>
    <td align="right">      873.78</td>
    <td align="right">     1984.40</td>
    <td align="right">      277.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1468.56</td>
    <td align="right">      773.49</td>
    <td align="right">      695.07</td>
    <td align="right">     1664.67</td>
    <td align="right">      468.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1343.41</td>
    <td align="right">      834.97</td>
    <td align="right">      508.44</td>
    <td align="right">     1337.54</td>
    <td align="right">      824.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1054.60</td>
    <td align="right">      620.45</td>
    <td align="right">      434.15</td>
    <td align="right">      829.04</td>
    <td align="right">     1137.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      912.11</td>
    <td align="right">      572.03</td>
    <td align="right">      340.08</td>
    <td align="right">      636.59</td>
    <td align="right">     1467.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1388.69</td>
    <td align="right">      754.08</td>
    <td align="right">      634.62</td>
    <td align="right">     1424.92</td>
    <td align="right">      791.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      912.11</td>
    <td align="right">      539.39</td>
    <td align="right">      340.08</td>
    <td align="right">      636.59</td>
    <td align="right">      235.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1763.61</td>
    <td align="right">      983.91</td>
    <td align="right">      873.78</td>
    <td align="right">     2171.83</td>
    <td align="right">     1467.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.40</td>
    <td align="right">       21.33</td>
    <td align="right">       16.07</td>
    <td align="right">       27.00</td>
    <td align="right">       54.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       48.14</td>
    <td align="right">       27.81</td>
    <td align="right">       20.33</td>
    <td align="right">       39.62</td>
    <td align="right">       49.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.77</td>
    <td align="right">       28.62</td>
    <td align="right">       25.14</td>
    <td align="right">       49.08</td>
    <td align="right">       38.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       68.62</td>
    <td align="right">       36.52</td>
    <td align="right">       32.10</td>
    <td align="right">       68.82</td>
    <td align="right">       26.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.05</td>
    <td align="right">       33.51</td>
    <td align="right">       31.54</td>
    <td align="right">       69.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.73</td>
    <td align="right">       38.90</td>
    <td align="right">       30.83</td>
    <td align="right">       85.87</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.90</td>
    <td align="right">       30.78</td>
    <td align="right">       32.12</td>
    <td align="right">       80.35</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       64.28</td>
    <td align="right">       29.73</td>
    <td align="right">       34.55</td>
    <td align="right">       78.46</td>
    <td align="right">       10.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.07</td>
    <td align="right">       30.58</td>
    <td align="right">       27.48</td>
    <td align="right">       65.82</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       53.12</td>
    <td align="right">       33.01</td>
    <td align="right">       20.10</td>
    <td align="right">       52.89</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.70</td>
    <td align="right">       24.53</td>
    <td align="right">       17.17</td>
    <td align="right">       32.78</td>
    <td align="right">       44.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.06</td>
    <td align="right">       22.62</td>
    <td align="right">       13.45</td>
    <td align="right">       25.17</td>
    <td align="right">       58.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.91</td>
    <td align="right">       29.82</td>
    <td align="right">       25.09</td>
    <td align="right">       56.34</td>
    <td align="right">       31.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.06</td>
    <td align="right">       21.33</td>
    <td align="right">       13.45</td>
    <td align="right">       25.17</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.73</td>
    <td align="right">       38.90</td>
    <td align="right">       34.55</td>
    <td align="right">       85.87</td>
    <td align="right">       58.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.25</td>
    <td align="right">        0.00</td>
    <td align="right">      516.25</td>
    <td align="right">       38.89</td>
    <td align="right">     2245.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.23</td>
    <td align="right">        0.00</td>
    <td align="right">      645.23</td>
    <td align="right">      119.55</td>
    <td align="right">     2021.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      813.87</td>
    <td align="right">        0.00</td>
    <td align="right">      813.87</td>
    <td align="right">      340.09</td>
    <td align="right">     1554.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1032.42</td>
    <td align="right">        8.71</td>
    <td align="right">     1023.71</td>
    <td align="right">      599.40</td>
    <td align="right">     1040.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1122.11</td>
    <td align="right">       72.09</td>
    <td align="right">     1050.03</td>
    <td align="right">      824.13</td>
    <td align="right">      757.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1274.93</td>
    <td align="right">      208.30</td>
    <td align="right">     1066.63</td>
    <td align="right">     1324.84</td>
    <td align="right">      495.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1170.27</td>
    <td align="right">       97.14</td>
    <td align="right">     1073.14</td>
    <td align="right">     1452.68</td>
    <td align="right">      338.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1085.72</td>
    <td align="right">       24.14</td>
    <td align="right">     1061.58</td>
    <td align="right">     1255.62</td>
    <td align="right">      390.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.37</td>
    <td align="right">        0.21</td>
    <td align="right">      868.15</td>
    <td align="right">      838.12</td>
    <td align="right">      677.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      647.98</td>
    <td align="right">        0.00</td>
    <td align="right">      647.98</td>
    <td align="right">      331.32</td>
    <td align="right">     1235.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      550.29</td>
    <td align="right">        0.00</td>
    <td align="right">      550.29</td>
    <td align="right">       67.01</td>
    <td align="right">     1790.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      439.41</td>
    <td align="right">        0.00</td>
    <td align="right">      439.41</td>
    <td align="right">        5.45</td>
    <td align="right">     2392.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      847.98</td>
    <td align="right">       34.28</td>
    <td align="right">      813.70</td>
    <td align="right">      602.53</td>
    <td align="right">     1241.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      439.41</td>
    <td align="right">        0.00</td>
    <td align="right">      439.41</td>
    <td align="right">        5.45</td>
    <td align="right">      338.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1274.93</td>
    <td align="right">      208.30</td>
    <td align="right">     1073.14</td>
    <td align="right">     1452.68</td>
    <td align="right">     2392.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      953.22</td>
    <td align="right">      532.98</td>
    <td align="right">      420.25</td>
    <td align="right">      572.92</td>
    <td align="right">     1339.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1158.03</td>
    <td align="right">      624.29</td>
    <td align="right">      533.74</td>
    <td align="right">      807.48</td>
    <td align="right">     1212.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1527.74</td>
    <td align="right">      868.53</td>
    <td align="right">      659.21</td>
    <td align="right">     1322.24</td>
    <td align="right">      937.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2087.28</td>
    <td align="right">     1189.20</td>
    <td align="right">      898.08</td>
    <td align="right">     2056.53</td>
    <td align="right">      638.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1991.22</td>
    <td align="right">     1134.66</td>
    <td align="right">      856.57</td>
    <td align="right">     2095.91</td>
    <td align="right">      488.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2146.52</td>
    <td align="right">     1322.17</td>
    <td align="right">      824.35</td>
    <td align="right">     2582.66</td>
    <td align="right">      320.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1986.36</td>
    <td align="right">     1135.76</td>
    <td align="right">      850.61</td>
    <td align="right">     2501.61</td>
    <td align="right">      220.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1965.86</td>
    <td align="right">     1083.78</td>
    <td align="right">      882.08</td>
    <td align="right">     2374.24</td>
    <td align="right">      247.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1636.48</td>
    <td align="right">      915.70</td>
    <td align="right">      720.78</td>
    <td align="right">     1829.56</td>
    <td align="right">      416.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1423.07</td>
    <td align="right">      902.88</td>
    <td align="right">      520.19</td>
    <td align="right">     1337.65</td>
    <td align="right">      738.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1112.26</td>
    <td align="right">      653.91</td>
    <td align="right">      458.35</td>
    <td align="right">      802.79</td>
    <td align="right">     1075.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      901.40</td>
    <td align="right">      548.66</td>
    <td align="right">      352.74</td>
    <td align="right">      537.10</td>
    <td align="right">     1431.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1575.66</td>
    <td align="right">      910.51</td>
    <td align="right">      665.16</td>
    <td align="right">     1571.91</td>
    <td align="right">      753.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      901.40</td>
    <td align="right">      532.98</td>
    <td align="right">      352.74</td>
    <td align="right">      537.10</td>
    <td align="right">      220.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2146.52</td>
    <td align="right">     1322.17</td>
    <td align="right">      898.08</td>
    <td align="right">     2582.66</td>
    <td align="right">     1431.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3818.09</td>
    <td align="right">     2971.32</td>
    <td align="right">      846.77</td>
    <td align="right">     3818.07</td>
    <td align="right">     2007.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3737.51</td>
    <td align="right">     2730.77</td>
    <td align="right">     1006.74</td>
    <td align="right">     3633.89</td>
    <td align="right">     1873.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2752.62</td>
    <td align="right">     1664.22</td>
    <td align="right">     1088.40</td>
    <td align="right">     2348.48</td>
    <td align="right">     1525.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2146.01</td>
    <td align="right">      880.60</td>
    <td align="right">     1265.41</td>
    <td align="right">     1508.58</td>
    <td align="right">     1070.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1430.89</td>
    <td align="right">      314.25</td>
    <td align="right">     1116.64</td>
    <td align="right">     1038.96</td>
    <td align="right">      793.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1209.99</td>
    <td align="right">      148.25</td>
    <td align="right">     1061.73</td>
    <td align="right">     1330.14</td>
    <td align="right">      533.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1339.14</td>
    <td align="right">      213.12</td>
    <td align="right">     1126.02</td>
    <td align="right">     1573.20</td>
    <td align="right">      356.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1842.18</td>
    <td align="right">      598.51</td>
    <td align="right">     1243.66</td>
    <td align="right">     1827.31</td>
    <td align="right">      410.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2547.66</td>
    <td align="right">     1420.53</td>
    <td align="right">     1127.13</td>
    <td align="right">     2511.84</td>
    <td align="right">      696.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3487.49</td>
    <td align="right">     2568.95</td>
    <td align="right">      918.54</td>
    <td align="right">     3554.70</td>
    <td align="right">     1200.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3884.62</td>
    <td align="right">     2981.91</td>
    <td align="right">      902.71</td>
    <td align="right">     3933.88</td>
    <td align="right">     1627.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4142.02</td>
    <td align="right">     3416.92</td>
    <td align="right">      725.10</td>
    <td align="right">     4239.73</td>
    <td align="right">     2048.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2689.00</td>
    <td align="right">     1653.61</td>
    <td align="right">     1035.39</td>
    <td align="right">     2604.65</td>
    <td align="right">     1175.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1209.99</td>
    <td align="right">      148.25</td>
    <td align="right">      725.10</td>
    <td align="right">     1038.96</td>
    <td align="right">      356.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4142.02</td>
    <td align="right">     3416.92</td>
    <td align="right">     1265.41</td>
    <td align="right">     4239.73</td>
    <td align="right">     2048.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      983.21</td>
    <td align="right">      560.73</td>
    <td align="right">      422.48</td>
    <td align="right">      698.78</td>
    <td align="right">     1438.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1265.57</td>
    <td align="right">      731.06</td>
    <td align="right">      534.51</td>
    <td align="right">     1020.17</td>
    <td align="right">     1310.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1413.68</td>
    <td align="right">      752.59</td>
    <td align="right">      661.09</td>
    <td align="right">     1258.70</td>
    <td align="right">     1024.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1804.23</td>
    <td align="right">      960.27</td>
    <td align="right">      843.96</td>
    <td align="right">     1774.87</td>
    <td align="right">      705.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1710.32</td>
    <td align="right">      881.16</td>
    <td align="right">      829.16</td>
    <td align="right">     1800.13</td>
    <td align="right">      526.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1833.36</td>
    <td align="right">     1022.83</td>
    <td align="right">      810.53</td>
    <td align="right">     2245.65</td>
    <td align="right">      367.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1653.78</td>
    <td align="right">      809.24</td>
    <td align="right">      844.54</td>
    <td align="right">     2108.60</td>
    <td align="right">      241.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1690.02</td>
    <td align="right">      781.69</td>
    <td align="right">      908.34</td>
    <td align="right">     2065.07</td>
    <td align="right">      274.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1526.65</td>
    <td align="right">      804.09</td>
    <td align="right">      722.56</td>
    <td align="right">     1740.35</td>
    <td align="right">      454.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1396.54</td>
    <td align="right">      868.00</td>
    <td align="right">      528.55</td>
    <td align="right">     1394.62</td>
    <td align="right">      814.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1096.31</td>
    <td align="right">      644.99</td>
    <td align="right">      451.32</td>
    <td align="right">      858.91</td>
    <td align="right">     1143.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      948.19</td>
    <td align="right">      594.66</td>
    <td align="right">      353.53</td>
    <td align="right">      655.08</td>
    <td align="right">     1495.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1443.62</td>
    <td align="right">      783.90</td>
    <td align="right">      659.71</td>
    <td align="right">     1470.05</td>
    <td align="right">      813.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      948.19</td>
    <td align="right">      560.73</td>
    <td align="right">      353.53</td>
    <td align="right">      655.08</td>
    <td align="right">      241.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1833.36</td>
    <td align="right">     1022.83</td>
    <td align="right">      908.34</td>
    <td align="right">     2245.65</td>
    <td align="right">     1495.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138273E+10</td>
    <td align="right">0.129171E+09</td>
    <td align="right">0.561687E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156093E+10</td>
    <td align="right">0.317842E+09</td>
    <td align="right">0.457388E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.217988E+10</td>
    <td align="right">0.948796E+09</td>
    <td align="right">0.389198E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267603E+10</td>
    <td align="right"> 22570768.09</td>
    <td align="right">0.265346E+10</td>
    <td align="right">0.157487E+10</td>
    <td align="right">0.251226E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300547E+10</td>
    <td align="right">0.193077E+09</td>
    <td align="right">0.281239E+10</td>
    <td align="right">0.221738E+10</td>
    <td align="right">0.190868E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330463E+10</td>
    <td align="right">0.539919E+09</td>
    <td align="right">0.276471E+10</td>
    <td align="right">0.342886E+10</td>
    <td align="right">0.122146E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.313446E+10</td>
    <td align="right">0.260170E+09</td>
    <td align="right">0.287429E+10</td>
    <td align="right">0.386504E+10</td>
    <td align="right">0.867289E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.290800E+10</td>
    <td align="right"> 64667148.59</td>
    <td align="right">0.284334E+10</td>
    <td align="right">0.334843E+10</td>
    <td align="right">0.982550E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225081E+10</td>
    <td align="right">   552839.26</td>
    <td align="right">0.225025E+10</td>
    <td align="right">0.218807E+10</td>
    <td align="right">0.162341E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173556E+10</td>
    <td align="right">0.928235E+09</td>
    <td align="right">0.303263E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142636E+10</td>
    <td align="right">0.211995E+09</td>
    <td align="right">0.424745E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117691E+10</td>
    <td align="right"> 25681374.91</td>
    <td align="right">0.594961E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267417E+11</td>
    <td align="right">0.108096E+10</td>
    <td align="right">0.256608E+11</td>
    <td align="right">0.191844E+11</td>
    <td align="right">0.364281E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117691E+10</td>
    <td align="right"> 25681374.91</td>
    <td align="right">0.867289E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.330463E+10</td>
    <td align="right">0.539919E+09</td>
    <td align="right">0.287429E+10</td>
    <td align="right">0.386504E+10</td>
    <td align="right">0.594961E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255312E+10</td>
    <td align="right">0.142753E+10</td>
    <td align="right">0.112559E+10</td>
    <td align="right">0.158524E+10</td>
    <td align="right">0.337914E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.280150E+10</td>
    <td align="right">0.151028E+10</td>
    <td align="right">0.129122E+10</td>
    <td align="right">0.199566E+10</td>
    <td align="right">0.276581E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409190E+10</td>
    <td align="right">0.232628E+10</td>
    <td align="right">0.176562E+10</td>
    <td align="right">0.357569E+10</td>
    <td align="right">0.237388E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.541024E+10</td>
    <td align="right">0.308242E+10</td>
    <td align="right">0.232782E+10</td>
    <td align="right">0.534079E+10</td>
    <td align="right">0.157211E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.533329E+10</td>
    <td align="right">0.303906E+10</td>
    <td align="right">0.229423E+10</td>
    <td align="right">0.560198E+10</td>
    <td align="right">0.125771E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556378E+10</td>
    <td align="right">0.342707E+10</td>
    <td align="right">0.213671E+10</td>
    <td align="right">0.667075E+10</td>
    <td align="right">0.801149E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.532027E+10</td>
    <td align="right">0.304201E+10</td>
    <td align="right">0.227827E+10</td>
    <td align="right">0.666874E+10</td>
    <td align="right">0.573845E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.526536E+10</td>
    <td align="right">0.290280E+10</td>
    <td align="right">0.236256E+10</td>
    <td align="right">0.633675E+10</td>
    <td align="right">0.636443E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424177E+10</td>
    <td align="right">0.237350E+10</td>
    <td align="right">0.186826E+10</td>
    <td align="right">0.473945E+10</td>
    <td align="right">0.102493E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.381156E+10</td>
    <td align="right">0.241827E+10</td>
    <td align="right">0.139329E+10</td>
    <td align="right">0.361754E+10</td>
    <td align="right">0.185121E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288298E+10</td>
    <td align="right">0.169494E+10</td>
    <td align="right">0.118805E+10</td>
    <td align="right">0.213695E+10</td>
    <td align="right">0.258511E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241431E+10</td>
    <td align="right">0.146953E+10</td>
    <td align="right">0.944781E+09</td>
    <td align="right">0.147733E+10</td>
    <td align="right">0.358296E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.496901E+11</td>
    <td align="right">0.287137E+11</td>
    <td align="right">0.209764E+11</td>
    <td align="right">0.497469E+11</td>
    <td align="right">0.224043E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241431E+10</td>
    <td align="right">0.142753E+10</td>
    <td align="right">0.944781E+09</td>
    <td align="right">0.147733E+10</td>
    <td align="right">0.573845E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.556378E+10</td>
    <td align="right">0.342707E+10</td>
    <td align="right">0.236256E+10</td>
    <td align="right">0.667075E+10</td>
    <td align="right">0.358296E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102264E+11</td>
    <td align="right">0.795838E+10</td>
    <td align="right">0.226799E+10</td>
    <td align="right">0.103149E+11</td>
    <td align="right">0.503659E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.904179E+10</td>
    <td align="right">0.660628E+10</td>
    <td align="right">0.243551E+10</td>
    <td align="right">0.885399E+10</td>
    <td align="right">0.424864E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.737263E+10</td>
    <td align="right">0.445744E+10</td>
    <td align="right">0.291518E+10</td>
    <td align="right">0.634170E+10</td>
    <td align="right">0.383424E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.556247E+10</td>
    <td align="right">0.228252E+10</td>
    <td align="right">0.327995E+10</td>
    <td align="right">0.394347E+10</td>
    <td align="right">0.260357E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383250E+10</td>
    <td align="right">0.841698E+09</td>
    <td align="right">0.299080E+10</td>
    <td align="right">0.279655E+10</td>
    <td align="right">0.200713E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313629E+10</td>
    <td align="right">0.384276E+09</td>
    <td align="right">0.275201E+10</td>
    <td align="right">0.343900E+10</td>
    <td align="right">0.131087E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358674E+10</td>
    <td align="right">0.570822E+09</td>
    <td align="right">0.301592E+10</td>
    <td align="right">0.419218E+10</td>
    <td align="right">0.911482E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.493408E+10</td>
    <td align="right">0.160306E+10</td>
    <td align="right">0.333103E+10</td>
    <td align="right">0.488551E+10</td>
    <td align="right">0.103810E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660353E+10</td>
    <td align="right">0.368203E+10</td>
    <td align="right">0.292151E+10</td>
    <td align="right">0.653531E+10</td>
    <td align="right">0.168413E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.934089E+10</td>
    <td align="right">0.688067E+10</td>
    <td align="right">0.246023E+10</td>
    <td align="right">0.958607E+10</td>
    <td align="right">0.297808E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100689E+11</td>
    <td align="right">0.772911E+10</td>
    <td align="right">0.233983E+10</td>
    <td align="right">0.102912E+11</td>
    <td align="right">0.389362E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110940E+11</td>
    <td align="right">0.915187E+10</td>
    <td align="right">0.194211E+10</td>
    <td align="right">0.114426E+11</td>
    <td align="right">0.509929E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.848002E+11</td>
    <td align="right">0.521481E+11</td>
    <td align="right">0.326521E+11</td>
    <td align="right">0.826225E+11</td>
    <td align="right">0.346457E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.313629E+10</td>
    <td align="right">0.384276E+09</td>
    <td align="right">0.194211E+10</td>
    <td align="right">0.279655E+10</td>
    <td align="right">0.911482E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110940E+11</td>
    <td align="right">0.915187E+10</td>
    <td align="right">0.333103E+10</td>
    <td align="right">0.114426E+11</td>
    <td align="right">0.509929E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263343E+10</td>
    <td align="right">0.150185E+10</td>
    <td align="right">0.113158E+10</td>
    <td align="right">0.189074E+10</td>
    <td align="right">0.361829E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.306166E+10</td>
    <td align="right">0.176858E+10</td>
    <td align="right">0.129309E+10</td>
    <td align="right">0.248511E+10</td>
    <td align="right">0.298012E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378641E+10</td>
    <td align="right">0.201574E+10</td>
    <td align="right">0.177067E+10</td>
    <td align="right">0.338236E+10</td>
    <td align="right">0.258063E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.467656E+10</td>
    <td align="right">0.248902E+10</td>
    <td align="right">0.218754E+10</td>
    <td align="right">0.459919E+10</td>
    <td align="right">0.172050E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.458092E+10</td>
    <td align="right">0.236009E+10</td>
    <td align="right">0.222083E+10</td>
    <td align="right">0.481414E+10</td>
    <td align="right">0.134018E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475207E+10</td>
    <td align="right">0.265118E+10</td>
    <td align="right">0.210088E+10</td>
    <td align="right">0.580921E+10</td>
    <td align="right">0.907103E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.442948E+10</td>
    <td align="right">0.216748E+10</td>
    <td align="right">0.226200E+10</td>
    <td align="right">0.563298E+10</td>
    <td align="right">0.615732E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452656E+10</td>
    <td align="right">0.209367E+10</td>
    <td align="right">0.243289E+10</td>
    <td align="right">0.552334E+10</td>
    <td align="right">0.695027E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.395707E+10</td>
    <td align="right">0.208419E+10</td>
    <td align="right">0.187288E+10</td>
    <td align="right">0.451666E+10</td>
    <td align="right">0.110640E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.374050E+10</td>
    <td align="right">0.232485E+10</td>
    <td align="right">0.141566E+10</td>
    <td align="right">0.375187E+10</td>
    <td align="right">0.202574E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.284163E+10</td>
    <td align="right">0.167182E+10</td>
    <td align="right">0.116982E+10</td>
    <td align="right">0.225031E+10</td>
    <td align="right">0.273582E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253962E+10</td>
    <td align="right">0.159273E+10</td>
    <td align="right">0.946891E+09</td>
    <td align="right">0.177295E+10</td>
    <td align="right">0.373460E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.455259E+11</td>
    <td align="right">0.247212E+11</td>
    <td align="right">0.208047E+11</td>
    <td align="right">0.464289E+11</td>
    <td align="right">0.240601E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253962E+10</td>
    <td align="right">0.150185E+10</td>
    <td align="right">0.946891E+09</td>
    <td align="right">0.177295E+10</td>
    <td align="right">0.615732E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475207E+10</td>
    <td align="right">0.265118E+10</td>
    <td align="right">0.243289E+10</td>
    <td align="right">0.580921E+10</td>
    <td align="right">0.373460E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.460887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.460887E+09</td>
    <td align="right"> 39665969.84</td>
    <td align="right">0.197581E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.520286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.520286E+09</td>
    <td align="right">0.112092E+09</td>
    <td align="right">0.157673E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.726591E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.726591E+09</td>
    <td align="right">0.346403E+09</td>
    <td align="right">0.131383E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.891967E+09</td>
    <td align="right">  7523233.41</td>
    <td align="right">0.884444E+09</td>
    <td align="right">0.574242E+09</td>
    <td align="right">0.833512E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100178E+10</td>
    <td align="right"> 64355827.21</td>
    <td align="right">0.937420E+09</td>
    <td align="right">0.788086E+09</td>
    <td align="right">0.625325E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110149E+10</td>
    <td align="right">0.179965E+09</td>
    <td align="right">0.921526E+09</td>
    <td align="right">0.117415E+10</td>
    <td align="right">0.404133E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104477E+10</td>
    <td align="right"> 86719360.66</td>
    <td align="right">0.958050E+09</td>
    <td align="right">0.131418E+10</td>
    <td align="right">0.287780E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.969288E+09</td>
    <td align="right"> 21554696.35</td>
    <td align="right">0.947734E+09</td>
    <td align="right">0.113001E+10</td>
    <td align="right">0.343026E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.750233E+09</td>
    <td align="right">   184271.03</td>
    <td align="right">0.750049E+09</td>
    <td align="right">0.723214E+09</td>
    <td align="right">0.600306E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.578491E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.578491E+09</td>
    <td align="right">0.293253E+09</td>
    <td align="right">0.113019E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.475429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.475429E+09</td>
    <td align="right"> 58716513.31</td>
    <td align="right">0.157352E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.392284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392284E+09</td>
    <td align="right">  4536457.31</td>
    <td align="right">0.214492E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891349E+10</td>
    <td align="right">0.360302E+09</td>
    <td align="right">0.855319E+10</td>
    <td align="right">0.655854E+10</td>
    <td align="right">0.128091E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.392284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392284E+09</td>
    <td align="right">  4536457.31</td>
    <td align="right">0.287780E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110149E+10</td>
    <td align="right">0.179965E+09</td>
    <td align="right">0.958050E+09</td>
    <td align="right">0.131418E+10</td>
    <td align="right">0.214492E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.460907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.460907E+09</td>
    <td align="right"> 39665554.02</td>
    <td align="right">0.197594E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.520309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.520309E+09</td>
    <td align="right">0.112094E+09</td>
    <td align="right">0.157682E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.726622E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.726622E+09</td>
    <td align="right">0.346414E+09</td>
    <td align="right">0.131390E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.892006E+09</td>
    <td align="right">  7523435.63</td>
    <td align="right">0.884482E+09</td>
    <td align="right">0.574265E+09</td>
    <td align="right">0.833560E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100182E+10</td>
    <td align="right"> 64357557.11</td>
    <td align="right">0.937461E+09</td>
    <td align="right">0.788120E+09</td>
    <td align="right">0.625360E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110154E+10</td>
    <td align="right">0.179969E+09</td>
    <td align="right">0.921568E+09</td>
    <td align="right">0.117421E+10</td>
    <td align="right">0.404154E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104481E+10</td>
    <td align="right"> 86721691.70</td>
    <td align="right">0.958092E+09</td>
    <td align="right">0.131424E+10</td>
    <td align="right">0.287794E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.969330E+09</td>
    <td align="right"> 21555275.75</td>
    <td align="right">0.947775E+09</td>
    <td align="right">0.113006E+10</td>
    <td align="right">0.343044E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.750266E+09</td>
    <td align="right">   184275.99</td>
    <td align="right">0.750082E+09</td>
    <td align="right">0.723248E+09</td>
    <td align="right">0.600339E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.578517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.578517E+09</td>
    <td align="right">0.293265E+09</td>
    <td align="right">0.113026E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.475449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.475449E+09</td>
    <td align="right"> 58716119.82</td>
    <td align="right">0.157362E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.392301E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392301E+09</td>
    <td align="right">  4536055.61</td>
    <td align="right">0.214506E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891388E+10</td>
    <td align="right">0.360312E+09</td>
    <td align="right">0.855357E+10</td>
    <td align="right">0.655883E+10</td>
    <td align="right">0.128098E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.392301E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392301E+09</td>
    <td align="right">  4536055.61</td>
    <td align="right">0.287794E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110154E+10</td>
    <td align="right">0.179969E+09</td>
    <td align="right">0.958092E+09</td>
    <td align="right">0.131424E+10</td>
