    <td align="right">       21.00</td>
    <td align="right">  0.00775506</td>
    <td align="right">     48.3579</td>
    <td align="right">     9939.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9442.448</td>
    <td align="right">    9442.448</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     9442.45</td>
    <td align="right">     9442.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34043825</td>
    <td align="right">    0.293234</td>
    <td align="right">       12.80</td>
    <td align="right">       11.27</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9442.45</td>
    <td align="right">       -6.30</td>
    <td align="right">  0.00229779</td>
    <td align="right">       -6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00776249</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00776249</td>
    <td align="right">     48.4036</td>
    <td align="right">     6633.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  137467.163</td>
    <td align="right">   99513.792</td>
    <td align="right">    6.006216</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.7023</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.006216</td>
    <td align="right">  6.97307605</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">   137075.23</td>
    <td align="right">   108267.39</td>
    <td align="right">      1.0029</td>
    <td align="right">  6.97307605</td>
    <td align="right">    6.006216</td>
    <td align="right">       26.51</td>
    <td align="right">       18.19</td>
    <td align="right">  0.01014677</td>
    <td align="right">     52516.5</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32072.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   15737.366</td>
    <td align="right">   121337.87</td>
    <td align="right">       34.40</td>
    <td align="right">  0.01444567</td>
    <td align="right">       23.51</td>
    <td align="right">  1.44248000</td>
    <td align="right">     24.0165</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877732</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875394</td>
    <td align="right">     45.4182</td>
    <td align="right">    79229.26</td>
    <td align="right">        0.00</td>
    <td align="right">   141677.06</td>
    <td align="right">   100033.37</td>
    <td align="right">  6.69700157</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.04</td>
    <td align="right">       12.03</td>
    <td align="right">  0.00874086</td>
    <td align="right">     34152.4</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29404.874</td>
    <td align="right">   29404.874</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    6.006216</td>
    <td align="right">  6.97307605</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    29404.87</td>
    <td align="right">    29404.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.09192281</td>
    <td align="right">    1.801865</td>
    <td align="right">       -5.98</td>
    <td align="right">       -5.98</td>
    <td align="right">  0.00236394</td>
    <td align="right">      -120.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.27</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29404.87</td>
    <td align="right">       -6.30</td>
    <td align="right">  0.00229779</td>
    <td align="right">       -6.30</td>
    <td align="right">  1.44248000</td>
    <td align="right">     80.0548</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00755716</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00786534</td>
    <td align="right">     49.0355</td>
    <td align="right">    26268.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  114520.453</td>
    <td align="right">   79944.806</td>
    <td align="right">    4.611739</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.94990</td>
    <td align="right">   1025.2964</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.611739</td>
    <td align="right">  5.35412036</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">   111061.35</td>
    <td align="right">    81056.59</td>
    <td align="right">      1.0311</td>
    <td align="right">  5.35412036</td>
    <td align="right">    4.611739</td>
    <td align="right">       27.97</td>
    <td align="right">       19.31</td>
    <td align="right">  0.01100429</td>
    <td align="right">     56198.0</td>
    <td align="right">       10.56</td>
    <td align="right">       10.56</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32041.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12269.486</td>
    <td align="right">    98791.87</td>
    <td align="right">       34.40</td>
    <td align="right">  0.01444567</td>
    <td align="right">       23.51</td>
    <td align="right">  1.73386000</td>
    <td align="right">     37.5967</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887927</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883521</td>
    <td align="right">     45.8342</td>
    <td align="right">    60267.89</td>
    <td align="right">        0.00</td>
    <td align="right">   118027.61</td>
    <td align="right">    80526.75</td>
    <td align="right">  5.14214275</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.32</td>
    <td align="right">       11.30</td>
    <td align="right">  0.00831954</td>
    <td align="right">     32354.7</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   30828.167</td>
    <td align="right">   30828.167</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.611739</td>
    <td align="right">  5.35412036</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    30828.17</td>
    <td align="right">    30828.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.60623611</td>
    <td align="right">    1.383522</td>
    <td align="right">       -6.30</td>
    <td align="right">       -6.30</td>
    <td align="right">  0.00229806</td>
    <td align="right">      -608.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.27</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    30828.17</td>
    <td align="right">       -6.30</td>
    <td align="right">  0.00229779</td>
    <td align="right">       -6.30</td>
    <td align="right">  1.73386000</td>
    <td align="right">    125.3222</td>
    <td align="right">       20.00</td>
    <td align="right">  0.00773031</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783698</td>
    <td align="right">     48.8612</td>
    <td align="right">    40744.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  135183.971</td>
    <td align="right">   97092.279</td>
    <td align="right">    5.802367</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.9610</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.802367</td>
    <td align="right">  6.73641164</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   134032.14</td>
    <td align="right">   104227.69</td>
    <td align="right">      1.0086</td>
    <td align="right">  6.73641164</td>
    <td align="right">    5.802367</td>
    <td align="right">       26.65</td>
    <td align="right">       18.35</td>
    <td align="right">  0.01028592</td>
    <td align="right">     53017.5</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32072.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   15203.244</td>
    <td align="right">   118828.90</td>
    <td align="right">       34.12</td>
    <td align="right">  0.01444567</td>
    <td align="right">       23.43</td>
    <td align="right">  1.51784000</td>
    <td align="right">     26.1590</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880520</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00879223</td>
    <td align="right">     45.6143</td>
    <td align="right">    76723.56</td>
    <td align="right">        0.00</td>
    <td align="right">   139323.95</td>
    <td align="right">    97637.99</td>
    <td align="right">  6.46970707</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00865265</td>
    <td align="right">     33772.9</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   32780.067</td>
    <td align="right">   32780.067</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1610</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.802367</td>
    <td align="right">  6.73641164</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ATLANTA-HARTSFIELD.JACKSON.INTL.AP_GA_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    32780.07</td>
    <td align="right">    32780.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.02092349</td>
    <td align="right">    1.740710</td>
    <td align="right">       -5.90</td>
    <td align="right">       -5.90</td>
    <td align="right">  0.00238296</td>
    <td align="right">         4.7</td>
    <td align="right">       12.80</td>
    <td align="right">       11.27</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    32780.07</td>
    <td align="right">       -6.30</td>
    <td align="right">  0.00229779</td>
    <td align="right">       -6.30</td>
    <td align="right">  1.51784000</td>
    <td align="right">     87.1966</td>
    <td align="right">       16.80</td>
    <td align="right">  0.00722036</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00787823</td>
    <td align="right">     49.1149</td>
    <td align="right">    38044.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     2565.50</td>
    <td align="right">     2264.00</td>
    <td align="right">       62.33</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2408.67</td>
    <td align="right">     3124.50</td>
    <td align="right">      324.33</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2717.17</td>
    <td align="right">     3359.17</td>
    <td align="right">      707.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3216.17</td>
    <td align="right">     3877.50</td>
    <td align="right">     1488.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3156.17</td>
    <td align="right">     3813.00</td>
    <td align="right">     1357.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3071.50</td>
    <td align="right">     3492.00</td>
    <td align="right">     1121.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2975.00</td>
    <td align="right">     4021.83</td>
    <td align="right">     1391.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2935.00</td>
    <td align="right">     3770.17</td>
    <td align="right">     1168.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2878.50</td>
    <td align="right">     3683.67</td>
    <td align="right">     1021.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     2996.67</td>
    <td align="right">     3742.50</td>
    <td align="right">     1244.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     2756.83</td>
    <td align="right">     3803.67</td>
    <td align="right">     1044.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     3011.50</td>
    <td align="right">     3702.17</td>
    <td align="right">     1194.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2305.83</td>
    <td align="right">     3386.00</td>
    <td align="right">      984.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2865.00</td>
    <td align="right">     3242.33</td>
    <td align="right">      800.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2646.83</td>
    <td align="right">     3975.17</td>
    <td align="right">     1102.17</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4333.83</td>
    <td align="right">     4695.83</td>
    <td align="right">     2011.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.33</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        3.83</td>
    <td align="right">       13.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       28.00</td>
    <td align="right">        5.83</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      190.67</td>
    <td align="right">        3.83</td>
    <td align="right">       85.33</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      125.50</td>
    <td align="right">       11.00</td>
    <td align="right">       34.33</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      142.83</td>
    <td align="right">        8.17</td>
    <td align="right">       57.33</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      110.33</td>
    <td align="right">       15.83</td>
    <td align="right">       27.00</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       69.00</td>
    <td align="right">        5.83</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       33.17</td>
    <td align="right">        5.00</td>
    <td align="right">        5.50</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      359.83</td>
    <td align="right">      114.67</td>
    <td align="right">      332.33</td>
    <td align="right">      107.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       30.33</td>
    <td align="right">       12.00</td>
    <td align="right">        5.83</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       75.67</td>
    <td align="right">        4.00</td>
    <td align="right">       26.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       42.67</td>
    <td align="right">        5.00</td>
    <td align="right">        4.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       52.67</td>
    <td align="right">        3.50</td>
    <td align="right">       12.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       39.67</td>
    <td align="right">       10.33</td>
    <td align="right">        4.17</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      476.50</td>
    <td align="right">      167.17</td>
    <td align="right">      363.83</td>
    <td align="right">      135.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.52</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.971</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.52</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.52</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.078</td>
    <td align="right">       0.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.87</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.485</td>
    <td align="right">       0.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.209</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.639</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.691</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.87</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.055</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.821</td>
    <td align="right">       1.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.080</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.170</td>
    <td align="right">       0.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.51</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.758</td>
    <td align="right">       0.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.353</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.906</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.52</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.52</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.52</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.87</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.87</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.51</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2458.71</td>
    <td align="right">    15571.00</td>
    <td align="right">19-FEB-18:20</td>
    <td align="right">   240523.36</td>
    <td align="right">13-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1378.96</td>
    <td align="right">    15066.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   107848.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      412.64</td>
    <td align="right">     3234.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39332.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      853.40</td>
    <td align="right">      504.01</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   173275.89</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2458.71</td>
    <td align="right">    15571.00</td>
    <td align="right">19-FEB-18:20</td>
    <td align="right">   240523.36</td>
    <td align="right">13-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2458.71</td>
    <td align="right">    15571.00</td>
    <td align="right">19-FEB-18:20</td>
    <td align="right">   240523.36</td>
    <td align="right">13-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2458.71</td>
    <td align="right">    15571.00</td>
    <td align="right">19-FEB-18:20</td>
    <td align="right">   240523.36</td>
    <td align="right">13-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2458.71</td>
    <td align="right">    15571.00</td>
    <td align="right">19-FEB-18:20</td>
    <td align="right">   240523.36</td>
    <td align="right">13-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2458.71</td>
    <td align="right">    15571.00</td>
    <td align="right">19-FEB-18:20</td>
    <td align="right">   240523.36</td>
    <td align="right">13-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2458.71</td>
    <td align="right">    15571.00</td>
    <td align="right">19-FEB-18:20</td>
    <td align="right">   240523.36</td>
    <td align="right">13-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      207.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   168369.66</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      109.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    20935.02</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      109.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    20935.02</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      226.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">    14385.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      226.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:50</td>
    <td align="right">    14385.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      502.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   113880.85</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1382.04</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      275.52</td>
    <td align="right">     2003.43</td>
    <td align="right">19-JAN-08:10</td>
    <td align="right">   118269.81</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       80.01</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10137.69</td>
    <td align="right">06-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       80.01</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10137.69</td>
    <td align="right">06-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       80.01</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10137.69</td>
    <td align="right">06-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      195.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   116266.38</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      195.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   116266.38</td>
    <td align="right">03-FEB-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       44.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5854.11</td>
    <td align="right">03-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       44.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5854.11</td>
    <td align="right">03-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       44.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5854.11</td>
    <td align="right">03-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3886.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   563299.62</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1555.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   193180.87</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      348.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34259.96</td>
    <td align="right">18-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      107.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   149290.27</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20022.44</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1448.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   193180.87</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      348.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34259.96</td>
    <td align="right">18-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       84.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17524.33</td>
    <td align="right">07-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    11360.06</td>
    <td align="right">03-FEB-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       63.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17524.33</td>
    <td align="right">07-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       32.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6257.21</td>
    <td align="right">13-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6257.21</td>
    <td align="right">13-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       27.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4835.14</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5789.63</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5789.63</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       32.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5451.66</td>
    <td align="right">18-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      202.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24153.55</td>
    <td align="right">21-AUG-04:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20414.09</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      201.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24153.55</td>
    <td align="right">21-AUG-04:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      210.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    25916.03</td>
    <td align="right">07-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        5.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22686.43</td>
    <td align="right">13-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      205.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    25916.03</td>
    <td align="right">07-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       60.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8713.76</td>
    <td align="right">14-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       10.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7578.91</td>
    <td align="right">12-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       49.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8713.76</td>
    <td align="right">14-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       49.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8676.76</td>
    <td align="right">07-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        6.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6345.03</td>
    <td align="right">12-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       43.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8676.76</td>
    <td align="right">07-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       70.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    11496.42</td>
    <td align="right">10-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        7.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7948.74</td>
    <td align="right">12-FEB-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11496.42</td>
    <td align="right">10-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       51.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9090.61</td>
    <td align="right">02-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6969.06</td>
    <td align="right">12-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       44.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9090.61</td>
    <td align="right">02-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       46.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6877.44</td>
    <td align="right">03-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5270.41</td>
    <td align="right">13-FEB-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       42.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6877.44</td>
    <td align="right">03-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       42.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7316.50</td>
    <td align="right">07-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4993.80</td>
    <td align="right">13-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       39.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7316.50</td>
    <td align="right">07-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11477.76</td>
    <td align="right">01-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       11.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7387.64</td>
    <td align="right">13-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       52.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11477.76</td>
    <td align="right">01-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       41.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7440.49</td>
    <td align="right">18-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5158.97</td>
    <td align="right">13-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       39.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7440.49</td>
    <td align="right">18-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       53.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7508.86</td>
    <td align="right">14-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        5.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6477.78</td>
    <td align="right">12-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       47.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7508.86</td>
    <td align="right">14-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       47.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8361.12</td>
    <td align="right">07-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6194.77</td>
    <td align="right">13-FEB-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       44.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8361.12</td>
    <td align="right">07-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       64.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    10017.29</td>
    <td align="right">10-OCT-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        3.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6734.85</td>
    <td align="right">13-FEB-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       60.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10017.29</td>
    <td align="right">10-OCT-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       48.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8333.97</td>
    <td align="right">18-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        3.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6395.87</td>
    <td align="right">13-FEB-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       44.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8333.97</td>
    <td align="right">18-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       44.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5854.11</td>
    <td align="right">03-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       44.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5854.11</td>
    <td align="right">03-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       44.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5854.11</td>
    <td align="right">03-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2286.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   366825.98</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      363.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   248323.20</td>
    <td align="right">13-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1923.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   366825.98</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">    -348.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.179</td>
    <td align="right">     111.087</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -97.528</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.024</td>
    <td align="right">    -201.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.254</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -71.905</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.688</td>
    <td align="right">    -205.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.874</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -73.028</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.842</td>
    <td align="right">     -49.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.551</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      16.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.564</td>
    <td align="right">       6.949</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.582</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.829</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.386</td>
    <td align="right">     -43.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.756</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      27.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.375</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.178</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.956</td>
    <td align="right">      -0.882</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.979</td>
    <td align="right">     -62.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.397</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      45.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.530</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.290</td>
    <td align="right">      -9.807</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.195</td>
    <td align="right">     -44.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.842</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      27.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.381</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.611</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.981</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.768</td>
    <td align="right">     -42.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.476</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      16.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.322</td>
    <td align="right">       2.871</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.297</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.207</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.679</td>
    <td align="right">     -39.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.727</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      27.523</td>
    <td align="right">       0.000</td>
    <td align="right">       0.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.390</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.508</td>
    <td align="right">      -2.259</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.521</td>
    <td align="right">     -52.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.490</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      46.694</td>
    <td align="right">       0.000</td>
    <td align="right">       6.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.206</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.678</td>
    <td align="right">      -5.342</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.882</td>
    <td align="right">     -39.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.784</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      28.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.201</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.996</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.525</td>
    <td align="right">      -2.383</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.445</td>
    <td align="right">     -47.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.478</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      16.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.481</td>
    <td align="right">      11.194</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.641</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.816</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.348</td>
    <td align="right">     -44.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.525</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      27.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.335</td>
    <td align="right">       4.263</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.168</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.226</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.843</td>
    <td align="right">     -60.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.310</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      45.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.455</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.365</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.246</td>
    <td align="right">      -6.229</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.622</td>
    <td align="right">     -44.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.826</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      28.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.323</td>
    <td align="right">       3.974</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.814</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.259</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      20.450</td>
    <td align="right">     -63.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.402</td>
    <td align="right">      56.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.309</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       5.217</td>
    <td align="right">     -27.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.679</td>
    <td align="right">      35.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.943</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       4.136</td>
    <td align="right">     -32.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.526</td>
    <td align="right">      38.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.487</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      29.803</td>
    <td align="right">    -122.786</td>
    <td align="right">      77.363</td>
    <td align="right">   -1325.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     174.469</td>
    <td align="right">     562.720</td>
    <td align="right">     816.244</td>
    <td align="right">     354.529</td>
    <td align="right">       0.000</td>
    <td align="right">      11.863</td>
    <td align="right">     159.455</td>
    <td align="right">       0.000</td>
    <td align="right">    -329.777</td>
    <td align="right">       0.000</td>
    <td align="right">    -139.260</td>
    <td align="right">    -269.366</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -59778.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55221.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -37701.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33468.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -44108.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39875.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">16-JUL-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13370.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.52</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     3585.43</td>
    <td align="right">        0.00</td>
    <td align="right">      374.79</td>
    <td align="right">     8766.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">09-JUL-10:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12524.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.01</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     5202.61</td>
    <td align="right">        0.00</td>
    <td align="right">       60.81</td>
    <td align="right">     6856.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">20-AUG-13:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14534.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.09</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     5006.79</td>
    <td align="right">        0.00</td>
    <td align="right">      250.67</td>
    <td align="right">     8634.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JUL-17:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14637.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">     7188.06</td>
    <td align="right">        0.00</td>
    <td align="right">       92.68</td>
    <td align="right">     6968.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">14-AUG-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8711.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.12</td>
    <td align="right">     8387.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">27-AUG-09:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10532.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.18</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     8112.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2016.69</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">01-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11477.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.26</td>
    <td align="right">     1137.11</td>
    <td align="right">      836.60</td>
    <td align="right">     2864.89</td>
    <td align="right">        0.00</td>
    <td align="right">     9669.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3216.44</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">23-JUL-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11275.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">     7382.84</td>
    <td align="right">        0.00</td>
    <td align="right">       73.32</td>
    <td align="right">     3430.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9329.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9234.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">27-AUG-09:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11975.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.92</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">     8003.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3574.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">09-OCT-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12275.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.20</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     8826.89</td>
    <td align="right">        0.00</td>
    <td align="right">       11.97</td>
    <td align="right">     2793.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">23-JUL-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12925.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">     7245.72</td>
    <td align="right">        0.00</td>
    <td align="right">       83.43</td>
    <td align="right">     5208.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">09-JUL-15:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -18589.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.03</td>
    <td align="right">    18339.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">21-AUG-04:07</td>
    <td align="right">        0.00</td>
    <td align="right">    -6567.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6777.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -209.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">19-AUG-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">    -8278.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8312.27</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">    12939.77</td>
    <td align="right">        0.00</td>
    <td align="right">  -236235.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   212941.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -9922.35</td>
    <td align="right">        0.00</td>
    <td align="right">    -1491.90</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30309.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34866.33</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21837.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26071.30</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24063.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28296.73</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">12-FEB-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7750.14</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.38</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4816.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -3177.85</td>
    <td align="right">     -433.57</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">13-FEB-00:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6555.64</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2292.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -1271.33</td>
    <td align="right">    -3486.46</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">12-FEB-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8136.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.98</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4651.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3226.58</td>
    <td align="right">     -936.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">12-FEB-09:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7436.64</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.02</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1983.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -842.18</td>
    <td align="right">    -5038.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">13-FEB-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5551.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3915.54</td>
    <td align="right">        0.00</td>
    <td align="right">    -1758.40</td>
    <td align="right">     -658.43</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">12-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5454.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.23</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3365.50</td>
    <td align="right">        0.00</td>
    <td align="right">    -1294.39</td>
    <td align="right">    -1221.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">13-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7667.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.24</td>
    <td align="right">      682.27</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14050.94</td>
    <td align="right">        0.00</td>
    <td align="right">    -4134.12</td>
    <td align="right">        0.00</td>
    <td align="right">   -19155.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">12-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5681.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.17</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3515.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -1296.96</td>
    <td align="right">    -1295.49</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">12-FEB-06:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6686.70</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.57</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      990.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -5186.69</td>
    <td align="right">        0.00</td>
    <td align="right">    -3166.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">13-FEB-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6816.66</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2572.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -1767.62</td>
    <td align="right">    -2970.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">12-FEB-06:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7253.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.23</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      228.11</td>
    <td align="right">        0.00</td>
    <td align="right">    -4971.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -3186.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">13-FEB-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7101.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2491.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -1778.81</td>
    <td align="right">    -3325.67</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">03-JUL-04:01</td>
    <td align="right">    12544.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -256.82</td>
    <td align="right">   -12287.23</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-05:50</td>
    <td align="right">     6540.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1040.37</td>
    <td align="right">    -5499.90</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">20-NOV-05:01</td>
    <td align="right">    10121.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2401.13</td>
    <td align="right">    -7720.32</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">    11910.50</td>
    <td align="right">        0.00</td>
    <td align="right">   148160.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -39037.82</td>
    <td align="right">        0.00</td>
    <td align="right">   -31279.37</td>
    <td align="right">  -111522.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.5360</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.0062</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.1981</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.6117</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      6.0489</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.8024</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.9608</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.9608</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.7362</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.7362</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.8147</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.8147</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000508</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000508</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000508</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.9369</td>
    <td align="right">      3.9369</td>
    <td align="right">      1.1811</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.3914</td>
    <td align="right">      2.3914</td>
    <td align="right">      0.7987</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.8245</td>
    <td align="right">      2.8245</td>
    <td align="right">      0.8474</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8198</td>
    <td align="right">      0.8198</td>
    <td align="right">      0.2459</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7147</td>
    <td align="right">      0.7147</td>
    <td align="right">      0.2144</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8734</td>
    <td align="right">      0.8734</td>
    <td align="right">      0.2620</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8164</td>
    <td align="right">      0.8164</td>
    <td align="right">      0.2449</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6318</td>
    <td align="right">      0.6318</td>
    <td align="right">      0.1896</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6261</td>
    <td align="right">      0.6261</td>
    <td align="right">      0.1878</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6875</td>
    <td align="right">      0.6875</td>
    <td align="right">      0.2063</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6536</td>
    <td align="right">      0.6536</td>
    <td align="right">      0.1961</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6656</td>
    <td align="right">      0.6656</td>
    <td align="right">      0.2223</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6910</td>
    <td align="right">      0.6910</td>
    <td align="right">      0.2308</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7267</td>
    <td align="right">      0.7267</td>
    <td align="right">      0.2427</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7235</td>
    <td align="right">      0.7235</td>
    <td align="right">      0.2416</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.5360</td>
    <td align="right">      6.0062</td>
    <td align="right">      6.5360</td>
    <td align="right">      1.9608</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.1981</td>
    <td align="right">      4.6117</td>
    <td align="right">      5.1981</td>
    <td align="right">      1.7362</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      6.0489</td>
    <td align="right">      5.8024</td>
    <td align="right">      6.0489</td>
    <td align="right">      1.8147</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1811</td>
    <td align="right">      1.1811</td>
    <td align="right">      1.1811</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7987</td>
    <td align="right">      0.7987</td>
    <td align="right">      0.7987</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8474</td>
    <td align="right">      0.8474</td>
    <td align="right">      0.8474</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2459</td>
    <td align="right">      0.2459</td>
    <td align="right">      0.2459</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2144</td>
    <td align="right">      0.2144</td>
    <td align="right">      0.2144</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2620</td>
    <td align="right">      0.2620</td>
    <td align="right">      0.2620</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2449</td>
    <td align="right">      0.2449</td>
    <td align="right">      0.2449</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1896</td>
    <td align="right">      0.1896</td>
    <td align="right">      0.1896</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1878</td>
    <td align="right">      0.1878</td>
    <td align="right">      0.1878</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2063</td>
    <td align="right">      0.2063</td>
    <td align="right">      0.2063</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1961</td>
    <td align="right">      0.1961</td>
    <td align="right">      0.1961</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2223</td>
    <td align="right">      0.2223</td>
    <td align="right">      0.2223</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2308</td>
    <td align="right">      0.2308</td>
    <td align="right">      0.2308</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2427</td>
    <td align="right">      0.2427</td>
    <td align="right">      0.2427</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2416</td>
    <td align="right">      0.2416</td>
    <td align="right">      0.2416</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.9608</td>
    <td align="right">      1.9608</td>
    <td align="right">      1.9608</td>
    <td align="right">      1.9608</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.7362</td>
    <td align="right">      1.7362</td>
    <td align="right">      1.7362</td>
    <td align="right">      1.7362</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.8147</td>
    <td align="right">      1.8147</td>
    <td align="right">      1.8147</td>
    <td align="right">      1.8147</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Atlanta-Hartsfield Jackson Intl AP GA USA TMY3 WMO#=722190</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      363.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      135.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      499.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      207.12</td>
    <td align="right">   168369.66</td>
    <td align="right">      195.51</td>
    <td align="right">   116266.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      502.64</td>
    <td align="right">   113880.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      562.72</td>
    <td align="right">    49183.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      226.20</td>
    <td align="right">    14385.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       33.79</td>
    <td align="right">     2424.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      109.84</td>
    <td align="right">    20935.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.01</td>
    <td align="right">    10137.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     2458.71</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      275.52</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     2734.22</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      112.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       41.57</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      100.89</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      493.50</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      493.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       39.24</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       55.30</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       55.30</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       14.73</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       29.85</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        9.51</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2992.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2623.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.473512E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.922854E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.371234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.256376E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.132194E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  853106.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.419174E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.157512E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.339881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.195509E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.473512E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.922854E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.371234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.256376E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.132194E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  853106.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.419174E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.157512E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.339881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.195509E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2006::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2006</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2006_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.473512E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.922854E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.371234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.256376E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.132194E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  853106.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.419174E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.157512E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.339881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.195509E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.473512E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.922854E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.371234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.256376E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.132194E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  853106.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.419174E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.157512E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.339881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.195509E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.473512E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.922854E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.371234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.256376E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.132194E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  853106.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.419174E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.157512E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.339881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.195509E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.473512E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.922854E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.371234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.256376E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.132194E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  853106.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.419174E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.157512E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.339881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.195509E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.473512E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.922854E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.371234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.256376E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.132194E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  853106.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.419174E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.157512E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.339881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.195509E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE3A::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 3A</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 3A_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.473512E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.922854E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.371234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.256376E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.132194E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  853106.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.419174E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.157512E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.339881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.195509E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_GA_ATLANTA::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_GA_ATLANTA</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_GA_ATLANTA_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.473512E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.922854E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.371234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.256376E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.132194E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">  853106.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.419174E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.157512E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.339881E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.195509E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.810159E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189173E+11</td>
    <td align="right">    19842.25</td>
    <td align="right">31-JAN-08:50</td>
    <td align="right">       11.02</td>
    <td align="right">        9.50</td>
    <td align="right">0.181516E+10</td>
    <td align="right">     2606.52</td>
    <td align="right">26-JAN-14:09</td>
    <td align="right">        0.37</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200244E+11</td>
    <td align="right">    48580.50</td>
    <td align="right">23-FEB-05:01</td>
    <td align="right">        6.02</td>
    <td align="right">        4.43</td>
    <td align="right">0.171156E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">        6.70</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279929E+11</td>
    <td align="right">    53669.65</td>
    <td align="right">31-MAR-04:02</td>
    <td align="right">       17.12</td>
    <td align="right">       14.82</td>
    <td align="right">0.212549E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">08-MAR-10:09</td>
    <td align="right">       15.55</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277362E+11</td>
    <td align="right">    55076.78</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">       14.50</td>
    <td align="right">       10.50</td>
    <td align="right">0.189493E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">17-APR-09:09</td>
    <td align="right">       20.47</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325984E+11</td>
    <td align="right">    59786.17</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">       19.72</td>
    <td align="right">       17.68</td>
    <td align="right">0.206411E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">11-MAY-09:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360227E+11</td>
    <td align="right">    59554.27</td>
    <td align="right">21-JUN-04:02</td>
    <td align="right">       19.90</td>
    <td align="right">       18.81</td>
    <td align="right">0.206203E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.356817E+11</td>
    <td align="right">    59657.68</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">       17.80</td>
    <td align="right">       16.66</td>
    <td align="right">0.191641E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">07-JUL-13:30</td>
    <td align="right">       34.15</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.392521E+11</td>
    <td align="right">    58294.64</td>
    <td align="right">25-AUG-04:02</td>
    <td align="right">       19.90</td>
    <td align="right">       18.10</td>
    <td align="right">0.215283E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">18-AUG-13:30</td>
    <td align="right">       33.85</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.335523E+11</td>
    <td align="right">    58376.16</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">       14.90</td>
    <td align="right">       13.95</td>
    <td align="right">0.190875E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">15-SEP-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295219E+11</td>
    <td align="right">    56977.57</td>
    <td align="right">18-OCT-04:03</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">0.197229E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       20.00</td>
    <td align="right">       14.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252901E+11</td>
    <td align="right">    51107.38</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">        9.90</td>
    <td align="right">        9.30</td>
    <td align="right">0.194348E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">16-NOV-10:09</td>
    <td align="right">       10.68</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218468E+11</td>
    <td align="right">    49595.77</td>
    <td align="right">14-DEC-05:02</td>
    <td align="right">        7.12</td>
    <td align="right">        6.45</td>
    <td align="right">0.184797E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">12-DEC-10:20</td>
    <td align="right">       15.37</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348437E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234150E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.189173E+11</td>
    <td align="right">    19842.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.02</td>
    <td align="right">        4.43</td>
    <td align="right">0.171156E+10</td>
    <td align="right">     2606.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.37</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.392521E+11</td>
    <td align="right">    59786.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">0.215283E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.15</td>
    <td align="right">       23.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.502326E+09</td>
    <td align="right">     3658.17</td>
    <td align="right">31-JAN-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">       13.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.70</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120350E+10</td>
    <td align="right">     7004.87</td>
    <td align="right">26-FEB-14:02</td>
    <td align="right">       24.50</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.92</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.328065E+10</td>
    <td align="right">    11848.27</td>
    <td align="right">30-MAR-14:20</td>
    <td align="right">       27.80</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.32</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.535711E+10</td>
    <td align="right">    13505.15</td>
    <td align="right">17-APR-14:40</td>
    <td align="right">       28.90</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       12.05</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.793638E+10</td>
    <td align="right">    14711.45</td>
    <td align="right">19-MAY-14:50</td>
    <td align="right">       30.60</td>
    <td align="right">       18.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105769E+11</td>
    <td align="right">    15895.20</td>
    <td align="right">27-JUN-14:20</td>
    <td align="right">       32.20</td>
    <td align="right">       23.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110324E+11</td>
    <td align="right">    18587.81</td>
    <td align="right">09-JUL-15:12</td>
    <td align="right">       33.90</td>
    <td align="right">       23.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112577E+11</td>
    <td align="right">    17459.62</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.645176E+10</td>
    <td align="right">    14643.06</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.360610E+10</td>
    <td align="right">    11215.56</td>
    <td align="right">10-OCT-14:20</td>
    <td align="right">       29.23</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.85</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168689E+10</td>
    <td align="right">     6358.08</td>
    <td align="right">05-NOV-13:38</td>
    <td align="right">       22.93</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.70</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.788744E+09</td>
    <td align="right">     4332.54</td>
    <td align="right">12-DEC-14:10</td>
    <td align="right">       22.80</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.80</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.636804E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.502326E+09</td>
    <td align="right">     3658.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.80</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112577E+11</td>
    <td align="right">    18587.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
    <td align="right">       21.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111589E+09</td>
    <td align="right">     1906.44</td>
    <td align="right">07-JAN-18:00</td>
    <td align="right">        -5.0</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.70</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360541E+09</td>
    <td align="right">     2030.04</td>
    <td align="right">28-FEB-22:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.92</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127874E+10</td>
    <td align="right">     3031.36</td>
    <td align="right">31-MAR-04:57</td>
    <td align="right">       16.70</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.32</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205588E+10</td>
    <td align="right">     3266.09</td>
    <td align="right">14-APR-05:03</td>
    <td align="right">       12.62</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       12.05</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312749E+10</td>
    <td align="right">     4537.50</td>
    <td align="right">19-MAY-04:12</td>
    <td align="right">       16.70</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.430175E+10</td>
    <td align="right">     6151.41</td>
    <td align="right">26-JUN-04:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.467222E+10</td>
    <td align="right">     6471.24</td>
    <td align="right">17-JUL-04:12</td>
    <td align="right">       22.43</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506919E+10</td>
    <td align="right">     6571.41</td>
    <td align="right">21-AUG-04:07</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338649E+10</td>
    <td align="right">     5026.42</td>
    <td align="right">11-SEP-04:12</td>
    <td align="right">       20.20</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171316E+10</td>
    <td align="right">     3234.53</td>
    <td align="right">19-OCT-04:10</td>
    <td align="right">       21.60</td>
    <td align="right">       21.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.85</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.680729E+09</td>
    <td align="right">     2361.10</td>
    <td align="right">04-NOV-04:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.70</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.261443E+09</td>
    <td align="right">     1758.99</td>
    <td align="right">13-DEC-21:10</td>
    <td align="right">       13.80</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.80</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270192E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111589E+09</td>
    <td align="right">     1758.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.80</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506919E+10</td>
    <td align="right">     6571.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       21.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
    <td align="right">       21.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168540E+09</td>
    <td align="right">     1665.31</td>
    <td align="right">21-JAN-18:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.70</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.494242E+09</td>
    <td align="right">     2263.25</td>
    <td align="right">28-FEB-22:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.92</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170529E+10</td>
    <td align="right">     3681.73</td>
    <td align="right">31-MAR-04:10</td>
    <td align="right">       17.12</td>
    <td align="right">       14.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.32</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244786E+10</td>
    <td align="right">     4006.32</td>
    <td align="right">18-APR-04:10</td>
    <td align="right">       15.40</td>
    <td align="right">       12.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       12.05</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354141E+10</td>
    <td align="right">     4695.75</td>
    <td align="right">30-MAY-04:12</td>
    <td align="right">       19.43</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482463E+10</td>
    <td align="right">     5882.67</td>
    <td align="right">19-JUN-04:12</td>
    <td align="right">       20.77</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518613E+10</td>
    <td align="right">     7688.73</td>
    <td align="right">07-JUL-04:12</td>
    <td align="right">       24.83</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577445E+10</td>
    <td align="right">     8280.15</td>
    <td align="right">19-AUG-04:12</td>
    <td align="right">       24.80</td>
    <td align="right">       22.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.405650E+10</td>
    <td align="right">     6261.59</td>
    <td align="right">11-SEP-04:12</td>
    <td align="right">       20.20</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230586E+10</td>
    <td align="right">     3718.98</td>
    <td align="right">18-OCT-04:07</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.85</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111076E+10</td>
    <td align="right">     3011.46</td>
    <td align="right">04-NOV-04:10</td>
    <td align="right">       17.12</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.70</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.472864E+09</td>
    <td align="right">     2558.81</td>
    <td align="right">13-DEC-05:15</td>
    <td align="right">       17.03</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.80</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320885E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168540E+09</td>
    <td align="right">     1665.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.80</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577445E+10</td>
    <td align="right">     8280.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.83</td>
    <td align="right">       22.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
    <td align="right">       21.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.946130E+10</td>
    <td align="right">    10925.41</td>
    <td align="right">14-JAN-05:01</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.3</td>
    <td align="right">0.156931E+10</td>
    <td align="right">     2388.44</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106561E+11</td>
    <td align="right">    13042.49</td>
    <td align="right">12-FEB-07:01</td>
    <td align="right">       -12.7</td>
    <td align="right">       -13.6</td>
    <td align="right">0.151492E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">28-FEB-14:39</td>
    <td align="right">       25.00</td>
    <td align="right">       13.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150249E+11</td>
    <td align="right">    33681.87</td>
    <td align="right">31-MAR-04:02</td>
    <td align="right">       17.12</td>
    <td align="right">       14.82</td>
    <td align="right">0.201520E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">13-MAR-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158276E+11</td>
    <td align="right">    33852.84</td>
    <td align="right">18-APR-04:02</td>
    <td align="right">       15.40</td>
    <td align="right">       12.84</td>
    <td align="right">0.185626E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">17-APR-09:09</td>
    <td align="right">       20.47</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.195914E+11</td>
    <td align="right">    37277.11</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">       20.00</td>
    <td align="right">       19.14</td>
    <td align="right">0.205254E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">11-MAY-09:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226554E+11</td>
    <td align="right">    37488.60</td>
    <td align="right">21-JUN-04:02</td>
    <td align="right">       19.90</td>
    <td align="right">       18.81</td>
    <td align="right">0.205815E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229634E+11</td>
    <td align="right">    37704.71</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">       17.80</td>
    <td align="right">       16.66</td>
    <td align="right">0.191446E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">17-JUL-13:09</td>
    <td align="right">       29.40</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249232E+11</td>
    <td align="right">    37494.90</td>
    <td align="right">25-AUG-04:02</td>
    <td align="right">       19.90</td>
    <td align="right">       18.10</td>
    <td align="right">0.215231E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">04-AUG-13:09</td>
    <td align="right">       30.28</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199422E+11</td>
    <td align="right">    37543.70</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">       19.32</td>
    <td align="right">       17.12</td>
    <td align="right">0.189906E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">19-SEP-13:09</td>
    <td align="right">       24.90</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.158366E+11</td>
    <td align="right">    36335.83</td>
    <td align="right">19-OCT-04:03</td>
    <td align="right">       21.60</td>
    <td align="right">       21.60</td>
    <td align="right">0.190634E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">       19.32</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130344E+11</td>
    <td align="right">    29866.53</td>
    <td align="right">04-NOV-04:02</td>
    <td align="right">       17.12</td>
    <td align="right">       15.72</td>
    <td align="right">0.179424E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111420E+11</td>
    <td align="right">    11021.94</td>
    <td align="right">13-DEC-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
    <td align="right">0.160687E+10</td>
    <td align="right">     2588.32</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201058E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.223397E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.946130E+10</td>
    <td align="right">    10925.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.7</td>
    <td align="right">       -13.6</td>
    <td align="right">0.151492E+10</td>
    <td align="right">     2388.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249232E+11</td>
    <td align="right">    37704.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       21.60</td>
    <td align="right">0.215231E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.28</td>
    <td align="right">       23.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.772200E+10</td>
    <td align="right">    10396.71</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       11.47</td>
    <td align="right">0.150974E+10</td>
    <td align="right">     2344.47</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.896795E+10</td>
    <td align="right">    13731.63</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.92</td>
    <td align="right">0.144630E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147884E+11</td>
    <td align="right">    37025.40</td>
    <td align="right">31-MAR-04:02</td>
    <td align="right">       17.12</td>
    <td align="right">       14.82</td>
    <td align="right">0.192694E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">13-MAR-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165562E+11</td>
    <td align="right">    37342.90</td>
    <td align="right">18-APR-04:02</td>
    <td align="right">       15.40</td>
    <td align="right">       12.84</td>
    <td align="right">0.180942E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       24.08</td>
    <td align="right">       14.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.215285E+11</td>
    <td align="right">    43090.99</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">       19.72</td>
    <td align="right">       17.68</td>
    <td align="right">0.203390E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">18-MAY-09:09</td>
    <td align="right">       24.60</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254975E+11</td>
    <td align="right">    44111.52</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">       20.68</td>
    <td align="right">       19.87</td>
    <td align="right">0.205174E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">02-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.260695E+11</td>
    <td align="right">    43920.04</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">       20.60</td>
    <td align="right">       19.43</td>
    <td align="right">0.191092E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">25-JUL-09:09</td>
    <td align="right">       24.68</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278225E+11</td>
    <td align="right">    43830.62</td>
    <td align="right">29-AUG-04:02</td>
    <td align="right">       22.30</td>
    <td align="right">       21.50</td>
    <td align="right">0.214898E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">25-AUG-09:39</td>
    <td align="right">       26.67</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205054E+11</td>
    <td align="right">    43973.32</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       21.20</td>
    <td align="right">       20.01</td>
    <td align="right">0.187735E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">19-SEP-13:09</td>
    <td align="right">       24.90</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153071E+11</td>
    <td align="right">    40163.92</td>
    <td align="right">19-OCT-04:03</td>
    <td align="right">       21.60</td>
    <td align="right">       21.60</td>
    <td align="right">0.182039E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114554E+11</td>
    <td align="right">    12629.70</td>
    <td align="right">06-NOV-16:40</td>
    <td align="right">       19.47</td>
    <td align="right">        9.88</td>
    <td align="right">0.167101E+10</td>
    <td align="right">     2606.34</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899927E+10</td>
    <td align="right">    10962.71</td>
    <td align="right">13-DEC-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
    <td align="right">0.151339E+10</td>
    <td align="right">     2513.06</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205220E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217201E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.772200E+10</td>
    <td align="right">    10396.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.40</td>
    <td align="right">        9.88</td>
    <td align="right">0.144630E+10</td>
    <td align="right">     2344.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.80</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278225E+11</td>
    <td align="right">    44111.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       21.60</td>
    <td align="right">0.214898E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       20.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.486308E+09</td>
    <td align="right">     2760.44</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">       19.70</td>
    <td align="right">       13.46</td>
    <td align="right">0.305601E+09</td>
    <td align="right">      462.78</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108620E+10</td>
    <td align="right">     3260.06</td>
    <td align="right">28-FEB-15:40</td>
    <td align="right">       23.87</td>
    <td align="right">       12.90</td>
    <td align="right">0.286522E+09</td>
    <td align="right">      544.63</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.300754E+10</td>
    <td align="right">     5754.39</td>
    <td align="right">30-MAR-15:50</td>
    <td align="right">       27.80</td>
    <td align="right">       17.39</td>
    <td align="right">0.373701E+09</td>
    <td align="right">      549.47</td>
    <td align="right">29-MAR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       17.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.402548E+10</td>
    <td align="right">     6052.86</td>
    <td align="right">19-APR-14:30</td>
    <td align="right">       26.15</td>
    <td align="right">       17.52</td>
    <td align="right">0.357880E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583230E+10</td>
    <td align="right">     9626.02</td>
    <td align="right">19-MAY-04:01</td>
    <td align="right">       16.70</td>
    <td align="right">       15.65</td>
    <td align="right">0.415445E+09</td>
    <td align="right">      549.49</td>
    <td align="right">19-MAY-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.763100E+10</td>
    <td align="right">    11772.64</td>
    <td align="right">25-JUN-17:52</td>
    <td align="right">       30.60</td>
    <td align="right">       22.78</td>
    <td align="right">0.428563E+09</td>
    <td align="right">      549.50</td>
    <td align="right">02-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.792803E+10</td>
    <td align="right">    13369.81</td>
    <td align="right">16-JUL-13:12</td>
    <td align="right">       32.77</td>
    <td align="right">       23.87</td>
    <td align="right">0.400598E+09</td>
    <td align="right">      549.47</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.832753E+10</td>
    <td align="right">    11265.53</td>
    <td align="right">09-AUG-04:02</td>
    <td align="right">       24.40</td>
    <td align="right">       22.40</td>
    <td align="right">0.450555E+09</td>
    <td align="right">      549.48</td>
    <td align="right">25-AUG-09:39</td>
    <td align="right">       26.67</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.550001E+10</td>
    <td align="right">     9891.63</td>
    <td align="right">27-SEP-04:01</td>
    <td align="right">       22.80</td>
    <td align="right">       20.15</td>
    <td align="right">0.383958E+09</td>
    <td align="right">      549.49</td>
    <td align="right">19-SEP-13:09</td>
    <td align="right">       24.90</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325691E+10</td>
    <td align="right">     8270.81</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">       21.60</td>
    <td align="right">       21.60</td>
    <td align="right">0.354880E+09</td>
    <td align="right">      549.47</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       13.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195068E+10</td>
    <td align="right">     3163.95</td>
    <td align="right">02-NOV-15:40</td>
    <td align="right">       22.40</td>
    <td align="right">       16.13</td>
    <td align="right">0.322349E+09</td>
    <td align="right">      520.85</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.957628E+09</td>
    <td align="right">     2931.16</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       15.96</td>
    <td align="right">0.299071E+09</td>
    <td align="right">      490.34</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.499896E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.437912E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.486308E+09</td>
    <td align="right">     2760.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">       12.90</td>
    <td align="right">0.286522E+09</td>
    <td align="right">      462.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.832753E+10</td>
    <td align="right">    13369.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.77</td>
    <td align="right">       23.87</td>
    <td align="right">0.450555E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.489878E+09</td>
    <td align="right">     2292.61</td>
    <td align="right">31-JAN-15:10</td>
    <td align="right">       20.92</td>
    <td align="right">       13.07</td>
    <td align="right">0.193985E+09</td>
    <td align="right">      281.37</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106377E+10</td>
    <td align="right">     2756.91</td>
    <td align="right">28-FEB-15:10</td>
    <td align="right">       24.72</td>
    <td align="right">       13.49</td>
    <td align="right">0.184230E+09</td>
    <td align="right">      337.29</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271511E+10</td>
    <td align="right">     3989.66</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.85</td>
    <td align="right">0.241146E+09</td>
    <td align="right">      347.86</td>
    <td align="right">14-MAR-13:09</td>
    <td align="right">       21.93</td>
    <td align="right">       15.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.364340E+10</td>
    <td align="right">     5875.81</td>
    <td align="right">16-APR-10:30</td>
    <td align="right">       24.15</td>
    <td align="right">       15.09</td>
    <td align="right">0.234890E+09</td>
    <td align="right">      347.87</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       24.08</td>
    <td align="right">       14.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.511497E+10</td>
    <td align="right">     7697.68</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">       19.72</td>
    <td align="right">       17.68</td>
    <td align="right">0.265671E+09</td>
    <td align="right">      347.88</td>
    <td align="right">18-MAY-09:09</td>
    <td align="right">       24.60</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.640233E+10</td>
    <td align="right">    11778.87</td>
    <td align="right">25-JUN-09:12</td>
    <td align="right">       27.60</td>
    <td align="right">       22.26</td>
    <td align="right">0.272352E+09</td>
    <td align="right">      347.89</td>
    <td align="right">02-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.672388E+10</td>
    <td align="right">    12523.56</td>
    <td align="right">09-JUL-10:32</td>
    <td align="right">       29.03</td>
    <td align="right">       23.08</td>
    <td align="right">0.252697E+09</td>
    <td align="right">      347.86</td>
    <td align="right">20-JUL-09:00</td>
    <td align="right">       27.80</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.690383E+10</td>
    <td align="right">     9841.07</td>
    <td align="right">06-AUG-12:42</td>
    <td align="right">       32.02</td>
    <td align="right">       23.42</td>
    <td align="right">0.284405E+09</td>
    <td align="right">      347.88</td>
    <td align="right">25-AUG-09:39</td>
    <td align="right">       26.67</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.478754E+10</td>
    <td align="right">     8419.47</td>
    <td align="right">27-SEP-04:01</td>
    <td align="right">       22.80</td>
    <td align="right">       20.15</td>
    <td align="right">0.244071E+09</td>
    <td align="right">      347.87</td>
    <td align="right">15-SEP-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.288391E+10</td>
    <td align="right">     4561.85</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">       21.60</td>
    <td align="right">       21.60</td>
    <td align="right">0.230827E+09</td>
    <td align="right">      347.86</td>
    <td align="right">11-OCT-09:00</td>
    <td align="right">       22.80</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174217E+10</td>
    <td align="right">     2673.92</td>
    <td align="right">05-NOV-13:23</td>
    <td align="right">       22.75</td>
    <td align="right">       18.32</td>
    <td align="right">0.203958E+09</td>
    <td align="right">      319.07</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.909390E+09</td>
    <td align="right">     2437.59</td>
    <td align="right">12-DEC-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       16.15</td>
    <td align="right">0.189020E+09</td>
    <td align="right">      297.49</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.433802E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.279725E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.489878E+09</td>
    <td align="right">     2292.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.72</td>
    <td align="right">       13.07</td>
    <td align="right">0.184230E+09</td>
    <td align="right">      281.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.690383E+10</td>
    <td align="right">    12523.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.02</td>
    <td align="right">       23.42</td>
    <td align="right">0.284405E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       22.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162243E+10</td>
    <td align="right">     4889.57</td>
    <td align="right">11-JAN-14:30</td>
    <td align="right">        6.70</td>
    <td align="right">        2.03</td>
    <td align="right">0.330113E+09</td>
    <td align="right">      549.47</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        6.70</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217138E+10</td>
    <td align="right">     9148.37</td>
    <td align="right">21-FEB-14:30</td>
    <td align="right">       22.25</td>
    <td align="right">       10.79</td>
    <td align="right">0.308150E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-FEB-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.417409E+10</td>
    <td align="right">    10263.98</td>
    <td align="right">30-MAR-13:50</td>
    <td align="right">       27.62</td>
    <td align="right">       17.90</td>
    <td align="right">0.394509E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-MAR-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.485587E+10</td>
    <td align="right">    10474.04</td>
    <td align="right">16-APR-14:02</td>
    <td align="right">       28.62</td>
    <td align="right">       16.08</td>
    <td align="right">0.364240E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       24.08</td>
    <td align="right">       14.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.630326E+10</td>
    <td align="right">    10242.21</td>
    <td align="right">19-MAY-04:01</td>
    <td align="right">       16.70</td>
    <td align="right">       15.65</td>
    <td align="right">0.413549E+09</td>
    <td align="right">      549.49</td>
    <td align="right">10-MAY-13:20</td>
    <td align="right">       20.20</td>
    <td align="right">       11.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.783569E+10</td>
    <td align="right">    10926.34</td>
    <td align="right">18-JUN-15:42</td>
    <td align="right">       31.60</td>
    <td align="right">       23.72</td>
    <td align="right">0.426294E+09</td>
    <td align="right">      549.50</td>
    <td align="right">02-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.822788E+10</td>
    <td align="right">    14307.27</td>
    <td align="right">09-JUL-15:12</td>
    <td align="right">       33.90</td>
    <td align="right">       23.19</td>
    <td align="right">0.399123E+09</td>
    <td align="right">      549.47</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.925142E+10</td>
    <td align="right">    14534.80</td>
    <td align="right">20-AUG-13:52</td>
    <td align="right">       29.40</td>
    <td align="right">       24.07</td>
    <td align="right">0.449951E+09</td>
    <td align="right">      549.48</td>
    <td align="right">25-AUG-09:50</td>
    <td align="right">       27.23</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.689235E+10</td>
    <td align="right">    10900.37</td>
    <td align="right">06-SEP-13:30</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
    <td align="right">0.385470E+09</td>
    <td align="right">      549.49</td>
    <td align="right">19-SEP-13:09</td>
    <td align="right">       24.90</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.505596E+10</td>
    <td align="right">    14254.97</td>
    <td align="right">08-OCT-14:22</td>
    <td align="right">       26.95</td>
    <td align="right">       18.77</td>
    <td align="right">0.375799E+09</td>
    <td align="right">      549.50</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.344893E+10</td>
    <td align="right">     9345.34</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">       11.43</td>
    <td align="right">0.354552E+09</td>
    <td align="right">      549.49</td>
    <td align="right">14-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233070E+10</td>
    <td align="right">     6848.10</td>
    <td align="right">12-DEC-13:40</td>
    <td align="right">       22.23</td>
    <td align="right">       16.92</td>
    <td align="right">0.331954E+09</td>
    <td align="right">      549.48</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.621700E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.453370E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162243E+10</td>
    <td align="right">     4889.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        2.03</td>
    <td align="right">0.308150E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.925142E+10</td>
    <td align="right">    14534.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       24.07</td>
    <td align="right">0.449951E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.608523E+09</td>
    <td align="right">     2735.46</td>
    <td align="right">20-JAN-16:40</td>
    <td align="right">       16.87</td>
    <td align="right">       11.90</td>
    <td align="right">0.194627E+09</td>
    <td align="right">      285.74</td>
    <td align="right">20-JAN-16:49</td>
    <td align="right">       16.78</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110009E+10</td>
    <td align="right">     4681.71</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.42</td>
    <td align="right">0.181990E+09</td>
    <td align="right">      338.68</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287545E+10</td>
    <td align="right">     6929.11</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.45</td>
    <td align="right">0.231219E+09</td>
    <td align="right">      347.83</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.388503E+10</td>
    <td align="right">    11225.80</td>
    <td align="right">09-APR-17:02</td>
    <td align="right">       21.60</td>
    <td align="right">       10.83</td>
    <td align="right">0.217976E+09</td>
    <td align="right">      347.84</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.530073E+10</td>
    <td align="right">     9514.80</td>
    <td align="right">13-MAY-17:08</td>
    <td align="right">       26.02</td>
    <td align="right">       14.13</td>
    <td align="right">0.251564E+09</td>
    <td align="right">      347.83</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643064E+10</td>
    <td align="right">    14348.59</td>
    <td align="right">04-JUN-16:22</td>
    <td align="right">       31.40</td>
    <td align="right">       19.50</td>
    <td align="right">0.263646E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       29.50</td>
    <td align="right">       18.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.666654E+10</td>
    <td align="right">    14637.74</td>
    <td align="right">02-JUL-17:22</td>
    <td align="right">       30.60</td>
    <td align="right">       22.02</td>
    <td align="right">0.246854E+09</td>
    <td align="right">      347.83</td>
    <td align="right">05-JUL-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.699036E+10</td>
    <td align="right">    14130.39</td>
    <td align="right">20-AUG-15:52</td>
    <td align="right">       28.30</td>
    <td align="right">       24.54</td>
    <td align="right">0.278682E+09</td>
    <td align="right">      347.83</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.495473E+10</td>
    <td align="right">    10859.84</td>
    <td align="right">04-SEP-16:22</td>
    <td align="right">       28.05</td>
    <td align="right">       22.54</td>
    <td align="right">0.232370E+09</td>
    <td align="right">      347.84</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       24.00</td>
    <td align="right">       15.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303568E+10</td>
    <td align="right">     7097.20</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
    <td align="right">0.218414E+09</td>
    <td align="right">      347.82</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178884E+10</td>
    <td align="right">     4081.54</td>
    <td align="right">08-NOV-16:20</td>
    <td align="right">       21.50</td>
    <td align="right">       10.01</td>
    <td align="right">0.203383E+09</td>
    <td align="right">      338.68</td>
    <td align="right">14-NOV-16:49</td>
    <td align="right">       18.07</td>
    <td align="right">        8.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.953042E+09</td>
    <td align="right">     2899.56</td>
    <td align="right">11-DEC-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.90</td>
    <td align="right">0.190132E+09</td>
    <td align="right">      305.62</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.445896E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.271086E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.608523E+09</td>
    <td align="right">     2735.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.87</td>
    <td align="right">       10.01</td>
    <td align="right">0.181990E+09</td>
    <td align="right">      285.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.78</td>
    <td align="right">        8.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.699036E+10</td>
    <td align="right">    14637.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.40</td>
    <td align="right">       24.54</td>
    <td align="right">0.278682E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       23.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.454089E+09</td>
    <td align="right">     2128.67</td>
    <td align="right">20-JAN-15:40</td>
    <td align="right">       17.40</td>
    <td align="right">       12.81</td>
    <td align="right">0.308345E+09</td>
    <td align="right">      463.02</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.954053E+09</td>
    <td align="right">     2392.96</td>
    <td align="right">28-FEB-15:10</td>
    <td align="right">       24.72</td>
    <td align="right">       13.49</td>
    <td align="right">0.287442E+09</td>
    <td align="right">      522.29</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241168E+10</td>
    <td align="right">     3379.13</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.45</td>
    <td align="right">0.370935E+09</td>
    <td align="right">      549.46</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286306E+10</td>
    <td align="right">     3573.89</td>
    <td align="right">19-APR-14:30</td>
    <td align="right">       26.15</td>
    <td align="right">       17.52</td>
    <td align="right">0.352049E+09</td>
    <td align="right">      549.47</td>
    <td align="right">20-APR-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401205E+10</td>
    <td align="right">     7052.63</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">       19.14</td>
    <td align="right">0.416822E+09</td>
    <td align="right">      549.48</td>
    <td align="right">18-MAY-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">       17.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.582235E+10</td>
    <td align="right">     8469.94</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">       22.20</td>
    <td align="right">       18.75</td>
    <td align="right">0.432331E+09</td>
    <td align="right">      549.49</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635366E+10</td>
    <td align="right">     8523.48</td>
    <td align="right">25-JUL-04:02</td>
    <td align="right">       21.70</td>
    <td align="right">       18.06</td>
    <td align="right">0.403578E+09</td>
    <td align="right">      549.47</td>
    <td align="right">05-JUL-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.711547E+10</td>
    <td align="right">     8715.42</td>
    <td align="right">14-AUG-04:04</td>
    <td align="right">       24.22</td>
    <td align="right">       20.90</td>
    <td align="right">0.453914E+09</td>
    <td align="right">      549.47</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.500153E+10</td>
    <td align="right">     8302.08</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">       20.10</td>
    <td align="right">       18.95</td>
    <td align="right">0.398409E+09</td>
    <td align="right">      549.49</td>
    <td align="right">15-SEP-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343723E+10</td>
    <td align="right">     7031.82</td>
    <td align="right">18-OCT-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">0.378709E+09</td>
    <td align="right">      549.48</td>
    <td align="right">05-OCT-13:30</td>
    <td align="right">       20.00</td>
    <td align="right">       14.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.236512E+10</td>
    <td align="right">     2534.30</td>
    <td align="right">05-NOV-13:23</td>
    <td align="right">       22.75</td>
    <td align="right">       18.32</td>
    <td align="right">0.344209E+09</td>
    <td align="right">      547.63</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124386E+10</td>
    <td align="right">     2358.24</td>
    <td align="right">13-DEC-13:30</td>
    <td align="right">       19.45</td>
    <td align="right">       17.13</td>
    <td align="right">0.307708E+09</td>
    <td align="right">      510.99</td>
    <td align="right">13-DEC-14:20</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.420342E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.445445E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.454089E+09</td>
    <td align="right">     2128.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.40</td>
    <td align="right">       12.81</td>
    <td align="right">0.287442E+09</td>
    <td align="right">      463.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.80</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.711547E+10</td>
    <td align="right">     8715.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       20.90</td>
    <td align="right">0.453914E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       23.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.541503E+09</td>
    <td align="right">     1991.31</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.95</td>
    <td align="right">0.195005E+09</td>
    <td align="right">      279.32</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102865E+10</td>
    <td align="right">     2340.10</td>
    <td align="right">26-FEB-13:32</td>
    <td align="right">       24.23</td>
    <td align="right">       12.54</td>
    <td align="right">0.184693E+09</td>
    <td align="right">      325.11</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243396E+10</td>
    <td align="right">     2487.82</td>
    <td align="right">14-MAR-09:40</td>
    <td align="right">       17.23</td>
    <td align="right">       14.09</td>
    <td align="right">0.237306E+09</td>
    <td align="right">      347.49</td>
    <td align="right">14-MAR-09:50</td>
    <td align="right">       17.52</td>
    <td align="right">       14.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290435E+10</td>
    <td align="right">     4256.31</td>
    <td align="right">17-APR-10:10</td>
    <td align="right">       23.27</td>
    <td align="right">       15.55</td>
    <td align="right">0.229983E+09</td>
    <td align="right">      347.87</td>
    <td align="right">17-APR-09:09</td>
    <td align="right">       20.47</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399343E+10</td>
    <td align="right">     6124.44</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">       19.14</td>
    <td align="right">0.264307E+09</td>
    <td align="right">      347.88</td>
    <td align="right">11-MAY-09:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.532121E+10</td>
    <td align="right">     7482.29</td>
    <td align="right">14-JUN-04:01</td>
    <td align="right">       21.70</td>
    <td align="right">       19.37</td>
    <td align="right">0.273669E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.578299E+10</td>
    <td align="right">    10501.45</td>
    <td align="right">09-JUL-10:32</td>
    <td align="right">       29.03</td>
    <td align="right">       23.08</td>
    <td align="right">0.254528E+09</td>
    <td align="right">      347.86</td>
    <td align="right">17-JUL-09:00</td>
    <td align="right">       27.80</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620442E+10</td>
    <td align="right">    10533.30</td>
    <td align="right">27-AUG-09:12</td>
    <td align="right">       25.73</td>
    <td align="right">       21.63</td>
    <td align="right">0.286671E+09</td>
    <td align="right">      347.86</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.467309E+10</td>
    <td align="right">     7538.04</td>
    <td align="right">08-SEP-04:01</td>
    <td align="right">       21.60</td>
    <td align="right">       19.34</td>
    <td align="right">0.250225E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-SEP-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       16.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.324605E+10</td>
    <td align="right">     6259.12</td>
    <td align="right">18-OCT-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">0.241098E+09</td>
    <td align="right">      347.87</td>
    <td align="right">12-OCT-09:09</td>
    <td align="right">       13.58</td>
    <td align="right">        9.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229533E+10</td>
    <td align="right">     2497.84</td>
    <td align="right">05-NOV-13:23</td>
    <td align="right">       22.75</td>
    <td align="right">       18.32</td>
    <td align="right">0.215128E+09</td>
    <td align="right">      335.68</td>
    <td align="right">06-NOV-10:20</td>
    <td align="right">       15.33</td>
    <td align="right">       12.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127402E+10</td>
    <td align="right">     2177.33</td>
    <td align="right">13-DEC-13:20</td>
    <td align="right">       19.83</td>
    <td align="right">       17.21</td>
    <td align="right">0.192902E+09</td>
    <td align="right">      301.63</td>
    <td align="right">13-DEC-14:09</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396990E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.282551E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541503E+09</td>
    <td align="right">     1991.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.23</td>
    <td align="right">       12.54</td>
    <td align="right">0.184693E+09</td>
    <td align="right">      279.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.58</td>
    <td align="right">        9.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.620442E+10</td>
    <td align="right">    10533.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.03</td>
    <td align="right">       23.08</td>
    <td align="right">0.286671E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       22.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.715807E+09</td>
    <td align="right">     2588.25</td>
    <td align="right">28-JAN-14:50</td>
    <td align="right">       11.93</td>
    <td align="right">        4.46</td>
    <td align="right">0.290529E+09</td>
    <td align="right">      511.36</td>
    <td align="right">31-JAN-14:50</td>
    <td align="right">       21.02</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121390E+10</td>
    <td align="right">     6254.75</td>
    <td align="right">21-FEB-14:30</td>
    <td align="right">       22.25</td>
    <td align="right">       10.79</td>
    <td align="right">0.283959E+09</td>
    <td align="right">      549.50</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">       15.78</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269491E+10</td>
    <td align="right">     9173.54</td>
    <td align="right">30-MAR-16:10</td>
    <td align="right">       27.62</td>
    <td align="right">       17.51</td>
    <td align="right">0.374473E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-MAR-13:09</td>
    <td align="right">       20.87</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327677E+10</td>
    <td align="right">     9153.12</td>
    <td align="right">17-APR-16:10</td>
    <td align="right">       28.80</td>
    <td align="right">       16.42</td>
    <td align="right">0.348414E+09</td>
    <td align="right">      549.50</td>
    <td align="right">10-APR-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.465068E+10</td>
    <td align="right">     9760.63</td>
    <td align="right">19-MAY-16:20</td>
    <td align="right">       30.60</td>
    <td align="right">       19.27</td>
    <td align="right">0.405407E+09</td>
    <td align="right">      561.69</td>
    <td align="right">30-MAY-12:09</td>
    <td align="right">       29.40</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.712493E+10</td>
    <td align="right">    10851.33</td>
    <td align="right">06-JUN-17:00</td>
    <td align="right">       33.90</td>
    <td align="right">       21.50</td>
    <td align="right">0.430128E+09</td>
    <td align="right">      622.54</td>
    <td align="right">06-JUN-12:09</td>
    <td align="right">       32.88</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.775517E+10</td>
    <td align="right">    11418.90</td>
    <td align="right">07-JUL-16:50</td>
    <td align="right">       35.10</td>
    <td align="right">       23.65</td>
    <td align="right">0.404346E+09</td>
    <td align="right">      651.54</td>
    <td align="right">14-JUL-12:09</td>
    <td align="right">       33.40</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.936386E+10</td>
    <td align="right">    11477.76</td>
    <td align="right">01-AUG-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       23.58</td>
    <td align="right">0.458889E+09</td>
    <td align="right">      675.77</td>
    <td align="right">18-AUG-12:09</td>
    <td align="right">       33.98</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.676070E+10</td>
    <td align="right">    10812.47</td>
    <td align="right">07-SEP-12:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.20</td>
    <td align="right">0.396770E+09</td>
    <td align="right">      637.50</td>
    <td align="right">07-SEP-12:09</td>
    <td align="right">       31.02</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.460734E+10</td>
    <td align="right">    11469.91</td>
    <td align="right">08-OCT-14:22</td>
    <td align="right">       26.95</td>
    <td align="right">       18.77</td>
    <td align="right">0.379502E+09</td>
    <td align="right">      591.84</td>
    <td align="right">10-OCT-13:00</td>
    <td align="right">       29.40</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286998E+10</td>
    <td align="right">     8781.76</td>
    <td align="right">11-NOV-13:23</td>
    <td align="right">       21.10</td>
    <td align="right">       11.65</td>
    <td align="right">0.351877E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-NOV-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162973E+10</td>
    <td align="right">     6011.56</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       17.06</td>
    <td align="right">0.315828E+09</td>
    <td align="right">      549.50</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.526638E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.444012E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.715807E+09</td>
    <td align="right">     2588.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.93</td>
    <td align="right">        4.46</td>
    <td align="right">0.283959E+09</td>
    <td align="right">      511.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.936386E+10</td>
    <td align="right">    11477.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.10</td>
    <td align="right">       23.65</td>
    <td align="right">0.458889E+09</td>
    <td align="right">      675.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.98</td>
    <td align="right">       24.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.564152E+09</td>
    <td align="right">     2191.94</td>
    <td align="right">20-JAN-16:40</td>
    <td align="right">       16.87</td>
    <td align="right">       11.90</td>
    <td align="right">0.195427E+09</td>
    <td align="right">      285.90</td>
    <td align="right">20-JAN-16:49</td>
    <td align="right">       16.78</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.984198E+09</td>
    <td align="right">     3278.46</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.42</td>
    <td align="right">0.182021E+09</td>
    <td align="right">      338.68</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246787E+10</td>
    <td align="right">     4599.87</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.45</td>
    <td align="right">0.230427E+09</td>
    <td align="right">      339.54</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297654E+10</td>
    <td align="right">     5111.19</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       16.38</td>
    <td align="right">0.215864E+09</td>
    <td align="right">      344.30</td>
    <td align="right">18-APR-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.397670E+10</td>
    <td align="right">     7394.77</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">       19.72</td>
    <td align="right">       17.68</td>
    <td align="right">0.253211E+09</td>
    <td align="right">      347.83</td>
    <td align="right">19-MAY-13:09</td>
    <td align="right">       30.10</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.514037E+10</td>
    <td align="right">    10964.73</td>
    <td align="right">11-JUN-16:42</td>
    <td align="right">       32.30</td>
    <td align="right">       21.05</td>
    <td align="right">0.269496E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       29.50</td>
    <td align="right">       18.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.549248E+10</td>
    <td align="right">    11274.44</td>
    <td align="right">23-JUL-17:12</td>
    <td align="right">       29.63</td>
    <td align="right">       23.02</td>
    <td align="right">0.252851E+09</td>
    <td align="right">      347.83</td>
    <td align="right">17-JUL-09:30</td>
    <td align="right">       26.95</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.607248E+10</td>
    <td align="right">    10989.86</td>
    <td align="right">27-AUG-15:52</td>
    <td align="right">       31.70</td>
    <td align="right">       21.46</td>
    <td align="right">0.285782E+09</td>
    <td align="right">      347.83</td>
    <td align="right">18-AUG-13:50</td>
    <td align="right">       33.48</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.457677E+10</td>
    <td align="right">     7965.31</td>
    <td align="right">27-SEP-04:01</td>
    <td align="right">       22.80</td>
    <td align="right">       20.15</td>
    <td align="right">0.246715E+09</td>
    <td align="right">      347.84</td>
    <td align="right">13-SEP-13:09</td>
    <td align="right">       23.92</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333220E+10</td>
    <td align="right">     5973.21</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
    <td align="right">0.231333E+09</td>
    <td align="right">      347.83</td>
    <td align="right">17-OCT-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229995E+10</td>
    <td align="right">     3735.82</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">       19.75</td>
    <td align="right">       10.02</td>
    <td align="right">0.212155E+09</td>
    <td align="right">      345.71</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120797E+10</td>
    <td align="right">     2391.86</td>
    <td align="right">11-DEC-16:20</td>
    <td align="right">       20.93</td>
    <td align="right">       15.85</td>
    <td align="right">0.193403E+09</td>
    <td align="right">      311.19</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.390917E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.276869E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.564152E+09</td>
    <td align="right">     2191.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.87</td>
    <td align="right">       10.02</td>
    <td align="right">0.182021E+09</td>
    <td align="right">      285.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.78</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.607248E+10</td>
    <td align="right">    11274.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.30</td>
    <td align="right">       23.02</td>
    <td align="right">0.285782E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.48</td>
    <td align="right">       22.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.595221E+09</td>
    <td align="right">     2540.53</td>
    <td align="right">31-JAN-16:40</td>
    <td align="right">       19.60</td>
    <td align="right">       13.43</td>
    <td align="right">0.308840E+09</td>
    <td align="right">      470.65</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126146E+10</td>
    <td align="right">     2993.87</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">       24.15</td>
    <td align="right">       13.10</td>
    <td align="right">0.290581E+09</td>
    <td align="right">      548.24</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313136E+10</td>
    <td align="right">     4908.51</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.45</td>
    <td align="right">0.382508E+09</td>
    <td align="right">      549.47</td>
    <td align="right">29-MAR-13:09</td>
    <td align="right">       23.48</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.384868E+10</td>
    <td align="right">     5198.37</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.83</td>
    <td align="right">0.365489E+09</td>
    <td align="right">      549.48</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.524533E+10</td>
    <td align="right">     7592.52</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">       17.20</td>
    <td align="right">       16.46</td>
    <td align="right">0.422385E+09</td>
    <td align="right">      549.49</td>
    <td align="right">17-MAY-09:30</td>
    <td align="right">       23.30</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.682758E+10</td>
    <td align="right">     9334.04</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">       22.20</td>
    <td align="right">       18.75</td>
    <td align="right">0.431824E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.706635E+10</td>
    <td align="right">     9286.69</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">       21.10</td>
    <td align="right">       20.75</td>
    <td align="right">0.402747E+09</td>
    <td align="right">      549.47</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.752920E+10</td>
    <td align="right">     9144.03</td>
    <td align="right">30-AUG-04:02</td>
    <td align="right">       21.02</td>
    <td align="right">       19.16</td>
    <td align="right">0.452678E+09</td>
    <td align="right">      549.47</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.520291E+10</td>
    <td align="right">     9230.14</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">       20.10</td>
    <td align="right">       18.95</td>
    <td align="right">0.392339E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-SEP-13:09</td>
    <td align="right">       23.92</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349253E+10</td>
    <td align="right">     6300.70</td>
    <td align="right">18-OCT-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">0.366084E+09</td>
    <td align="right">      549.47</td>
    <td align="right">03-OCT-13:50</td>
    <td align="right">       21.70</td>
    <td align="right">       13.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233877E+10</td>
    <td align="right">     2898.27</td>
    <td align="right">03-NOV-15:20</td>
    <td align="right">       21.50</td>
    <td align="right">       17.21</td>
    <td align="right">0.332577E+09</td>
    <td align="right">      535.67</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124440E+10</td>
    <td align="right">     2741.52</td>
    <td align="right">13-DEC-13:30</td>
    <td align="right">       19.45</td>
    <td align="right">       17.13</td>
    <td align="right">0.304386E+09</td>
    <td align="right">      507.69</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477838E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.445244E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.595221E+09</td>
    <td align="right">     2540.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       13.10</td>
    <td align="right">0.290581E+09</td>
    <td align="right">      470.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752920E+10</td>
    <td align="right">     9334.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       20.75</td>
    <td align="right">0.452678E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       22.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.610384E+09</td>
    <td align="right">     2606.09</td>
    <td align="right">07-JAN-17:01</td>
    <td align="right">        -5.0</td>
    <td align="right">        -5.4</td>
    <td align="right">0.143366E+09</td>
    <td align="right">      267.14</td>
    <td align="right">31-JAN-15:39</td>
    <td align="right">       20.37</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125263E+10</td>
    <td align="right">     2907.92</td>
    <td align="right">27-FEB-10:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.63</td>
    <td align="right">0.135641E+09</td>
    <td align="right">      322.64</td>
    <td align="right">27-FEB-09:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301426E+10</td>
    <td align="right">     3626.49</td>
    <td align="right">14-MAR-09:30</td>
    <td align="right">       16.95</td>
    <td align="right">       13.92</td>
    <td align="right">0.175265E+09</td>
    <td align="right">      338.71</td>
    <td align="right">14-MAR-10:09</td>
    <td align="right">       18.27</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.379787E+10</td>
    <td align="right">     5877.50</td>
    <td align="right">14-APR-09:00</td>
    <td align="right">       19.40</td>
    <td align="right">       14.16</td>
    <td align="right">0.170359E+09</td>
    <td align="right">      338.73</td>
    <td align="right">12-APR-10:20</td>
    <td align="right">       23.13</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.499636E+10</td>
    <td align="right">     7607.90</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">       19.72</td>
    <td align="right">       17.68</td>
    <td align="right">0.193751E+09</td>
    <td align="right">      338.74</td>
    <td align="right">11-MAY-10:09</td>
    <td align="right">       17.67</td>
    <td align="right">       13.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.604694E+10</td>
    <td align="right">    11695.22</td>
    <td align="right">04-JUN-09:32</td>
    <td align="right">       25.93</td>
    <td align="right">       19.02</td>
    <td align="right">0.199970E+09</td>
    <td align="right">      338.73</td>
    <td align="right">09-JUN-10:09</td>
    <td align="right">       24.78</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.632928E+10</td>
    <td align="right">    11932.05</td>
    <td align="right">09-JUL-10:22</td>
    <td align="right">       28.85</td>
    <td align="right">       23.09</td>
    <td align="right">0.186160E+09</td>
    <td align="right">      338.72</td>
    <td align="right">13-JUL-12:20</td>
    <td align="right">       32.57</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.653412E+10</td>
    <td align="right">    11977.48</td>
    <td align="right">27-AUG-09:12</td>
    <td align="right">       25.73</td>
    <td align="right">       21.63</td>
    <td align="right">0.208722E+09</td>
    <td align="right">      338.72</td>
    <td align="right">01-AUG-12:20</td>
    <td align="right">       33.50</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.486877E+10</td>
    <td align="right">     7980.14</td>
    <td align="right">27-SEP-04:01</td>
    <td align="right">       22.80</td>
    <td align="right">       20.15</td>
    <td align="right">0.179176E+09</td>
    <td align="right">      338.73</td>
    <td align="right">15-SEP-10:20</td>
    <td align="right">       24.47</td>
    <td align="right">       16.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.327143E+10</td>
    <td align="right">     5928.40</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">       21.60</td>
    <td align="right">       21.60</td>
    <td align="right">0.168951E+09</td>
    <td align="right">      338.71</td>
    <td align="right">12-OCT-10:20</td>
    <td align="right">       15.93</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.217324E+10</td>
    <td align="right">     3034.81</td>
    <td align="right">05-NOV-13:12</td>
    <td align="right">       22.57</td>
    <td align="right">       18.25</td>
    <td align="right">0.151179E+09</td>
    <td align="right">      320.30</td>
    <td align="right">06-NOV-09:00</td>
    <td align="right">       14.40</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117872E+10</td>
    <td align="right">     2578.96</td>
    <td align="right">13-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       17.40</td>
    <td align="right">0.139918E+09</td>
    <td align="right">      284.68</td>
    <td align="right">13-DEC-13:39</td>
    <td align="right">       19.07</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440740E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205246E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.610384E+09</td>
    <td align="right">     2578.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -5.4</td>
    <td align="right">0.135641E+09</td>
    <td align="right">      267.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.653412E+10</td>
    <td align="right">    11977.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.85</td>
    <td align="right">       23.09</td>
    <td align="right">0.208722E+09</td>
    <td align="right">      338.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.50</td>
    <td align="right">       23.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181575E+10</td>
    <td align="right">     5207.81</td>
    <td align="right">11-JAN-14:10</td>
    <td align="right">        6.70</td>
    <td align="right">        2.03</td>
    <td align="right">0.338797E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-JAN-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238802E+10</td>
    <td align="right">     8731.52</td>
    <td align="right">21-FEB-14:30</td>
    <td align="right">       22.25</td>
    <td align="right">       10.79</td>
    <td align="right">0.315055E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-FEB-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.431818E+10</td>
    <td align="right">     9415.64</td>
    <td align="right">30-MAR-13:40</td>
    <td align="right">       27.43</td>
    <td align="right">       17.95</td>
    <td align="right">0.404162E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-MAR-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.469755E+10</td>
    <td align="right">     7513.62</td>
    <td align="right">17-APR-13:50</td>
    <td align="right">       28.72</td>
    <td align="right">       16.66</td>
    <td align="right">0.371409E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.574928E+10</td>
    <td align="right">     8229.82</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">       19.72</td>
    <td align="right">       17.68</td>
    <td align="right">0.419930E+09</td>
    <td align="right">      549.49</td>
    <td align="right">10-MAY-13:20</td>
    <td align="right">       20.20</td>
    <td align="right">       11.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.706047E+10</td>
    <td align="right">    10108.53</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">       22.20</td>
    <td align="right">       18.75</td>
    <td align="right">0.429751E+09</td>
    <td align="right">      549.49</td>
    <td align="right">02-JUN-09:30</td>
    <td align="right">       24.75</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.738380E+10</td>
    <td align="right">    10030.33</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">       21.10</td>
    <td align="right">       20.75</td>
    <td align="right">0.401629E+09</td>
    <td align="right">      549.47</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.846399E+10</td>
    <td align="right">    10074.40</td>
    <td align="right">27-AUG-13:52</td>
    <td align="right">       31.70</td>
    <td align="right">       22.30</td>
    <td align="right">0.452231E+09</td>
    <td align="right">      549.47</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.664292E+10</td>
    <td align="right">    10059.71</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">       20.10</td>
    <td align="right">       18.95</td>
    <td align="right">0.392731E+09</td>
    <td align="right">      555.74</td>
    <td align="right">06-SEP-13:39</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.539072E+10</td>
    <td align="right">    12275.99</td>
    <td align="right">09-OCT-14:12</td>
    <td align="right">       27.40</td>
    <td align="right">       19.47</td>
    <td align="right">0.385471E+09</td>
    <td align="right">      571.34</td>
    <td align="right">10-OCT-13:50</td>
    <td align="right">       29.22</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390895E+10</td>
    <td align="right">    10772.37</td>
    <td align="right">11-NOV-12:53</td>
    <td align="right">       21.10</td>
    <td align="right">       11.66</td>
    <td align="right">0.367240E+09</td>
    <td align="right">      549.49</td>
    <td align="right">14-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.274397E+10</td>
    <td align="right">     7119.97</td>
    <td align="right">08-DEC-13:50</td>
    <td align="right">       12.62</td>
    <td align="right">        5.48</td>
    <td align="right">0.342590E+09</td>
    <td align="right">      549.48</td>
    <td align="right">04-DEC-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.605636E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.462100E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181575E+10</td>
    <td align="right">     5207.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        2.03</td>
    <td align="right">0.315055E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.846399E+10</td>
    <td align="right">    12275.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       22.30</td>
    <td align="right">0.452231E+09</td>
    <td align="right">      571.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       23.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.711537E+09</td>
    <td align="right">     2735.23</td>
    <td align="right">07-JAN-17:01</td>
    <td align="right">        -5.0</td>
    <td align="right">        -5.4</td>
    <td align="right">0.195439E+09</td>
    <td align="right">      286.93</td>
    <td align="right">20-JAN-16:49</td>
    <td align="right">       16.78</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126597E+10</td>
    <td align="right">     4381.26</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.42</td>
    <td align="right">0.182590E+09</td>
    <td align="right">      338.68</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.311699E+10</td>
    <td align="right">     6333.02</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.45</td>
    <td align="right">0.232110E+09</td>
    <td align="right">      347.21</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.393657E+10</td>
    <td align="right">     8400.80</td>
    <td align="right">09-APR-16:52</td>
    <td align="right">       21.70</td>
    <td align="right">       10.76</td>
    <td align="right">0.218449E+09</td>
    <td align="right">      347.82</td>
    <td align="right">18-APR-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.507320E+10</td>
    <td align="right">     8102.06</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">       19.72</td>
    <td align="right">       17.68</td>
    <td align="right">0.252391E+09</td>
    <td align="right">      347.83</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.599962E+10</td>
    <td align="right">    12509.93</td>
    <td align="right">11-JUN-16:42</td>
    <td align="right">       32.30</td>
    <td align="right">       21.05</td>
    <td align="right">0.264912E+09</td>
    <td align="right">      347.84</td>
    <td align="right">02-JUN-13:09</td>
    <td align="right">       25.47</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.616949E+10</td>
    <td align="right">    12923.87</td>
    <td align="right">23-JUL-17:12</td>
    <td align="right">       29.63</td>
    <td align="right">       23.02</td>
    <td align="right">0.248114E+09</td>
    <td align="right">      347.83</td>
    <td align="right">05-JUL-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652802E+10</td>
    <td align="right">    12295.28</td>
    <td align="right">27-AUG-15:52</td>
    <td align="right">       31.70</td>
    <td align="right">       21.46</td>
    <td align="right">0.280157E+09</td>
    <td align="right">      347.83</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.492939E+10</td>
    <td align="right">     8434.58</td>
    <td align="right">27-SEP-04:01</td>
    <td align="right">       22.80</td>
    <td align="right">       20.15</td>
    <td align="right">0.235207E+09</td>
    <td align="right">      347.83</td>
    <td align="right">25-SEP-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338424E+10</td>
    <td align="right">     6715.63</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.10</td>
    <td align="right">0.220485E+09</td>
    <td align="right">      347.70</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220248E+10</td>
    <td align="right">     4057.91</td>
    <td align="right">08-NOV-16:30</td>
    <td align="right">       21.40</td>
    <td align="right">       10.00</td>
    <td align="right">0.205448E+09</td>
    <td align="right">      338.68</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">        9.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120536E+10</td>
    <td align="right">     2889.30</td>
    <td align="right">11-DEC-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.90</td>
    <td align="right">0.191510E+09</td>
    <td align="right">      305.01</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.445229E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.272681E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.711537E+09</td>
    <td align="right">     2735.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -5.4</td>
    <td align="right">0.182590E+09</td>
    <td align="right">      286.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.78</td>
    <td align="right">        9.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652802E+10</td>
    <td align="right">    12923.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.30</td>
    <td align="right">       23.02</td>
    <td align="right">0.280157E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       23.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121085E+09</td>
    <td align="right">    30312.88</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 20495402.08</td>
    <td align="right">    27947.61</td>
    <td align="right">13-FEB-05:02</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       12.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
