    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.17</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.17</td>
    <td align="right">       19.43</td>
    <td align="right">        5.17</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.67</td>
    <td align="right">       18.79</td>
    <td align="right">       26.83</td>
    <td align="right">       19.37</td>
    <td align="right">        4.00</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.17</td>
    <td align="right">       20.30</td>
    <td align="right">       13.33</td>
    <td align="right">       19.81</td>
    <td align="right">        2.33</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       18.59</td>
    <td align="right">        1.83</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.67</td>
    <td align="right">       17.79</td>
    <td align="right">        2.17</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.55</td>
    <td align="right">        1.00</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.63</td>
    <td align="right">        2.00</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.63</td>
    <td align="right">        1.83</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.17</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.67</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.67</td>
    <td align="right">       18.63</td>
    <td align="right">        4.00</td>
    <td align="right">       18.39</td>
    <td align="right">        5.00</td>
    <td align="right">       27.60</td>
    <td align="right">        5.00</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       20.22</td>
    <td align="right">        2.17</td>
    <td align="right">       18.60</td>
    <td align="right">        2.00</td>
    <td align="right">       27.63</td>
    <td align="right">        2.00</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.33</td>
    <td align="right">       18.92</td>
    <td align="right">        6.17</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.83</td>
    <td align="right">       18.00</td>
    <td align="right">        3.83</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.67</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.67</td>
    <td align="right">       19.56</td>
    <td align="right">        2.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       52.67</td>
    <td align="right">       18.85</td>
    <td align="right">       12.00</td>
    <td align="right">       19.29</td>
    <td align="right">        3.50</td>
    <td align="right">       25.06</td>
    <td align="right">        0.50</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.33</td>
    <td align="right">       20.38</td>
    <td align="right">        6.17</td>
    <td align="right">       20.15</td>
    <td align="right">        2.00</td>
    <td align="right">       27.43</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.83</td>
    <td align="right">       18.69</td>
    <td align="right">        1.33</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.17</td>
    <td align="right">       17.71</td>
    <td align="right">        2.83</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.36</td>
    <td align="right">        0.17</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.53</td>
    <td align="right">        1.00</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.80</td>
    <td align="right">        2.00</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.45</td>
    <td align="right">        1.67</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.17</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.50</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.67</td>
    <td align="right">       18.66</td>
    <td align="right">        4.17</td>
    <td align="right">       17.68</td>
    <td align="right">       10.33</td>
    <td align="right">       27.62</td>
    <td align="right">        4.83</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.83</td>
    <td align="right">       20.28</td>
    <td align="right">        2.83</td>
    <td align="right">       18.70</td>
    <td align="right">        4.67</td>
    <td align="right">       27.80</td>
    <td align="right">        2.00</td>
    <td align="right">       27.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      484.33</td>
    <td align="right">       22.40</td>
    <td align="right">       41.17</td>
    <td align="right">       20.47</td>
    <td align="right">       41.17</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      405.83</td>
    <td align="right">       22.87</td>
    <td align="right">       21.17</td>
    <td align="right">       20.88</td>
    <td align="right">       21.17</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      264.67</td>
    <td align="right">       23.21</td>
    <td align="right">       63.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      162.50</td>
    <td align="right">       23.20</td>
    <td align="right">      162.83</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.00</td>
    <td align="right">       23.19</td>
    <td align="right">      324.50</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.17</td>
    <td align="right">       23.45</td>
    <td align="right">      405.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.00</td>
    <td align="right">       22.99</td>
    <td align="right">      454.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       13.00</td>
    <td align="right">       23.10</td>
    <td align="right">      384.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      141.50</td>
    <td align="right">       23.14</td>
    <td align="right">      169.50</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      279.50</td>
    <td align="right">       23.35</td>
    <td align="right">       40.33</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      437.50</td>
    <td align="right">       23.04</td>
    <td align="right">       13.50</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2264.00</td>
    <td align="right">       22.96</td>
    <td align="right">     2565.50</td>
    <td align="right">       24.24</td>
    <td align="right">       62.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      484.33</td>
    <td align="right">       23.45</td>
    <td align="right">      484.67</td>
    <td align="right">       24.59</td>
    <td align="right">       41.17</td>
    <td align="right">       20.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.18</td>
    <td align="right">      191.00</td>
    <td align="right">       20.37</td>
    <td align="right">      191.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.50</td>
    <td align="right">       21.81</td>
    <td align="right">       80.00</td>
    <td align="right">       20.26</td>
    <td align="right">       80.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.67</td>
    <td align="right">       22.84</td>
    <td align="right">       36.17</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      277.67</td>
    <td align="right">       23.12</td>
    <td align="right">       88.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      107.00</td>
    <td align="right">       23.20</td>
    <td align="right">      263.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.33</td>
    <td align="right">       23.30</td>
    <td align="right">      370.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.67</td>
    <td align="right">       22.94</td>
    <td align="right">      440.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      477.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       70.17</td>
    <td align="right">       23.04</td>
    <td align="right">      319.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.33</td>
    <td align="right">       22.92</td>
    <td align="right">       83.33</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      456.00</td>
    <td align="right">       22.67</td>
    <td align="right">        3.00</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.17</td>
    <td align="right">       21.76</td>
    <td align="right">       55.33</td>
    <td align="right">       20.98</td>
    <td align="right">       53.33</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3124.50</td>
    <td align="right">       22.28</td>
    <td align="right">     2408.67</td>
    <td align="right">       23.74</td>
    <td align="right">      324.33</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.30</td>
    <td align="right">      477.50</td>
    <td align="right">       24.31</td>
    <td align="right">      191.00</td>
    <td align="right">       20.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.62</td>
    <td align="right">      306.67</td>
    <td align="right">       20.08</td>
    <td align="right">      306.67</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.00</td>
    <td align="right">       21.29</td>
    <td align="right">      143.33</td>
    <td align="right">       20.21</td>
    <td align="right">      143.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      434.33</td>
    <td align="right">       22.28</td>
    <td align="right">       59.00</td>
    <td align="right">       22.86</td>
    <td align="right">       21.33</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      289.67</td>
    <td align="right">       22.75</td>
    <td align="right">       98.83</td>
    <td align="right">       24.13</td>
    <td align="right">        1.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      132.67</td>
    <td align="right">       23.03</td>
    <td align="right">      277.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.00</td>
    <td align="right">       23.17</td>
    <td align="right">      374.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.00</td>
    <td align="right">       22.83</td>
    <td align="right">      421.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.17</td>
    <td align="right">       23.17</td>
    <td align="right">      448.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      126.33</td>
    <td align="right">       22.87</td>
    <td align="right">      281.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      367.50</td>
    <td align="right">       22.39</td>
    <td align="right">       69.17</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.83</td>
    <td align="right">       21.90</td>
    <td align="right">       53.83</td>
    <td align="right">       20.73</td>
    <td align="right">       52.50</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.67</td>
    <td align="right">       21.05</td>
    <td align="right">      182.83</td>
    <td align="right">       20.15</td>
    <td align="right">      182.83</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3359.17</td>
    <td align="right">       21.79</td>
    <td align="right">     2717.17</td>
    <td align="right">       23.20</td>
    <td align="right">      707.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.17</td>
    <td align="right">       20.62</td>
    <td align="right">       53.83</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.17</td>
    <td align="right">      448.50</td>
    <td align="right">       24.32</td>
    <td align="right">      306.67</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      412.17</td>
    <td align="right">       19.64</td>
    <td align="right">      412.17</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.00</td>
    <td align="right">       20.54</td>
    <td align="right">      259.17</td>
    <td align="right">       19.91</td>
    <td align="right">      259.17</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      469.67</td>
    <td align="right">       21.46</td>
    <td align="right">      122.67</td>
    <td align="right">       21.05</td>
    <td align="right">       99.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      355.33</td>
    <td align="right">       22.09</td>
    <td align="right">      118.67</td>
    <td align="right">       23.38</td>
    <td align="right">       38.83</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      200.17</td>
    <td align="right">       22.52</td>
    <td align="right">      248.17</td>
    <td align="right">       24.20</td>
    <td align="right">       12.67</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      104.83</td>
    <td align="right">       23.13</td>
    <td align="right">      365.33</td>
    <td align="right">       24.28</td>
    <td align="right">       17.33</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       94.67</td>
    <td align="right">       23.74</td>
    <td align="right">      412.83</td>
    <td align="right">       24.39</td>
    <td align="right">       39.83</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       78.83</td>
    <td align="right">       24.03</td>
    <td align="right">      438.33</td>
    <td align="right">       24.31</td>
    <td align="right">       39.00</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      216.33</td>
    <td align="right">       22.71</td>
    <td align="right">      250.33</td>
    <td align="right">       24.26</td>
    <td align="right">       29.83</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      424.17</td>
    <td align="right">       21.66</td>
    <td align="right">       92.83</td>
    <td align="right">       22.69</td>
    <td align="right">       44.17</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.50</td>
    <td align="right">       21.02</td>
    <td align="right">      168.33</td>
    <td align="right">       20.17</td>
    <td align="right">      168.33</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.20</td>
    <td align="right">      327.33</td>
    <td align="right">       19.69</td>
    <td align="right">      327.33</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3877.50</td>
    <td align="right">       21.29</td>
    <td align="right">     3216.17</td>
    <td align="right">       22.46</td>
    <td align="right">     1488.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.83</td>
    <td align="right">       19.91</td>
    <td align="right">       92.83</td>
    <td align="right">       19.64</td>
    <td align="right">       12.67</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.03</td>
    <td align="right">      438.33</td>
    <td align="right">       24.39</td>
    <td align="right">      412.17</td>
    <td align="right">       25.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.04</td>
    <td align="right">      397.83</td>
    <td align="right">       19.77</td>
    <td align="right">      397.83</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.00</td>
    <td align="right">       20.72</td>
    <td align="right">      225.83</td>
    <td align="right">       19.95</td>
    <td align="right">      225.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      465.50</td>
    <td align="right">       21.64</td>
    <td align="right">       82.67</td>
    <td align="right">       21.33</td>
    <td align="right">       61.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      308.67</td>
    <td align="right">       22.09</td>
    <td align="right">      147.17</td>
    <td align="right">       23.82</td>
    <td align="right">       30.33</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      186.17</td>
    <td align="right">       22.53</td>
    <td align="right">      281.83</td>
    <td align="right">       24.33</td>
    <td align="right">       20.33</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      101.00</td>
    <td align="right">       23.29</td>
    <td align="right">      381.17</td>
    <td align="right">       24.33</td>
    <td align="right">       25.50</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      120.33</td>
    <td align="right">       23.89</td>
    <td align="right">      403.00</td>
    <td align="right">       24.48</td>
    <td align="right">       53.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      103.83</td>
    <td align="right">       23.95</td>
    <td align="right">      424.67</td>
    <td align="right">       24.36</td>
    <td align="right">       44.33</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      209.00</td>
    <td align="right">       22.57</td>
    <td align="right">      273.50</td>
    <td align="right">       24.29</td>
    <td align="right">       31.83</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      381.17</td>
    <td align="right">       21.65</td>
    <td align="right">      110.33</td>
    <td align="right">       23.14</td>
    <td align="right">       38.17</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.33</td>
    <td align="right">       21.13</td>
    <td align="right">      131.50</td>
    <td align="right">       20.25</td>
    <td align="right">      131.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.26</td>
    <td align="right">      296.67</td>
    <td align="right">       19.68</td>
    <td align="right">      296.67</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3813.00</td>
    <td align="right">       21.38</td>
    <td align="right">     3156.17</td>
    <td align="right">       22.71</td>
    <td align="right">     1357.33</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      101.00</td>
    <td align="right">       20.04</td>
    <td align="right">       82.67</td>
    <td align="right">       19.68</td>
    <td align="right">       20.33</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.95</td>
    <td align="right">      424.67</td>
    <td align="right">       24.48</td>
    <td align="right">      397.83</td>
    <td align="right">       25.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.33</td>
    <td align="right">       20.54</td>
    <td align="right">      303.17</td>
    <td align="right">       19.67</td>
    <td align="right">      303.17</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.17</td>
    <td align="right">       20.86</td>
    <td align="right">      213.83</td>
    <td align="right">       20.42</td>
    <td align="right">      194.83</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      383.00</td>
    <td align="right">       21.63</td>
    <td align="right">      132.67</td>
    <td align="right">       22.35</td>
    <td align="right">       68.17</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      319.00</td>
    <td align="right">       22.15</td>
    <td align="right">      145.50</td>
    <td align="right">       23.72</td>
    <td align="right">       36.83</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      202.50</td>
    <td align="right">       22.46</td>
    <td align="right">      249.50</td>
    <td align="right">       24.22</td>
    <td align="right">       14.00</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      114.67</td>
    <td align="right">       22.99</td>
    <td align="right">      354.33</td>
    <td align="right">       24.28</td>
    <td align="right">       17.33</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      107.67</td>
    <td align="right">       23.61</td>
    <td align="right">      403.50</td>
    <td align="right">       24.39</td>
    <td align="right">       40.67</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.33</td>
    <td align="right">       24.20</td>
    <td align="right">      433.17</td>
    <td align="right">       24.34</td>
    <td align="right">       46.67</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      206.83</td>
    <td align="right">       22.85</td>
    <td align="right">      279.17</td>
    <td align="right">       24.36</td>
    <td align="right">       36.00</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      313.00</td>
    <td align="right">       21.76</td>
    <td align="right">      172.17</td>
    <td align="right">       23.90</td>
    <td align="right">       37.00</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      394.83</td>
    <td align="right">       21.38</td>
    <td align="right">      149.17</td>
    <td align="right">       21.70</td>
    <td align="right">      102.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      457.67</td>
    <td align="right">       20.71</td>
    <td align="right">      235.33</td>
    <td align="right">       19.87</td>
    <td align="right">      224.50</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3492.00</td>
    <td align="right">       21.59</td>
    <td align="right">     3071.50</td>
    <td align="right">       22.99</td>
    <td align="right">     1121.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.33</td>
    <td align="right">       20.54</td>
    <td align="right">      132.67</td>
    <td align="right">       19.67</td>
    <td align="right">       14.00</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.33</td>
    <td align="right">       24.20</td>
    <td align="right">      433.17</td>
    <td align="right">       24.39</td>
    <td align="right">      303.17</td>
    <td align="right">       25.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.10</td>
    <td align="right">      378.83</td>
    <td align="right">       19.77</td>
    <td align="right">      378.83</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      440.17</td>
    <td align="right">       20.58</td>
    <td align="right">      247.33</td>
    <td align="right">       20.13</td>
    <td align="right">      241.17</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      443.00</td>
    <td align="right">       21.33</td>
    <td align="right">      128.33</td>
    <td align="right">       21.60</td>
    <td align="right">       89.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      350.00</td>
    <td align="right">       21.87</td>
    <td align="right">      135.00</td>
    <td align="right">       23.65</td>
    <td align="right">       37.83</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      244.67</td>
    <td align="right">       22.21</td>
    <td align="right">      228.67</td>
    <td align="right">       24.23</td>
    <td align="right">       15.83</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      142.83</td>
    <td align="right">       22.66</td>
    <td align="right">      328.67</td>
    <td align="right">       24.28</td>
    <td align="right">       20.83</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      143.67</td>
    <td align="right">       23.16</td>
    <td align="right">      362.33</td>
    <td align="right">       24.36</td>
    <td align="right">       42.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      129.67</td>
    <td align="right">       23.39</td>
    <td align="right">      384.67</td>
    <td align="right">       24.31</td>
    <td align="right">       40.00</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.33</td>
    <td align="right">       22.32</td>
    <td align="right">      216.83</td>
    <td align="right">       24.29</td>
    <td align="right">       30.83</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      406.67</td>
    <td align="right">       21.49</td>
    <td align="right">      104.00</td>
    <td align="right">       23.12</td>
    <td align="right">       39.50</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.83</td>
    <td align="right">       20.96</td>
    <td align="right">      159.17</td>
    <td align="right">       20.34</td>
    <td align="right">      153.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.31</td>
    <td align="right">      301.17</td>
    <td align="right">       19.73</td>
    <td align="right">      301.17</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4021.83</td>
    <td align="right">       21.28</td>
    <td align="right">     2975.00</td>
    <td align="right">       22.51</td>
    <td align="right">     1391.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      129.67</td>
    <td align="right">       20.10</td>
    <td align="right">      104.00</td>
    <td align="right">       19.73</td>
    <td align="right">       15.83</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.39</td>
    <td align="right">      384.67</td>
    <td align="right">       24.36</td>
    <td align="right">      378.83</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.25</td>
    <td align="right">      400.83</td>
    <td align="right">       20.02</td>
    <td align="right">      400.83</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.75</td>
    <td align="right">      234.00</td>
    <td align="right">       20.16</td>
    <td align="right">      234.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      498.50</td>
    <td align="right">       21.55</td>
    <td align="right">       74.17</td>
    <td align="right">       20.79</td>
    <td align="right">       68.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      431.33</td>
    <td align="right">       22.15</td>
    <td align="right">       49.33</td>
    <td align="right">       22.65</td>
    <td align="right">       30.17</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      268.17</td>
    <td align="right">       22.91</td>
    <td align="right">      171.17</td>
    <td align="right">       24.20</td>
    <td align="right">       23.00</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       75.33</td>
    <td align="right">       23.68</td>
    <td align="right">      366.33</td>
    <td align="right">       24.25</td>
    <td align="right">       16.17</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.33</td>
    <td align="right">       24.32</td>
    <td align="right">      446.83</td>
    <td align="right">       24.34</td>
    <td align="right">       29.17</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.00</td>
    <td align="right">       25.09</td>
    <td align="right">      494.83</td>
    <td align="right">       24.27</td>
    <td align="right">       23.33</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      108.00</td>
    <td align="right">       23.67</td>
    <td align="right">      314.00</td>
    <td align="right">       24.31</td>
    <td align="right">       32.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      387.00</td>
    <td align="right">       22.35</td>
    <td align="right">       80.17</td>
    <td align="right">       24.02</td>
    <td align="right">       13.50</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.50</td>
    <td align="right">       21.75</td>
    <td align="right">       58.33</td>
    <td align="right">       20.91</td>
    <td align="right">       53.00</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.80</td>
    <td align="right">      245.00</td>
    <td align="right">       20.27</td>
    <td align="right">      245.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3770.17</td>
    <td align="right">       21.62</td>
    <td align="right">     2935.00</td>
    <td align="right">       22.85</td>
    <td align="right">     1168.83</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.00</td>
    <td align="right">       20.25</td>
    <td align="right">       49.33</td>
    <td align="right">       20.02</td>
    <td align="right">       13.50</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.09</td>
    <td align="right">      494.83</td>
    <td align="right">       24.34</td>
    <td align="right">      400.83</td>
    <td align="right">       25.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.40</td>
    <td align="right">      384.83</td>
    <td align="right">       20.19</td>
    <td align="right">      384.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.96</td>
    <td align="right">      203.00</td>
    <td align="right">       20.27</td>
    <td align="right">      203.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.00</td>
    <td align="right">       21.71</td>
    <td align="right">       40.50</td>
    <td align="right">       21.10</td>
    <td align="right">       34.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.00</td>
    <td align="right">       22.16</td>
    <td align="right">       83.33</td>
    <td align="right">       23.89</td>
    <td align="right">       20.67</td>
    <td align="right">       22.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.50</td>
    <td align="right">       22.74</td>
    <td align="right">      226.17</td>
    <td align="right">       24.45</td>
    <td align="right">       23.33</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       73.17</td>
    <td align="right">       23.45</td>
    <td align="right">      382.83</td>
    <td align="right">       24.32</td>
    <td align="right">       16.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.17</td>
    <td align="right">       24.23</td>
    <td align="right">      425.50</td>
    <td align="right">       24.45</td>
    <td align="right">       36.33</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.17</td>
    <td align="right">       25.04</td>
    <td align="right">      461.33</td>
    <td align="right">       24.34</td>
    <td align="right">       24.33</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.17</td>
    <td align="right">       23.20</td>
    <td align="right">      316.17</td>
    <td align="right">       24.36</td>
    <td align="right">       29.50</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      326.00</td>
    <td align="right">       22.12</td>
    <td align="right">      116.83</td>
    <td align="right">       24.14</td>
    <td align="right">       14.33</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      473.50</td>
    <td align="right">       21.72</td>
    <td align="right">       36.17</td>
    <td align="right">       20.99</td>
    <td align="right">       32.33</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.82</td>
    <td align="right">      201.83</td>
    <td align="right">       20.25</td>
    <td align="right">      201.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3683.67</td>
    <td align="right">       21.64</td>
    <td align="right">     2878.50</td>
    <td align="right">       23.13</td>
    <td align="right">     1021.33</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.17</td>
    <td align="right">       20.40</td>
    <td align="right">       36.17</td>
    <td align="right">       20.19</td>
    <td align="right">       14.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.04</td>
    <td align="right">      461.33</td>
    <td align="right">       24.45</td>
    <td align="right">      384.83</td>
    <td align="right">       26.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.33</td>
    <td align="right">       19.94</td>
    <td align="right">      308.50</td>
    <td align="right">       19.03</td>
    <td align="right">      308.50</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      420.17</td>
    <td align="right">       20.49</td>
    <td align="right">      203.33</td>
    <td align="right">       19.61</td>
    <td align="right">      193.67</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      442.33</td>
    <td align="right">       21.54</td>
    <td align="right">       82.50</td>
    <td align="right">       21.20</td>
    <td align="right">       53.17</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      385.00</td>
    <td align="right">       21.95</td>
    <td align="right">       90.83</td>
    <td align="right">       22.94</td>
    <td align="right">       36.17</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      286.50</td>
    <td align="right">       22.62</td>
    <td align="right">      184.67</td>
    <td align="right">       24.12</td>
    <td align="right">       37.67</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      154.83</td>
    <td align="right">       23.49</td>
    <td align="right">      368.17</td>
    <td align="right">       24.26</td>
    <td align="right">       76.17</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.83</td>
    <td align="right">       23.99</td>
    <td align="right">      455.00</td>
    <td align="right">       24.36</td>
    <td align="right">      113.83</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.83</td>
    <td align="right">       24.38</td>
    <td align="right">      503.33</td>
    <td align="right">       24.41</td>
    <td align="right">      132.67</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.00</td>
    <td align="right">       23.57</td>
    <td align="right">      358.83</td>
    <td align="right">       24.44</td>
    <td align="right">       66.00</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      294.17</td>
    <td align="right">       22.20</td>
    <td align="right">      190.83</td>
    <td align="right">       24.15</td>
    <td align="right">       46.50</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      383.17</td>
    <td align="right">       21.68</td>
    <td align="right">       95.00</td>
    <td align="right">       22.52</td>
    <td align="right">       40.17</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.33</td>
    <td align="right">       20.89</td>
    <td align="right">      155.67</td>
    <td align="right">       19.92</td>
    <td align="right">      139.83</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3742.50</td>
    <td align="right">       21.67</td>
    <td align="right">     2996.67</td>
    <td align="right">       23.05</td>
    <td align="right">     1244.33</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      135.83</td>
    <td align="right">       19.94</td>
    <td align="right">       82.50</td>
    <td align="right">       19.03</td>
    <td align="right">       36.17</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.33</td>
    <td align="right">       24.38</td>
    <td align="right">      503.33</td>
    <td align="right">       24.44</td>
    <td align="right">      308.50</td>
    <td align="right">       24.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.39</td>
    <td align="right">      367.50</td>
    <td align="right">       20.12</td>
    <td align="right">      367.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.83</td>
    <td align="right">       20.82</td>
    <td align="right">      209.83</td>
    <td align="right">       20.27</td>
    <td align="right">      208.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      475.83</td>
    <td align="right">       21.55</td>
    <td align="right">       62.50</td>
    <td align="right">       21.52</td>
    <td align="right">       45.67</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      397.17</td>
    <td align="right">       22.01</td>
    <td align="right">       72.50</td>
    <td align="right">       23.93</td>
    <td align="right">       20.50</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      276.67</td>
    <td align="right">       22.58</td>
    <td align="right">      179.67</td>
    <td align="right">       24.34</td>
    <td align="right">       22.17</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.83</td>
    <td align="right">       23.15</td>
    <td align="right">      345.67</td>
    <td align="right">       24.30</td>
    <td align="right">       17.33</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.17</td>
    <td align="right">       23.85</td>
    <td align="right">      400.67</td>
    <td align="right">       24.38</td>
    <td align="right">       33.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.00</td>
    <td align="right">       24.72</td>
    <td align="right">      456.33</td>
    <td align="right">       24.31</td>
    <td align="right">       24.50</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.83</td>
    <td align="right">       23.09</td>
    <td align="right">      296.17</td>
    <td align="right">       24.37</td>
    <td align="right">       29.83</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.67</td>
    <td align="right">       22.11</td>
    <td align="right">       95.33</td>
    <td align="right">       24.17</td>
    <td align="right">       12.17</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.67</td>
    <td align="right">       21.58</td>
    <td align="right">       53.50</td>
    <td align="right">       21.30</td>
    <td align="right">       45.33</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.83</td>
    <td align="right">      217.17</td>
    <td align="right">       20.29</td>
    <td align="right">      217.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3803.67</td>
    <td align="right">       21.58</td>
    <td align="right">     2756.83</td>
    <td align="right">       23.01</td>
    <td align="right">     1044.50</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.00</td>
    <td align="right">       20.39</td>
    <td align="right">       53.50</td>
    <td align="right">       20.12</td>
    <td align="right">       12.17</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.72</td>
    <td align="right">      456.33</td>
    <td align="right">       24.38</td>
    <td align="right">      367.50</td>
    <td align="right">       25.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.18</td>
    <td align="right">      393.67</td>
    <td align="right">       19.89</td>
    <td align="right">      393.67</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.00</td>
    <td align="right">       20.77</td>
    <td align="right">      213.17</td>
    <td align="right">       20.04</td>
    <td align="right">      213.17</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      468.50</td>
    <td align="right">       21.71</td>
    <td align="right">       81.00</td>
    <td align="right">       21.66</td>
    <td align="right">       54.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      356.50</td>
    <td align="right">       22.35</td>
    <td align="right">       90.67</td>
    <td align="right">       23.74</td>
    <td align="right">       24.50</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      183.83</td>
    <td align="right">       22.85</td>
    <td align="right">      251.50</td>
    <td align="right">       24.24</td>
    <td align="right">       14.33</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       74.33</td>
    <td align="right">       23.45</td>
    <td align="right">      374.33</td>
    <td align="right">       24.27</td>
    <td align="right">       14.67</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.17</td>
    <td align="right">       24.12</td>
    <td align="right">      433.67</td>
    <td align="right">       24.36</td>
    <td align="right">       32.83</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.00</td>
    <td align="right">       24.65</td>
    <td align="right">      462.50</td>
    <td align="right">       24.27</td>
    <td align="right">       29.17</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      180.33</td>
    <td align="right">       23.13</td>
    <td align="right">      270.67</td>
    <td align="right">       24.29</td>
    <td align="right">       31.17</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      411.50</td>
    <td align="right">       21.99</td>
    <td align="right">       73.50</td>
    <td align="right">       23.66</td>
    <td align="right">       19.67</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.00</td>
    <td align="right">       21.41</td>
    <td align="right">       95.50</td>
    <td align="right">       20.46</td>
    <td align="right">       95.50</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.55</td>
    <td align="right">      271.33</td>
    <td align="right">       19.95</td>
    <td align="right">      271.33</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3702.17</td>
    <td align="right">       21.52</td>
    <td align="right">     3011.50</td>
    <td align="right">       22.80</td>
    <td align="right">     1194.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.00</td>
    <td align="right">       20.18</td>
    <td align="right">       73.50</td>
    <td align="right">       19.89</td>
    <td align="right">       14.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.65</td>
    <td align="right">      462.50</td>
    <td align="right">       24.36</td>
    <td align="right">      393.67</td>
    <td align="right">       25.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.16</td>
    <td align="right">      326.50</td>
    <td align="right">       19.88</td>
    <td align="right">      326.50</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      383.67</td>
    <td align="right">       20.81</td>
    <td align="right">      167.67</td>
    <td align="right">       19.98</td>
    <td align="right">      167.67</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      406.33</td>
    <td align="right">       21.67</td>
    <td align="right">       37.17</td>
    <td align="right">       21.24</td>
    <td align="right">       29.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      299.00</td>
    <td align="right">       22.11</td>
    <td align="right">       90.83</td>
    <td align="right">       24.08</td>
    <td align="right">       22.00</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      194.83</td>
    <td align="right">       22.51</td>
    <td align="right">      197.17</td>
    <td align="right">       24.51</td>
    <td align="right">       18.17</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      104.50</td>
    <td align="right">       23.10</td>
    <td align="right">      289.00</td>
    <td align="right">       24.37</td>
    <td align="right">       18.17</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      104.33</td>
    <td align="right">       23.65</td>
    <td align="right">      316.83</td>
    <td align="right">       24.52</td>
    <td align="right">       39.00</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       92.33</td>
    <td align="right">       23.65</td>
    <td align="right">      324.50</td>
    <td align="right">       24.39</td>
    <td align="right">       30.17</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      198.33</td>
    <td align="right">       22.64</td>
    <td align="right">      201.17</td>
    <td align="right">       24.41</td>
    <td align="right">       29.67</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      342.33</td>
    <td align="right">       21.78</td>
    <td align="right">       69.50</td>
    <td align="right">       23.89</td>
    <td align="right">       19.00</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      411.33</td>
    <td align="right">       21.31</td>
    <td align="right">       61.50</td>
    <td align="right">       20.47</td>
    <td align="right">       60.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.45</td>
    <td align="right">      224.00</td>
    <td align="right">       19.87</td>
    <td align="right">      224.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3386.00</td>
    <td align="right">       21.50</td>
    <td align="right">     2305.83</td>
    <td align="right">       22.84</td>
    <td align="right">      984.50</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.33</td>
    <td align="right">       20.16</td>
    <td align="right">       37.17</td>
    <td align="right">       19.87</td>
    <td align="right">       18.17</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       23.65</td>
    <td align="right">      326.50</td>
    <td align="right">       24.52</td>
    <td align="right">      326.50</td>
    <td align="right">       25.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      483.00</td>
    <td align="right">       20.88</td>
    <td align="right">      266.50</td>
    <td align="right">       20.02</td>
    <td align="right">      263.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      400.00</td>
    <td align="right">       21.17</td>
    <td align="right">      163.67</td>
    <td align="right">       20.77</td>
    <td align="right">      145.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      374.17</td>
    <td align="right">       21.93</td>
    <td align="right">       96.50</td>
    <td align="right">       23.18</td>
    <td align="right">       30.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      315.50</td>
    <td align="right">       22.41</td>
    <td align="right">      118.50</td>
    <td align="right">       24.07</td>
    <td align="right">       21.83</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      191.50</td>
    <td align="right">       22.76</td>
    <td align="right">      252.17</td>
    <td align="right">       24.27</td>
    <td align="right">       14.33</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       96.00</td>
    <td align="right">       23.26</td>
    <td align="right">      360.50</td>
    <td align="right">       24.27</td>
    <td align="right">       14.00</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.17</td>
    <td align="right">       23.80</td>
    <td align="right">      417.00</td>
    <td align="right">       24.37</td>
    <td align="right">       30.00</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.00</td>
    <td align="right">       24.60</td>
    <td align="right">      452.67</td>
    <td align="right">       24.32</td>
    <td align="right">       31.17</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      166.17</td>
    <td align="right">       23.15</td>
    <td align="right">      300.00</td>
    <td align="right">       24.38</td>
    <td align="right">       33.17</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.17</td>
    <td align="right">       22.09</td>
    <td align="right">      167.83</td>
    <td align="right">       24.33</td>
    <td align="right">       19.83</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      369.33</td>
    <td align="right">       21.76</td>
    <td align="right">      102.67</td>
    <td align="right">       22.98</td>
    <td align="right">       44.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      441.33</td>
    <td align="right">       21.12</td>
    <td align="right">      167.00</td>
    <td align="right">       20.33</td>
    <td align="right">      152.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3242.33</td>
    <td align="right">       21.84</td>
    <td align="right">     2865.00</td>
    <td align="right">       23.39</td>
    <td align="right">      800.83</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.00</td>
    <td align="right">       20.88</td>
    <td align="right">       96.50</td>
    <td align="right">       20.02</td>
    <td align="right">       14.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      483.00</td>
    <td align="right">       24.60</td>
    <td align="right">      452.67</td>
    <td align="right">       24.38</td>
    <td align="right">      263.83</td>
    <td align="right">       25.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.29</td>
    <td align="right">      359.83</td>
    <td align="right">       19.95</td>
    <td align="right">      359.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.00</td>
    <td align="right">       20.76</td>
    <td align="right">      202.50</td>
    <td align="right">       20.25</td>
    <td align="right">      197.50</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.00</td>
    <td align="right">       21.50</td>
    <td align="right">       79.50</td>
    <td align="right">       22.28</td>
    <td align="right">       43.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.17</td>
    <td align="right">       22.00</td>
    <td align="right">      105.67</td>
    <td align="right">       24.04</td>
    <td align="right">       23.50</td>
    <td align="right">       23.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      244.17</td>
    <td align="right">       22.31</td>
    <td align="right">      208.83</td>
    <td align="right">       24.30</td>
    <td align="right">       15.00</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      137.83</td>
    <td align="right">       22.76</td>
    <td align="right">      322.50</td>
    <td align="right">       24.28</td>
    <td align="right">       18.00</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      127.83</td>
    <td align="right">       23.21</td>
    <td align="right">      358.50</td>
    <td align="right">       24.34</td>
    <td align="right">       36.00</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      108.00</td>
    <td align="right">       23.41</td>
    <td align="right">      382.17</td>
    <td align="right">       24.28</td>
    <td align="right">       30.33</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      239.67</td>
    <td align="right">       22.48</td>
    <td align="right">      211.83</td>
    <td align="right">       24.34</td>
    <td align="right">       30.33</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      407.33</td>
    <td align="right">       21.71</td>
    <td align="right">       76.00</td>
    <td align="right">       24.00</td>
    <td align="right">       15.50</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.17</td>
    <td align="right">       21.22</td>
    <td align="right">       91.33</td>
    <td align="right">       20.76</td>
    <td align="right">       85.00</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.57</td>
    <td align="right">      248.17</td>
    <td align="right">       19.95</td>
    <td align="right">      248.17</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3975.17</td>
    <td align="right">       21.44</td>
    <td align="right">     2646.83</td>
    <td align="right">       22.79</td>
    <td align="right">     1102.17</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.00</td>
    <td align="right">       20.29</td>
    <td align="right">       76.00</td>
    <td align="right">       19.95</td>
    <td align="right">       15.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.41</td>
    <td align="right">      382.17</td>
    <td align="right">       24.34</td>
    <td align="right">      359.83</td>
    <td align="right">       25.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.44436</td>
    <td align="right">    24.38211</td>
    <td align="right">     -0.1762</td>
    <td align="right">     7.04989</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.97855</td>
    <td align="right">    25.47946</td>
    <td align="right">     -0.0123</td>
    <td align="right">     6.49431</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66054</td>
    <td align="right">    30.70724</td>
    <td align="right">     0.22609</td>
    <td align="right">     6.72735</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89929</td>
    <td align="right">    36.31149</td>
    <td align="right">     0.33483</td>
    <td align="right">     7.85909</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12219</td>
    <td align="right">    43.30734</td>
    <td align="right">     -0.4158</td>
    <td align="right">     9.40571</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14476</td>
    <td align="right">    45.12559</td>
    <td align="right">     -0.3566</td>
    <td align="right">     8.26464</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19616</td>
    <td align="right">    47.49823</td>
    <td align="right">     -0.3231</td>
    <td align="right">     7.71637</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16900</td>
    <td align="right">    47.47636</td>
    <td align="right">     -0.3163</td>
    <td align="right">     7.56511</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17103</td>
    <td align="right">    45.80585</td>
    <td align="right">     -0.3549</td>
    <td align="right">     8.33771</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.91770</td>
    <td align="right">    38.53429</td>
    <td align="right">     0.35996</td>
    <td align="right">     8.16238</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.72033</td>
    <td align="right">    28.94944</td>
    <td align="right">     0.22086</td>
    <td align="right">     6.61249</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.14474</td>
    <td align="right">    27.00562</td>
    <td align="right">     0.04110</td>
    <td align="right">     5.91177</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.71901</td>
    <td align="right">    36.80500</td>
    <td align="right">     -0.0656</td>
    <td align="right">     7.51654</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.44436</td>
    <td align="right">    24.38211</td>
    <td align="right">     -0.4158</td>
    <td align="right">     5.91177</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19616</td>
    <td align="right">    47.49823</td>
    <td align="right">     0.35996</td>
    <td align="right">     9.40571</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.17078</td>
    <td align="right">    25.00936</td>
    <td align="right">     -0.4849</td>
    <td align="right">    11.66797</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.81823</td>
    <td align="right">    28.04917</td>
    <td align="right">     -0.2880</td>
    <td align="right">     8.93495</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.03125</td>
    <td align="right">    33.34089</td>
    <td align="right">     0.06495</td>
    <td align="right">     6.22329</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53418</td>
    <td align="right">    38.49492</td>
    <td align="right">     0.23441</td>
    <td align="right">     6.86283</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93333</td>
    <td align="right">    45.28863</td>
    <td align="right">     -0.5043</td>
    <td align="right">    11.04334</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07941</td>
    <td align="right">    46.08604</td>
    <td align="right">     -0.4151</td>
    <td align="right">     9.18326</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15838</td>
    <td align="right">    48.18592</td>
    <td align="right">     -0.3715</td>
    <td align="right">     8.36980</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16567</td>
    <td align="right">    48.09781</td>
    <td align="right">     -0.3591</td>
    <td align="right">     8.08431</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99725</td>
    <td align="right">    47.41293</td>
    <td align="right">     -0.4545</td>
    <td align="right">    10.07999</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.37478</td>
    <td align="right">    41.70166</td>
    <td align="right">     0.21204</td>
    <td align="right">     6.75726</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.74030</td>
    <td align="right">    31.85628</td>
    <td align="right">     -0.0256</td>
    <td align="right">     6.01273</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.78140</td>
    <td align="right">    30.29371</td>
    <td align="right">     -0.2841</td>
    <td align="right">     7.88905</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.15883</td>
    <td align="right">    38.73388</td>
    <td align="right">     -0.2231</td>
    <td align="right">     8.42388</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17078</td>
    <td align="right">    25.00936</td>
    <td align="right">     -0.5043</td>
    <td align="right">     6.01273</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16567</td>
    <td align="right">    48.18592</td>
    <td align="right">     0.23441</td>
    <td align="right">    11.66797</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.61580</td>
    <td align="right">    25.84173</td>
    <td align="right">     -0.6433</td>
    <td align="right">    16.40066</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.30018</td>
    <td align="right">    28.38817</td>
    <td align="right">     -0.4313</td>
    <td align="right">    11.71832</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.53898</td>
    <td align="right">    33.32569</td>
    <td align="right">     -0.0530</td>
    <td align="right">     7.01529</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.27740</td>
    <td align="right">    37.99120</td>
    <td align="right">     0.17860</td>
    <td align="right">     7.06761</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.85663</td>
    <td align="right">    44.51416</td>
    <td align="right">     -0.5108</td>
    <td align="right">    11.73050</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.06033</td>
    <td align="right">    45.84500</td>
    <td align="right">     -0.3910</td>
    <td align="right">     9.06722</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16247</td>
    <td align="right">    48.18075</td>
    <td align="right">     -0.3363</td>
    <td align="right">     8.11227</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16884</td>
    <td align="right">    48.17601</td>
    <td align="right">     -0.3273</td>
    <td align="right">     7.76924</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81423</td>
    <td align="right">    47.34782</td>
    <td align="right">     -0.5073</td>
    <td align="right">    11.73181</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.80657</td>
    <td align="right">    42.10693</td>
    <td align="right">     0.07484</td>
    <td align="right">     6.69586</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.93985</td>
    <td align="right">    32.65451</td>
    <td align="right">     -0.2247</td>
    <td align="right">     7.59679</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.05873</td>
    <td align="right">    29.85126</td>
    <td align="right">     -0.4860</td>
    <td align="right">    12.11273</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.81208</td>
    <td align="right">    38.76528</td>
    <td align="right">     -0.3042</td>
    <td align="right">     9.73492</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.61580</td>
    <td align="right">    25.84173</td>
    <td align="right">     -0.6433</td>
    <td align="right">     6.69586</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16884</td>
    <td align="right">    48.18075</td>
    <td align="right">     0.17860</td>
    <td align="right">    16.40066</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91372</td>
    <td align="right">    26.87181</td>
    <td align="right">     -0.8704</td>
    <td align="right">    24.37981</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.56454</td>
    <td align="right">    29.02798</td>
    <td align="right">     -0.6503</td>
    <td align="right">    17.31797</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.66167</td>
    <td align="right">    35.07046</td>
    <td align="right">     -0.2628</td>
    <td align="right">     9.18643</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.57986</td>
    <td align="right">    41.06058</td>
    <td align="right">     0.03525</td>
    <td align="right">     7.75457</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.46083</td>
    <td align="right">    47.51932</td>
    <td align="right">     -0.6014</td>
    <td align="right">    15.66354</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.93284</td>
    <td align="right">    48.31215</td>
    <td align="right">     -0.3764</td>
    <td align="right">    10.04057</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11724</td>
    <td align="right">    51.93045</td>
    <td align="right">     -0.2821</td>
    <td align="right">     8.43755</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10224</td>
    <td align="right">    51.93381</td>
    <td align="right">     -0.2833</td>
    <td align="right">     7.99375</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.44923</td>
    <td align="right">    51.53387</td>
    <td align="right">     -0.5860</td>
    <td align="right">    15.36793</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.99383</td>
    <td align="right">    46.12473</td>
    <td align="right">     -0.1056</td>
    <td align="right">     7.71313</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.04438</td>
    <td align="right">    35.30252</td>
    <td align="right">     -0.4489</td>
    <td align="right">    11.42852</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.21173</td>
    <td align="right">    31.30328</td>
    <td align="right">     -0.7248</td>
    <td align="right">    19.28849</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.26681</td>
    <td align="right">    41.42423</td>
    <td align="right">     -0.4283</td>
    <td align="right">    12.84261</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91372</td>
    <td align="right">    26.87181</td>
    <td align="right">     -0.8704</td>
    <td align="right">     7.71313</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11724</td>
    <td align="right">    51.93381</td>
    <td align="right">     0.03525</td>
    <td align="right">    24.37981</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.04619</td>
    <td align="right">    26.57631</td>
    <td align="right">     -0.8204</td>
    <td align="right">    22.26509</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.74887</td>
    <td align="right">    28.63089</td>
    <td align="right">     -0.5819</td>
    <td align="right">    15.54363</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.82386</td>
    <td align="right">    34.63833</td>
    <td align="right">     -0.1943</td>
    <td align="right">     8.17443</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.78499</td>
    <td align="right">    40.45128</td>
    <td align="right">     0.12162</td>
    <td align="right">     8.11903</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.53544</td>
    <td align="right">    46.87461</td>
    <td align="right">     -0.5142</td>
    <td align="right">    14.69444</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94962</td>
    <td align="right">    47.83652</td>
    <td align="right">     -0.3049</td>
    <td align="right">     9.52710</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09188</td>
    <td align="right">    51.31199</td>
    <td align="right">     -0.2217</td>
    <td align="right">     9.04489</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05701</td>
    <td align="right">    51.40471</td>
    <td align="right">     -0.2344</td>
    <td align="right">     8.38561</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.39994</td>
    <td align="right">    51.10616</td>
    <td align="right">     -0.5425</td>
    <td align="right">    15.47201</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.17949</td>
    <td align="right">    45.34239</td>
    <td align="right">     -0.0344</td>
    <td align="right">     7.88473</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.14144</td>
    <td align="right">    34.89481</td>
    <td align="right">     -0.4022</td>
    <td align="right">    10.21332</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.26999</td>
    <td align="right">    31.10956</td>
    <td align="right">     -0.6884</td>
    <td align="right">    17.89939</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.34911</td>
    <td align="right">    40.93882</td>
    <td align="right">     -0.3667</td>
    <td align="right">    12.23647</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.04619</td>
    <td align="right">    26.57631</td>
    <td align="right">     -0.8204</td>
    <td align="right">     7.88473</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09188</td>
    <td align="right">    51.40471</td>
    <td align="right">     0.12162</td>
    <td align="right">    22.26509</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.61014</td>
    <td align="right">    25.98165</td>
    <td align="right">     -0.6501</td>
    <td align="right">    18.81924</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.24464</td>
    <td align="right">    28.00225</td>
    <td align="right">     -0.4452</td>
    <td align="right">    14.31804</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.26731</td>
    <td align="right">    33.81247</td>
    <td align="right">     -0.0947</td>
    <td align="right">     8.92828</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.79536</td>
    <td align="right">    40.39147</td>
    <td align="right">     0.10358</td>
    <td align="right">     8.38707</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.43544</td>
    <td align="right">    47.40098</td>
    <td align="right">     -0.5961</td>
    <td align="right">    15.96802</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86435</td>
    <td align="right">    48.39593</td>
    <td align="right">     -0.3936</td>
    <td align="right">    10.66842</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07267</td>
    <td align="right">    51.91975</td>
    <td align="right">     -0.2891</td>
    <td align="right">     8.81957</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11085</td>
    <td align="right">    51.62621</td>
    <td align="right">     -0.2559</td>
    <td align="right">     8.08421</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57054</td>
    <td align="right">    50.76129</td>
    <td align="right">     -0.5050</td>
    <td align="right">    14.47924</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.67040</td>
    <td align="right">    44.07355</td>
    <td align="right">     0.08960</td>
    <td align="right">     9.16137</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.95115</td>
    <td align="right">    33.39572</td>
    <td align="right">     -0.1970</td>
    <td align="right">     9.99208</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.99527</td>
    <td align="right">    30.12051</td>
    <td align="right">     -0.4876</td>
    <td align="right">    14.96228</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.64387</td>
    <td align="right">    40.58454</td>
    <td align="right">     -0.3094</td>
    <td align="right">    11.86105</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.61014</td>
    <td align="right">    25.98165</td>
    <td align="right">     -0.6501</td>
    <td align="right">     8.08421</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11085</td>
    <td align="right">    51.91975</td>
    <td align="right">     0.10358</td>
    <td align="right">    18.81924</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.10598</td>
    <td align="right">    26.29711</td>
    <td align="right">     -0.8133</td>
    <td align="right">    22.13082</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.70674</td>
    <td align="right">    28.50406</td>
    <td align="right">     -0.5992</td>
    <td align="right">    16.16542</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.69842</td>
    <td align="right">    34.62738</td>
    <td align="right">     -0.2216</td>
    <td align="right">     9.33654</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.45311</td>
    <td align="right">    40.95705</td>
    <td align="right">     0.05099</td>
    <td align="right">     8.39349</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.13781</td>
    <td align="right">    47.82866</td>
    <td align="right">     -0.6375</td>
    <td align="right">    18.18422</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64436</td>
    <td align="right">    48.66581</td>
    <td align="right">     -0.4051</td>
    <td align="right">    12.18533</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.80414</td>
    <td align="right">    52.23993</td>
    <td align="right">     -0.3213</td>
    <td align="right">    10.67398</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84074</td>
    <td align="right">    52.02443</td>
    <td align="right">     -0.3031</td>
    <td align="right">     9.74593</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09488</td>
    <td align="right">    51.86640</td>
    <td align="right">     -0.6351</td>
    <td align="right">    18.23985</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.93913</td>
    <td align="right">    45.72713</td>
    <td align="right">     -0.0868</td>
    <td align="right">     8.09625</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.11817</td>
    <td align="right">    34.73703</td>
    <td align="right">     -0.4121</td>
    <td align="right">    11.14929</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.32270</td>
    <td align="right">    30.85878</td>
    <td align="right">     -0.6848</td>
    <td align="right">    17.92359</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.16807</td>
    <td align="right">    41.28842</td>
    <td align="right">     -0.4212</td>
    <td align="right">    13.49237</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10598</td>
    <td align="right">    26.29711</td>
    <td align="right">     -0.8133</td>
    <td align="right">     8.09625</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84074</td>
    <td align="right">    52.23993</td>
    <td align="right">     0.05099</td>
    <td align="right">    22.13082</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.26303</td>
    <td align="right">    27.13150</td>
    <td align="right">     -0.7717</td>
    <td align="right">    19.80018</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.75024</td>
    <td align="right">    29.62450</td>
    <td align="right">     -0.5993</td>
    <td align="right">    15.01002</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.61321</td>
    <td align="right">    36.17036</td>
    <td align="right">     -0.2885</td>
    <td align="right">     8.36697</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.32788</td>
    <td align="right">    42.52927</td>
    <td align="right">     -0.0576</td>
    <td align="right">     6.81819</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.40460</td>
    <td align="right">    48.59902</td>
    <td align="right">     -0.6889</td>
    <td align="right">    16.98684</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03452</td>
    <td align="right">    48.23997</td>
    <td align="right">     -0.4063</td>
    <td align="right">     9.46217</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22207</td>
    <td align="right">    51.32630</td>
    <td align="right">     -0.3038</td>
    <td align="right">     7.69398</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22601</td>
    <td align="right">    50.85559</td>
    <td align="right">     -0.2880</td>
    <td align="right">     7.28605</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97152</td>
    <td align="right">    49.94037</td>
    <td align="right">     -0.4387</td>
    <td align="right">    10.34857</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.69833</td>
    <td align="right">    44.49432</td>
    <td align="right">     0.06463</td>
    <td align="right">     6.71991</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.80634</td>
    <td align="right">    34.60865</td>
    <td align="right">     -0.2407</td>
    <td align="right">     7.73722</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.80361</td>
    <td align="right">    30.97351</td>
    <td align="right">     -0.5494</td>
    <td align="right">    13.00737</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.52322</td>
    <td align="right">    41.29678</td>
    <td align="right">     -0.3798</td>
    <td align="right">    10.75110</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.26303</td>
    <td align="right">    27.13150</td>
    <td align="right">     -0.7717</td>
    <td align="right">     6.71991</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22601</td>
    <td align="right">    51.32630</td>
    <td align="right">     0.06463</td>
    <td align="right">    19.80018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.40851</td>
    <td align="right">    26.48662</td>
    <td align="right">     -0.7196</td>
    <td align="right">    17.71422</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.96567</td>
    <td align="right">    28.86699</td>
    <td align="right">     -0.5239</td>
    <td align="right">    13.14251</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.75143</td>
    <td align="right">    35.40369</td>
    <td align="right">     -0.2201</td>
    <td align="right">     7.37917</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.55982</td>
    <td align="right">    41.48339</td>
    <td align="right">     0.03835</td>
    <td align="right">     7.03938</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.47126</td>
    <td align="right">    47.57870</td>
    <td align="right">     -0.5975</td>
    <td align="right">    15.90241</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03825</td>
    <td align="right">    47.56511</td>
    <td align="right">     -0.3330</td>
    <td align="right">     8.85789</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21009</td>
    <td align="right">    50.51157</td>
    <td align="right">     -0.2347</td>
    <td align="right">     7.90913</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20286</td>
    <td align="right">    50.13888</td>
    <td align="right">     -0.2277</td>
    <td align="right">     7.24412</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83538</td>
    <td align="right">    49.55232</td>
    <td align="right">     -0.4139</td>
    <td align="right">    11.01940</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.76763</td>
    <td align="right">    43.63341</td>
    <td align="right">     0.11518</td>
    <td align="right">     7.38027</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.78242</td>
    <td align="right">    34.09395</td>
    <td align="right">     -0.2160</td>
    <td align="right">     7.29087</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.82573</td>
    <td align="right">    30.52781</td>
    <td align="right">     -0.5191</td>
    <td align="right">    11.90979</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.58048</td>
    <td align="right">    40.57511</td>
    <td align="right">     -0.3201</td>
    <td align="right">    10.21810</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40851</td>
    <td align="right">    26.48662</td>
    <td align="right">     -0.7196</td>
    <td align="right">     7.03938</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21009</td>
    <td align="right">    50.51157</td>
    <td align="right">     0.11518</td>
    <td align="right">    17.71422</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.99078</td>
    <td align="right">    26.39053</td>
    <td align="right">     -0.7251</td>
    <td align="right">    20.12672</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.79993</td>
    <td align="right">    28.38953</td>
    <td align="right">     -0.5050</td>
    <td align="right">    15.23014</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.88590</td>
    <td align="right">    35.06016</td>
    <td align="right">     -0.1691</td>
    <td align="right">     8.43231</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.37826</td>
    <td align="right">    41.88118</td>
    <td align="right">     -0.0144</td>
    <td align="right">     7.70195</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.21422</td>
    <td align="right">    50.93803</td>
    <td align="right">     -0.7106</td>
    <td align="right">    18.42996</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95720</td>
    <td align="right">    52.48940</td>
    <td align="right">     -0.3980</td>
    <td align="right">    10.10892</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22967</td>
    <td align="right">    56.70676</td>
    <td align="right">     -0.2585</td>
    <td align="right">     7.62322</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36556</td>
    <td align="right">    56.80099</td>
    <td align="right">     -0.1752</td>
    <td align="right">     6.64265</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02687</td>
    <td align="right">    52.50158</td>
    <td align="right">     -0.3451</td>
    <td align="right">    10.00571</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06198</td>
    <td align="right">    43.94726</td>
    <td align="right">     0.21708</td>
    <td align="right">     9.24232</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.27594</td>
    <td align="right">    32.74738</td>
    <td align="right">     -0.0619</td>
    <td align="right">     8.66026</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.08877</td>
    <td align="right">    29.70270</td>
    <td align="right">     -0.3958</td>
    <td align="right">    11.76959</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.61941</td>
    <td align="right">    42.41308</td>
    <td align="right">     -0.2944</td>
    <td align="right">    11.14656</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99078</td>
    <td align="right">    26.39053</td>
    <td align="right">     -0.7251</td>
    <td align="right">     6.64265</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36556</td>
    <td align="right">    56.80099</td>
    <td align="right">     0.21708</td>
    <td align="right">    20.12672</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.40184</td>
    <td align="right">    26.40558</td>
    <td align="right">     -0.7238</td>
    <td align="right">    18.07269</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.88312</td>
    <td align="right">    28.89047</td>
    <td align="right">     -0.5486</td>
    <td align="right">    13.80764</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.72347</td>
    <td align="right">    35.29756</td>
    <td align="right">     -0.2265</td>
    <td align="right">     7.96625</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.36220</td>
    <td align="right">    41.79179</td>
    <td align="right">     -0.0056</td>
    <td align="right">     7.11529</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.21310</td>
    <td align="right">    48.27372</td>
    <td align="right">     -0.6833</td>
    <td align="right">    17.86602</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89031</td>
    <td align="right">    48.10833</td>
    <td align="right">     -0.3902</td>
    <td align="right">    10.08287</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07938</td>
    <td align="right">    51.12438</td>
    <td align="right">     -0.2912</td>
    <td align="right">     8.49565</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16005</td>
    <td align="right">    50.39993</td>
    <td align="right">     -0.2479</td>
    <td align="right">     7.47776</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.75862</td>
    <td align="right">    49.86753</td>
    <td align="right">     -0.4441</td>
    <td align="right">    11.62738</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.57618</td>
    <td align="right">    44.00975</td>
    <td align="right">     0.07339</td>
    <td align="right">     7.16573</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.73041</td>
    <td align="right">    34.08626</td>
    <td align="right">     -0.2297</td>
    <td align="right">     7.72998</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.83425</td>
    <td align="right">    30.45114</td>
    <td align="right">     -0.5236</td>
    <td align="right">    12.20851</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.48001</td>
    <td align="right">    40.81508</td>
    <td align="right">     -0.3526</td>
    <td align="right">    10.78811</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40184</td>
    <td align="right">    26.40558</td>
    <td align="right">     -0.7238</td>
    <td align="right">     7.11529</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16005</td>
    <td align="right">    51.12438</td>
    <td align="right">     0.07339</td>
    <td align="right">    18.07269</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.18530</td>
    <td align="right">    26.57558</td>
    <td align="right">     -0.7744</td>
    <td align="right">    20.49228</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.79722</td>
    <td align="right">    28.97425</td>
    <td align="right">     -0.5670</td>
    <td align="right">    14.77649</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.89935</td>
    <td align="right">    35.26967</td>
    <td align="right">     -0.1938</td>
    <td align="right">     7.88323</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.76407</td>
    <td align="right">    41.35898</td>
    <td align="right">     0.07723</td>
    <td align="right">     7.11831</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.61486</td>
    <td align="right">    47.86702</td>
    <td align="right">     -0.5714</td>
    <td align="right">    13.87983</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02741</td>
    <td align="right">    48.20945</td>
    <td align="right">     -0.3753</td>
    <td align="right">     9.19547</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18486</td>
    <td align="right">    51.63640</td>
    <td align="right">     -0.2922</td>
    <td align="right">     7.85569</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16087</td>
    <td align="right">    51.44752</td>
    <td align="right">     -0.2945</td>
    <td align="right">     7.58364</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.69472</td>
    <td align="right">    51.27531</td>
    <td align="right">     -0.5174</td>
    <td align="right">    12.66548</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.32227</td>
    <td align="right">    45.92058</td>
    <td align="right">     -0.0160</td>
    <td align="right">     6.91026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.44277</td>
    <td align="right">    34.96083</td>
    <td align="right">     -0.3289</td>
    <td align="right">     8.89126</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.55223</td>
    <td align="right">    30.98832</td>
    <td align="right">     -0.6092</td>
    <td align="right">    15.28625</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.48393</td>
    <td align="right">    41.29839</td>
    <td align="right">     -0.3708</td>
    <td align="right">    11.01649</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18530</td>
    <td align="right">    26.57558</td>
    <td align="right">     -0.7744</td>
    <td align="right">     6.91026</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18486</td>
    <td align="right">    51.63640</td>
    <td align="right">     0.07723</td>
    <td align="right">    20.49228</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.17562</td>
    <td align="right">    25.65966</td>
    <td align="right">     -0.7660</td>
    <td align="right">    19.83274</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.82861</td>
    <td align="right">    28.24778</td>
    <td align="right">     -0.5409</td>
    <td align="right">    14.15698</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.78102</td>
    <td align="right">    34.55562</td>
    <td align="right">     -0.1949</td>
    <td align="right">     7.46627</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.62557</td>
    <td align="right">    41.04412</td>
    <td align="right">     0.08352</td>
    <td align="right">     7.46102</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.39746</td>
    <td align="right">    47.56557</td>
    <td align="right">     -0.5803</td>
    <td align="right">    16.18950</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.85469</td>
    <td align="right">    48.04875</td>
    <td align="right">     -0.3737</td>
    <td align="right">    10.42417</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.03334</td>
    <td align="right">    51.42223</td>
    <td align="right">     -0.2820</td>
    <td align="right">     9.47917</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.96208</td>
    <td align="right">    51.39636</td>
    <td align="right">     -0.3044</td>
    <td align="right">     9.10188</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.34765</td>
    <td align="right">    51.54815</td>
    <td align="right">     -0.5697</td>
    <td align="right">    15.75102</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.19699</td>
    <td align="right">    45.43176</td>
    <td align="right">     -0.0174</td>
    <td align="right">     7.28240</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.33779</td>
    <td align="right">    34.23164</td>
    <td align="right">     -0.3354</td>
    <td align="right">     8.66284</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.45556</td>
    <td align="right">    30.38928</td>
    <td align="right">     -0.6178</td>
    <td align="right">    15.04985</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.34252</td>
    <td align="right">    40.87169</td>
    <td align="right">     -0.3742</td>
    <td align="right">    11.72070</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.17562</td>
    <td align="right">    25.65966</td>
    <td align="right">     -0.7660</td>
    <td align="right">     7.28240</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.03334</td>
    <td align="right">    51.54815</td>
    <td align="right">     0.08352</td>
    <td align="right">    19.83274</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.01778</td>
    <td align="right">    25.48640</td>
    <td align="right">     -0.5293</td>
    <td align="right">    15.22431</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.57161</td>
    <td align="right">    27.80355</td>
    <td align="right">     -0.3456</td>
    <td align="right">    11.78697</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.53098</td>
    <td align="right">    33.87066</td>
    <td align="right">     -0.0216</td>
    <td align="right">     7.81961</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.97567</td>
    <td align="right">    40.60652</td>
    <td align="right">     0.14446</td>
    <td align="right">     7.72602</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.57431</td>
    <td align="right">    47.72668</td>
    <td align="right">     -0.5700</td>
    <td align="right">    14.25447</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94882</td>
    <td align="right">    48.28888</td>
    <td align="right">     -0.3951</td>
    <td align="right">     9.83587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13880</td>
    <td align="right">    51.58342</td>
    <td align="right">     -0.2995</td>
    <td align="right">     8.18463</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17035</td>
    <td align="right">    51.08696</td>
    <td align="right">     -0.2666</td>
    <td align="right">     7.56894</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.79296</td>
    <td align="right">    50.46106</td>
    <td align="right">     -0.4426</td>
    <td align="right">    11.95739</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.98398</td>
    <td align="right">    43.73404</td>
    <td align="right">     0.17543</td>
    <td align="right">     8.71102</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.39878</td>
    <td align="right">    32.87905</td>
    <td align="right">     -0.0694</td>
    <td align="right">     8.38389</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.46570</td>
    <td align="right">    29.57735</td>
    <td align="right">     -0.3496</td>
    <td align="right">    11.47902</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.89121</td>
    <td align="right">    40.35313</td>
    <td align="right">     -0.2472</td>
    <td align="right">    10.23312</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.01778</td>
    <td align="right">    25.48640</td>
    <td align="right">     -0.5700</td>
    <td align="right">     7.56894</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17035</td>
    <td align="right">    51.58342</td>
    <td align="right">     0.17543</td>
    <td align="right">    15.22431</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.29848</td>
    <td align="right">    25.92311</td>
    <td align="right">     -0.7341</td>
    <td align="right">    19.02359</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.86853</td>
    <td align="right">    28.38122</td>
    <td align="right">     -0.5312</td>
    <td align="right">    13.97076</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.81301</td>
    <td align="right">    34.90597</td>
    <td align="right">     -0.1761</td>
    <td align="right">     8.10151</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.50931</td>
    <td align="right">    41.42770</td>
    <td align="right">     0.06915</td>
    <td align="right">     7.65466</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.17885</td>
    <td align="right">    48.35164</td>
    <td align="right">     -0.6363</td>
    <td align="right">    17.17361</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67846</td>
    <td align="right">    48.62726</td>
    <td align="right">     -0.4186</td>
    <td align="right">    11.53334</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.82921</td>
    <td align="right">    51.93601</td>
    <td align="right">     -0.3415</td>
    <td align="right">    10.10189</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86512</td>
    <td align="right">    51.52165</td>
    <td align="right">     -0.3221</td>
    <td align="right">     9.25238</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.21762</td>
    <td align="right">    51.83924</td>
    <td align="right">     -0.5984</td>
    <td align="right">    16.35104</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.11585</td>
    <td align="right">    45.72249</td>
    <td align="right">     -0.0262</td>
    <td align="right">     7.27828</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.37265</td>
    <td align="right">    34.50038</td>
    <td align="right">     -0.3203</td>
    <td align="right">     8.95001</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.58197</td>
    <td align="right">    30.52089</td>
    <td align="right">     -0.5866</td>
    <td align="right">    14.46607</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.28931</td>
    <td align="right">    41.23220</td>
    <td align="right">     -0.3844</td>
    <td align="right">    11.97047</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.29848</td>
    <td align="right">    25.92311</td>
    <td align="right">     -0.7341</td>
    <td align="right">     7.27828</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86512</td>
    <td align="right">    51.93601</td>
    <td align="right">     0.06915</td>
    <td align="right">    19.02359</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.458378E+10</td>
    <td align="right">0.127108E+10</td>
    <td align="right">       96.83</td>
    <td align="right">0.310902E+10</td>
    <td align="right">0.147476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">19-JAN-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    31756.50</td>
    <td align="right">19-JAN-16:30</td>
    <td align="right">    23212.75</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">    13885.14</td>
    <td align="right">19-JAN-20:00</td>
    <td align="right">     8246.45</td>
    <td align="right">19-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103969E+11</td>
    <td align="right">0.287019E+10</td>
    <td align="right">      187.47</td>
    <td align="right">0.863746E+10</td>
    <td align="right">0.175943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    40354.32</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">    40354.32</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">    12244.43</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">    10307.96</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285909E+11</td>
    <td align="right">0.763501E+10</td>
    <td align="right">      374.31</td>
    <td align="right">0.234651E+11</td>
    <td align="right">0.512580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    66845.21</td>
    <td align="right">29-MAR-04:03</td>
    <td align="right">    57274.19</td>
    <td align="right">31-MAR-04:02</td>
    <td align="right">    14429.17</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">    16040.77</td>
    <td align="right">29-MAR-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.400790E+11</td>
    <td align="right">0.105037E+11</td>
    <td align="right">      383.81</td>
    <td align="right">0.333390E+11</td>
    <td align="right">0.674003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   105683.61</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    58879.53</td>
    <td align="right">17-APR-16:10</td>
    <td align="right">    47147.71</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    25533.93</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.682174E+11</td>
    <td align="right">0.175337E+11</td>
    <td align="right">      430.35</td>
    <td align="right">0.505608E+11</td>
    <td align="right">0.176566E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   139847.69</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    85906.94</td>
    <td align="right">30-MAY-04:01</td>
    <td align="right">    55120.48</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">    33743.13</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106556E+12</td>
    <td align="right">0.282316E+11</td>
    <td align="right">      448.69</td>
    <td align="right">0.732925E+11</td>
    <td align="right">0.332638E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   152933.22</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    98996.66</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    70058.91</td>
    <td align="right">23-JUN-04:02</td>
    <td align="right">    36689.36</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125642E+12</td>
    <td align="right">0.333272E+11</td>
    <td align="right">      449.54</td>
    <td align="right">0.783074E+11</td>
    <td align="right">0.473347E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   154504.17</td>
    <td align="right">27-JUL-04:01</td>
    <td align="right">    99096.90</td>
    <td align="right">25-JUL-04:02</td>
    <td align="right">    77920.07</td>
    <td align="right">27-JUL-04:04</td>
    <td align="right">    38415.71</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144118E+12</td>
    <td align="right">0.378724E+11</td>
    <td align="right">      476.63</td>
    <td align="right">0.874919E+11</td>
    <td align="right">0.566258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   158358.25</td>
    <td align="right">23-AUG-04:01</td>
    <td align="right">    98293.75</td>
    <td align="right">09-AUG-04:02</td>
    <td align="right">    81051.29</td>
    <td align="right">23-AUG-04:01</td>
    <td align="right">    37556.16</td>
    <td align="right">19-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.882084E+11</td>
    <td align="right">0.224661E+11</td>
    <td align="right">      426.04</td>
    <td align="right">0.597708E+11</td>
    <td align="right">0.284376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   151663.84</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">   101260.67</td>
    <td align="right">09-SEP-04:02</td>
    <td align="right">    66949.07</td>
    <td align="right">05-SEP-04:04</td>
    <td align="right">    36465.51</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.447665E+11</td>
    <td align="right">0.115397E+11</td>
    <td align="right">      394.10</td>
    <td align="right">0.325456E+11</td>
    <td align="right">0.122209E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   156801.99</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    81583.49</td>
    <td align="right">18-OCT-04:01</td>
    <td align="right">    83474.37</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    37280.28</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218087E+11</td>
    <td align="right">0.583714E+10</td>
    <td align="right">      308.31</td>
    <td align="right">0.176355E+11</td>
    <td align="right">0.417326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    67014.09</td>
    <td align="right">04-NOV-04:02</td>
    <td align="right">    54929.81</td>
    <td align="right">04-NOV-04:02</td>
    <td align="right">    17249.45</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">    16081.21</td>
    <td align="right">04-NOV-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.997970E+10</td>
    <td align="right">0.274783E+10</td>
    <td align="right">      220.98</td>
    <td align="right">0.756286E+10</td>
    <td align="right">0.241684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-DEC-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    47216.80</td>
    <td align="right">13-DEC-05:03</td>
    <td align="right">    42408.44</td>
    <td align="right">13-DEC-05:03</td>
    <td align="right">    17598.99</td>
    <td align="right">13-DEC-17:00</td>
    <td align="right">    11343.20</td>
    <td align="right">13-DEC-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.692947E+12</td>
    <td align="right">0.181836E+12</td>
    <td align="right">     4197.07</td>
    <td align="right">0.475718E+12</td>
    <td align="right">0.217230E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458378E+10</td>
    <td align="right">0.127108E+10</td>
    <td align="right">       96.83</td>
    <td align="right">0.310902E+10</td>
    <td align="right">0.147476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31756.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23212.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12244.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8246.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144118E+12</td>
    <td align="right">0.378724E+11</td>
    <td align="right">      476.63</td>
    <td align="right">0.874919E+11</td>
    <td align="right">0.566258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   158358.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101260.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83474.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38415.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.258206E+10</td>
    <td align="right">0.710914E+09</td>
    <td align="right">       54.00</td>
    <td align="right">0.160568E+10</td>
    <td align="right">0.976383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    26835.31</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    18389.12</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">    13868.19</td>
    <td align="right">19-JAN-22:00</td>
    <td align="right">     6951.94</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.609577E+10</td>
    <td align="right">0.169061E+10</td>
    <td align="right">      133.55</td>
    <td align="right">0.500127E+10</td>
    <td align="right">0.109451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    30592.45</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">    30592.45</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">    11701.85</td>
    <td align="right">18-FEB-16:00</td>
    <td align="right">     7959.80</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175819E+11</td>
    <td align="right">0.467775E+10</td>
    <td align="right">      273.74</td>
    <td align="right">0.135551E+11</td>
    <td align="right">0.402676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    52886.15</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">    51221.45</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">    15766.93</td>
    <td align="right">31-MAR-11:10</td>
    <td align="right">    14005.82</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300467E+11</td>
    <td align="right">0.787794E+10</td>
    <td align="right">      344.85</td>
    <td align="right">0.239675E+11</td>
    <td align="right">0.607922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    62384.47</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    53119.10</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">    30474.49</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    15090.09</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.588752E+11</td>
    <td align="right">0.150957E+11</td>
    <td align="right">      430.18</td>
    <td align="right">0.402535E+11</td>
    <td align="right">0.186217E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   116548.27</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    63663.06</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    52885.22</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    28103.90</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.992890E+11</td>
    <td align="right">0.259084E+11</td>
    <td align="right">      451.44</td>
    <td align="right">0.622693E+11</td>
    <td align="right">0.370197E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   129598.46</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    73714.87</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    67767.85</td>
    <td align="right">23-JUN-04:02</td>
    <td align="right">    30911.42</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121153E+12</td>
    <td align="right">0.315596E+11</td>
    <td align="right">      455.46</td>
    <td align="right">0.674001E+11</td>
    <td align="right">0.537525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   130902.74</td>
    <td align="right">27-JUL-04:01</td>
    <td align="right">    81404.19</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">    72159.65</td>
    <td align="right">27-JUL-04:04</td>
    <td align="right">    35596.27</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136738E+12</td>
    <td align="right">0.352007E+11</td>
    <td align="right">      478.04</td>
    <td align="right">0.733233E+11</td>
    <td align="right">0.634143E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   133941.11</td>
    <td align="right">23-AUG-04:01</td>
    <td align="right">    80441.38</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">    77363.45</td>
    <td align="right">12-AUG-04:04</td>
    <td align="right">    33750.96</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.761082E+11</td>
    <td align="right">0.192306E+11</td>
    <td align="right">      424.09</td>
    <td align="right">0.453332E+11</td>
    <td align="right">0.307750E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   127281.92</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    71235.78</td>
    <td align="right">07-SEP-15:30</td>
    <td align="right">    63457.52</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    30874.67</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312559E+11</td>
    <td align="right">0.798576E+10</td>
    <td align="right">      304.90</td>
    <td align="right">0.199654E+11</td>
    <td align="right">0.112905E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   131958.65</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    56406.00</td>
    <td align="right">10-OCT-16:00</td>
    <td align="right">    77745.02</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    31231.62</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123862E+11</td>
    <td align="right">0.331802E+10</td>
    <td align="right">      221.47</td>
    <td align="right">0.893957E+10</td>
    <td align="right">0.344665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    46124.72</td>
    <td align="right">04-NOV-04:02</td>
    <td align="right">    31495.54</td>
    <td align="right">04-NOV-04:02</td>
    <td align="right">    18303.63</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">    11072.76</td>
    <td align="right">04-NOV-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.472012E+10</td>
    <td align="right">0.128216E+10</td>
    <td align="right">      117.83</td>
    <td align="right">0.308687E+10</td>
    <td align="right">0.163325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    35222.86</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    25611.92</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    17133.33</td>
    <td align="right">13-DEC-11:00</td>
    <td align="right">     8705.26</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.596831E+12</td>
    <td align="right">0.154538E+12</td>
    <td align="right">     3689.55</td>
    <td align="right">0.364701E+12</td>
    <td align="right">0.232130E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.258206E+10</td>
    <td align="right">0.710914E+09</td>
    <td align="right">       54.00</td>
    <td align="right">0.160568E+10</td>
    <td align="right">0.976383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26835.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18389.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11701.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6951.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136738E+12</td>
    <td align="right">0.352007E+11</td>
    <td align="right">      478.04</td>
    <td align="right">0.733233E+11</td>
    <td align="right">0.634143E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   133941.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81404.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77745.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35596.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.342364E+10</td>
    <td align="right">0.954771E+09</td>
    <td align="right">       77.33</td>
    <td align="right">0.218677E+10</td>
    <td align="right">0.123687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    29255.76</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    20112.49</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">    13680.85</td>
    <td align="right">19-JAN-22:00</td>
    <td align="right">     7677.70</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.785942E+10</td>
    <td align="right">0.219779E+10</td>
    <td align="right">      160.08</td>
    <td align="right">0.633941E+10</td>
    <td align="right">0.152001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">28-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    33666.29</td>
    <td align="right">28-FEB-16:30</td>
    <td align="right">    33666.29</td>
    <td align="right">28-FEB-16:30</td>
    <td align="right">    11844.54</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">     8673.23</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214432E+11</td>
    <td align="right">0.578023E+10</td>
    <td align="right">      320.50</td>
    <td align="right">0.166609E+11</td>
    <td align="right">0.478237E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    64057.70</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">    62322.98</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    16274.57</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">    16915.30</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353991E+11</td>
    <td align="right">0.936176E+10</td>
    <td align="right">      363.00</td>
    <td align="right">0.285936E+11</td>
    <td align="right">0.680548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    66901.63</td>
    <td align="right">17-APR-15:40</td>
    <td align="right">    66901.63</td>
    <td align="right">17-APR-15:40</td>
    <td align="right">    21029.57</td>
    <td align="right">04-APR-11:00</td>
    <td align="right">    18264.19</td>
    <td align="right">17-APR-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.657600E+11</td>
    <td align="right">0.170284E+11</td>
    <td align="right">      434.86</td>
    <td align="right">0.473466E+11</td>
    <td align="right">0.184134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   126997.22</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    77948.36</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">    58485.95</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    30651.69</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104645E+12</td>
    <td align="right">0.276730E+11</td>
    <td align="right">      458.93</td>
    <td align="right">0.704330E+11</td>
    <td align="right">0.342118E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   151876.43</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">    86645.59</td>
    <td align="right">06-JUN-15:20</td>
    <td align="right">    78195.05</td>
    <td align="right">23-JUN-04:01</td>
    <td align="right">    36321.59</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124499E+12</td>
    <td align="right">0.328658E+11</td>
    <td align="right">      461.75</td>
    <td align="right">0.756092E+11</td>
    <td align="right">0.488902E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   154313.35</td>
    <td align="right">27-JUL-04:02</td>
    <td align="right">    97136.34</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">    87840.09</td>
    <td align="right">27-JUL-04:02</td>
    <td align="right">    39868.87</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137998E+12</td>
    <td align="right">0.360020E+11</td>
    <td align="right">      481.66</td>
    <td align="right">0.808368E+11</td>
    <td align="right">0.571607E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   158547.85</td>
    <td align="right">23-AUG-04:01</td>
    <td align="right">    94833.05</td>
    <td align="right">02-AUG-16:00</td>
    <td align="right">    91759.08</td>
    <td align="right">23-AUG-04:04</td>
    <td align="right">    37875.96</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.775363E+11</td>
    <td align="right">0.198228E+11</td>
    <td align="right">      420.52</td>
    <td align="right">0.489954E+11</td>
    <td align="right">0.285409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   150141.85</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    84507.29</td>
    <td align="right">27-SEP-04:01</td>
    <td align="right">    73453.18</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">    36036.97</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337880E+11</td>
    <td align="right">0.876920E+10</td>
    <td align="right">      336.56</td>
    <td align="right">0.225500E+11</td>
    <td align="right">0.112380E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   155968.54</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    64158.44</td>
    <td align="right">10-OCT-15:50</td>
    <td align="right">    93606.01</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">    36891.80</td>
    <td align="right">19-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147583E+11</td>
    <td align="right">0.402154E+10</td>
    <td align="right">      247.71</td>
    <td align="right">0.108025E+11</td>
    <td align="right">0.395582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">05-NOV-14:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    41410.11</td>
    <td align="right">05-NOV-14:13</td>
    <td align="right">    27773.37</td>
    <td align="right">08-NOV-15:00</td>
    <td align="right">    17331.47</td>
    <td align="right">27-NOV-20:00</td>
    <td align="right">    10353.14</td>
    <td align="right">05-NOV-14:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.644625E+10</td>
    <td align="right">0.179127E+10</td>
    <td align="right">      159.67</td>
    <td align="right">0.441282E+10</td>
    <td align="right">0.203343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    38013.63</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    27321.87</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    16829.79</td>
    <td align="right">13-DEC-11:00</td>
    <td align="right">     9564.30</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.633556E+12</td>
    <td align="right">0.166268E+12</td>
    <td align="right">     3922.56</td>
    <td align="right">0.414767E+12</td>
    <td align="right">0.218789E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.342364E+10</td>
    <td align="right">0.954771E+09</td>
    <td align="right">       77.33</td>
    <td align="right">0.218677E+10</td>
    <td align="right">0.123687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29255.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20112.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11844.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7677.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137998E+12</td>
    <td align="right">0.360020E+11</td>
    <td align="right">      481.66</td>
    <td align="right">0.808368E+11</td>
    <td align="right">0.571607E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   158547.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97136.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93606.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39868.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      269.53</td>
    <td align="right">        0.00</td>
    <td align="right">      269.53</td>
    <td align="right">       30.83</td>
    <td align="right">     2375.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      298.75</td>
    <td align="right">        0.00</td>
    <td align="right">      298.75</td>
    <td align="right">      103.23</td>
    <td align="right">     1936.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.43</td>
    <td align="right">        0.00</td>
    <td align="right">      419.43</td>
    <td align="right">      223.98</td>
    <td align="right">     1191.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      507.47</td>
    <td align="right">        2.38</td>
    <td align="right">      505.09</td>
    <td align="right">      506.46</td>
    <td align="right">      934.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      607.48</td>
    <td align="right">       20.08</td>
    <td align="right">      587.41</td>
    <td align="right">      779.09</td>
    <td align="right">      603.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      669.08</td>
    <td align="right">       45.39</td>
    <td align="right">      623.69</td>
    <td align="right">     1183.44</td>
    <td align="right">      377.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      631.04</td>
    <td align="right">       31.61</td>
    <td align="right">      599.42</td>
    <td align="right">     1213.87</td>
    <td align="right">      271.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      560.61</td>
    <td align="right">        6.39</td>
    <td align="right">      554.22</td>
    <td align="right">     1138.36</td>
    <td align="right">      226.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      423.56</td>
    <td align="right">        0.06</td>
    <td align="right">      423.50</td>
    <td align="right">      625.81</td>
    <td align="right">      491.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      322.04</td>
    <td align="right">        0.00</td>
    <td align="right">      322.04</td>
    <td align="right">      255.39</td>
    <td align="right">     1061.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.22</td>
    <td align="right">        0.00</td>
    <td align="right">      288.22</td>
    <td align="right">      122.37</td>
    <td align="right">     1465.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      249.16</td>
    <td align="right">        0.00</td>
    <td align="right">      249.16</td>
    <td align="right">       24.03</td>
    <td align="right">     1893.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      437.95</td>
    <td align="right">        8.86</td>
    <td align="right">      429.09</td>
    <td align="right">      519.63</td>
    <td align="right">     1064.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      249.16</td>
    <td align="right">        0.00</td>
    <td align="right">      249.16</td>
    <td align="right">       24.03</td>
    <td align="right">      226.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      669.08</td>
    <td align="right">       45.39</td>
    <td align="right">      623.69</td>
    <td align="right">     1213.87</td>
    <td align="right">     2375.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      394.89</td>
    <td align="right">      178.26</td>
    <td align="right">      216.63</td>
    <td align="right">      223.99</td>
    <td align="right">     1406.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      497.44</td>
    <td align="right">      267.25</td>
    <td align="right">      230.19</td>
    <td align="right">      428.13</td>
    <td align="right">     1145.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      625.70</td>
    <td align="right">      284.73</td>
    <td align="right">      340.98</td>
    <td align="right">      643.77</td>
    <td align="right">      711.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      756.57</td>
    <td align="right">      344.80</td>
    <td align="right">      411.76</td>
    <td align="right">      995.11</td>
    <td align="right">      568.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      830.76</td>
    <td align="right">      351.11</td>
    <td align="right">      479.65</td>
    <td align="right">     1239.10</td>
    <td align="right">      385.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      860.15</td>
    <td align="right">      360.32</td>
    <td align="right">      499.83</td>
    <td align="right">     1520.41</td>
    <td align="right">      247.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      838.55</td>
    <td align="right">      352.27</td>
    <td align="right">      486.27</td>
    <td align="right">     1554.95</td>
    <td align="right">      178.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      767.05</td>
    <td align="right">      304.10</td>
    <td align="right">      462.95</td>
    <td align="right">     1449.93</td>
    <td align="right">      147.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.35</td>
    <td align="right">      279.09</td>
    <td align="right">      351.26</td>
    <td align="right">     1005.13</td>
    <td align="right">      310.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      537.99</td>
    <td align="right">      279.91</td>
    <td align="right">      258.09</td>
    <td align="right">      648.24</td>
    <td align="right">      640.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      430.35</td>
    <td align="right">      194.96</td>
    <td align="right">      235.39</td>
    <td align="right">      376.27</td>
    <td align="right">      859.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      372.96</td>
    <td align="right">      170.20</td>
    <td align="right">      202.76</td>
    <td align="right">      222.26</td>
    <td align="right">     1106.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      629.19</td>
    <td align="right">      280.54</td>
    <td align="right">      348.66</td>
    <td align="right">      861.22</td>
    <td align="right">      639.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      372.96</td>
    <td align="right">      170.20</td>
    <td align="right">      202.76</td>
    <td align="right">      222.26</td>
    <td align="right">      147.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      860.15</td>
    <td align="right">      360.32</td>
    <td align="right">      499.83</td>
    <td align="right">     1554.95</td>
    <td align="right">     1406.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1438.79</td>
    <td align="right">     1002.30</td>
    <td align="right">      436.49</td>
    <td align="right">     1546.06</td>
    <td align="right">     1921.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1344.91</td>
    <td align="right">      901.37</td>
    <td align="right">      443.54</td>
    <td align="right">     1554.45</td>
    <td align="right">     1660.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1213.19</td>
    <td align="right">      633.78</td>
    <td align="right">      579.41</td>
    <td align="right">     1438.64</td>
    <td align="right">     1146.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      911.46</td>
    <td align="right">      300.26</td>
    <td align="right">      611.21</td>
    <td align="right">     1133.18</td>
    <td align="right">      948.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      735.44</td>
    <td align="right">       88.37</td>
    <td align="right">      647.07</td>
    <td align="right">      979.22</td>
    <td align="right">      630.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      678.92</td>
    <td align="right">       39.62</td>
    <td align="right">      639.29</td>
    <td align="right">     1200.08</td>
    <td align="right">      402.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      686.67</td>
    <td align="right">       53.31</td>
    <td align="right">      633.36</td>
    <td align="right">     1290.62</td>
    <td align="right">      284.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      821.13</td>
    <td align="right">      156.65</td>
    <td align="right">      664.48</td>
    <td align="right">     1546.25</td>
    <td align="right">      236.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      902.35</td>
    <td align="right">      337.97</td>
    <td align="right">      564.39</td>
    <td align="right">     1422.12</td>
    <td align="right">      502.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1303.94</td>
    <td align="right">      845.11</td>
    <td align="right">      458.83</td>
    <td align="right">     1834.30</td>
    <td align="right">     1022.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1399.70</td>
    <td align="right">      928.20</td>
    <td align="right">      471.50</td>
    <td align="right">     1814.35</td>
    <td align="right">     1314.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1417.82</td>
    <td align="right">      996.52</td>
    <td align="right">      421.29</td>
    <td align="right">     1662.17</td>
    <td align="right">     1590.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1070.02</td>
    <td align="right">      521.86</td>
    <td align="right">      548.16</td>
    <td align="right">     1451.59</td>
    <td align="right">      968.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      678.92</td>
    <td align="right">       39.62</td>
    <td align="right">      421.29</td>
    <td align="right">      979.22</td>
    <td align="right">      236.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1438.79</td>
    <td align="right">     1002.30</td>
    <td align="right">      664.48</td>
    <td align="right">     1834.30</td>
    <td align="right">     1921.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      405.56</td>
    <td align="right">      188.25</td>
    <td align="right">      217.31</td>
    <td align="right">      268.72</td>
    <td align="right">     1459.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.30</td>
    <td align="right">      217.54</td>
    <td align="right">      247.75</td>
    <td align="right">      429.46</td>
    <td align="right">     1210.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      685.50</td>
    <td align="right">      331.07</td>
    <td align="right">      354.43</td>
    <td align="right">      800.87</td>
    <td align="right">      769.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      771.11</td>
    <td align="right">      352.61</td>
    <td align="right">      418.50</td>
    <td align="right">     1072.71</td>
    <td align="right">      620.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      775.14</td>
    <td align="right">      293.47</td>
    <td align="right">      481.66</td>
    <td align="right">     1203.73</td>
    <td align="right">      417.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      815.20</td>
    <td align="right">      313.42</td>
    <td align="right">      501.77</td>
    <td align="right">     1476.02</td>
    <td align="right">      271.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      768.93</td>
    <td align="right">      284.93</td>
    <td align="right">      484.00</td>
    <td align="right">     1459.68</td>
    <td align="right">      190.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      753.39</td>
    <td align="right">      281.54</td>
    <td align="right">      471.85</td>
    <td align="right">     1445.46</td>
    <td align="right">      159.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      613.69</td>
    <td align="right">      255.41</td>
    <td align="right">      358.28</td>
    <td align="right">     1005.17</td>
    <td align="right">      326.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      546.93</td>
    <td align="right">      283.86</td>
    <td align="right">      263.07</td>
    <td align="right">      724.98</td>
    <td align="right">      697.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      436.76</td>
    <td align="right">      196.13</td>
    <td align="right">      240.63</td>
    <td align="right">      457.68</td>
    <td align="right">      944.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.49</td>
    <td align="right">      157.85</td>
    <td align="right">      202.64</td>
    <td align="right">      263.86</td>
    <td align="right">     1188.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      617.27</td>
    <td align="right">      263.20</td>
    <td align="right">      354.07</td>
    <td align="right">      886.46</td>
    <td align="right">      685.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.49</td>
    <td align="right">      157.85</td>
    <td align="right">      202.64</td>
    <td align="right">      263.86</td>
    <td align="right">      159.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      815.20</td>
    <td align="right">      352.61</td>
    <td align="right">      501.77</td>
    <td align="right">     1476.02</td>
    <td align="right">     1459.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       89.84</td>
    <td align="right">        0.00</td>
    <td align="right">       89.84</td>
    <td align="right">       10.40</td>
    <td align="right">      822.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       99.58</td>
    <td align="right">        0.00</td>
    <td align="right">       99.58</td>
    <td align="right">       37.36</td>
    <td align="right">      663.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.80</td>
    <td align="right">        0.00</td>
    <td align="right">      139.80</td>
    <td align="right">       87.08</td>
    <td align="right">      397.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      169.15</td>
    <td align="right">        0.79</td>
    <td align="right">      168.36</td>
    <td align="right">      190.74</td>
    <td align="right">      299.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      202.48</td>
    <td align="right">        6.69</td>
    <td align="right">      195.79</td>
    <td align="right">      280.45</td>
    <td align="right">      192.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.89</td>
    <td align="right">      407.08</td>
    <td align="right">      124.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      210.34</td>
    <td align="right">       10.54</td>
    <td align="right">      199.80</td>
    <td align="right">      415.47</td>
    <td align="right">       89.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      186.86</td>
    <td align="right">        2.13</td>
    <td align="right">      184.73</td>
    <td align="right">      386.98</td>
    <td align="right">       77.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.18</td>
    <td align="right">        0.02</td>
    <td align="right">      141.16</td>
    <td align="right">      206.49</td>
    <td align="right">      186.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      107.34</td>
    <td align="right">        0.00</td>
    <td align="right">      107.34</td>
    <td align="right">       81.84</td>
    <td align="right">      398.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.07</td>
    <td align="right">        0.00</td>
    <td align="right">       96.07</td>
    <td align="right">       34.33</td>
    <td align="right">      547.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        7.30</td>
    <td align="right">      694.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      145.98</td>
    <td align="right">        2.95</td>
    <td align="right">      143.02</td>
    <td align="right">      179.62</td>
    <td align="right">      373.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        7.30</td>
    <td align="right">       77.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.89</td>
    <td align="right">      415.47</td>
    <td align="right">      822.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       89.84</td>
    <td align="right">        0.00</td>
    <td align="right">       89.84</td>
    <td align="right">       10.40</td>
    <td align="right">      822.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       99.58</td>
    <td align="right">        0.00</td>
    <td align="right">       99.58</td>
    <td align="right">       37.36</td>
    <td align="right">      663.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.81</td>
    <td align="right">        0.00</td>
    <td align="right">      139.81</td>
    <td align="right">       87.09</td>
    <td align="right">      397.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      169.16</td>
    <td align="right">        0.79</td>
    <td align="right">      168.36</td>
    <td align="right">      190.75</td>
    <td align="right">      299.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      202.49</td>
    <td align="right">        6.69</td>
    <td align="right">      195.80</td>
    <td align="right">      280.46</td>
    <td align="right">      192.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.90</td>
    <td align="right">      407.10</td>
    <td align="right">      124.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      210.34</td>
    <td align="right">       10.54</td>
    <td align="right">      199.81</td>
    <td align="right">      415.49</td>
    <td align="right">       89.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      186.87</td>
    <td align="right">        2.13</td>
    <td align="right">      184.74</td>
    <td align="right">      387.00</td>
    <td align="right">       77.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.19</td>
    <td align="right">        0.02</td>
    <td align="right">      141.16</td>
    <td align="right">      206.50</td>
    <td align="right">      186.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      107.35</td>
    <td align="right">        0.00</td>
    <td align="right">      107.35</td>
    <td align="right">       81.84</td>
    <td align="right">      398.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.07</td>
    <td align="right">        0.00</td>
    <td align="right">       96.07</td>
    <td align="right">       34.33</td>
    <td align="right">      547.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        7.30</td>
    <td align="right">      694.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      145.98</td>
    <td align="right">        2.95</td>
    <td align="right">      143.03</td>
    <td align="right">      179.63</td>
    <td align="right">      373.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        7.30</td>
    <td align="right">       77.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.90</td>
    <td align="right">      415.49</td>
    <td align="right">      822.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       89.84</td>
    <td align="right">        0.00</td>
    <td align="right">       89.84</td>
    <td align="right">       10.40</td>
    <td align="right">      822.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       99.58</td>
    <td align="right">        0.00</td>
    <td align="right">       99.58</td>
    <td align="right">       37.36</td>
    <td align="right">      663.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.81</td>
    <td align="right">        0.00</td>
    <td align="right">      139.81</td>
    <td align="right">       87.09</td>
    <td align="right">      397.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      169.16</td>
    <td align="right">        0.79</td>
    <td align="right">      168.36</td>
    <td align="right">      190.75</td>
    <td align="right">      299.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      202.49</td>
    <td align="right">        6.69</td>
    <td align="right">      195.80</td>
    <td align="right">      280.46</td>
    <td align="right">      192.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.90</td>
    <td align="right">      407.10</td>
    <td align="right">      124.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      210.34</td>
    <td align="right">       10.54</td>
    <td align="right">      199.81</td>
    <td align="right">      415.49</td>
    <td align="right">       89.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      186.87</td>
    <td align="right">        2.13</td>
    <td align="right">      184.74</td>
    <td align="right">      387.00</td>
    <td align="right">       77.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.19</td>
    <td align="right">        0.02</td>
    <td align="right">      141.16</td>
    <td align="right">      206.50</td>
    <td align="right">      186.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      107.35</td>
    <td align="right">        0.00</td>
    <td align="right">      107.35</td>
    <td align="right">       81.84</td>
    <td align="right">      398.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.07</td>
    <td align="right">        0.00</td>
    <td align="right">       96.07</td>
    <td align="right">       34.33</td>
    <td align="right">      547.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        7.30</td>
    <td align="right">      694.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      145.98</td>
    <td align="right">        2.95</td>
    <td align="right">      143.03</td>
    <td align="right">      179.63</td>
    <td align="right">      373.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       83.05</td>
    <td align="right">        0.00</td>
    <td align="right">       83.05</td>
    <td align="right">        7.30</td>
    <td align="right">       77.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.02</td>
    <td align="right">       15.13</td>
    <td align="right">      207.90</td>
    <td align="right">      415.49</td>
    <td align="right">      822.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      379.86</td>
    <td align="right">      171.48</td>
    <td align="right">      208.39</td>
    <td align="right">      212.86</td>
    <td align="right">     1416.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.52</td>
    <td align="right">      257.08</td>
    <td align="right">      221.44</td>
    <td align="right">      417.53</td>
    <td align="right">     1143.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      601.90</td>
    <td align="right">      273.89</td>
    <td align="right">      328.00</td>
    <td align="right">      646.25</td>
    <td align="right">      693.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      727.78</td>
    <td align="right">      331.68</td>
    <td align="right">      396.10</td>
    <td align="right">     1000.83</td>
    <td align="right">      534.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      799.15</td>
    <td align="right">      337.75</td>
    <td align="right">      461.40</td>
    <td align="right">     1233.01</td>
    <td align="right">      360.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.42</td>
    <td align="right">      346.61</td>
    <td align="right">      480.82</td>
    <td align="right">     1487.86</td>
    <td align="right">      240.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      806.64</td>
    <td align="right">      338.87</td>
    <td align="right">      467.77</td>
    <td align="right">     1517.35</td>
    <td align="right">      176.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      737.86</td>
    <td align="right">      292.53</td>
    <td align="right">      445.34</td>
    <td align="right">     1409.35</td>
    <td align="right">      151.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      606.37</td>
    <td align="right">      268.47</td>
    <td align="right">      337.89</td>
    <td align="right">      964.00</td>
    <td align="right">      340.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      517.52</td>
    <td align="right">      269.25</td>
    <td align="right">      248.27</td>
    <td align="right">      612.28</td>
    <td align="right">      693.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      413.98</td>
    <td align="right">      187.54</td>
    <td align="right">      226.44</td>
    <td align="right">      340.42</td>
    <td align="right">      926.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      358.77</td>
    <td align="right">      163.72</td>
    <td align="right">      195.05</td>
    <td align="right">      206.07</td>
    <td align="right">     1180.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      605.25</td>
    <td align="right">      269.86</td>
    <td align="right">      335.39</td>
    <td align="right">      839.55</td>
    <td align="right">      652.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      358.77</td>
    <td align="right">      163.72</td>
    <td align="right">      195.05</td>
    <td align="right">      206.07</td>
    <td align="right">      151.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.42</td>
    <td align="right">      346.61</td>
    <td align="right">      480.82</td>
    <td align="right">     1517.35</td>
    <td align="right">     1416.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.02</td>
    <td align="right">        6.78</td>
    <td align="right">        8.24</td>
    <td align="right">        8.42</td>
    <td align="right">       56.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.92</td>
    <td align="right">       10.16</td>
    <td align="right">        8.76</td>
    <td align="right">       16.51</td>
    <td align="right">       45.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.80</td>
    <td align="right">       10.83</td>
    <td align="right">       12.97</td>
    <td align="right">       25.55</td>
    <td align="right">       27.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.78</td>
    <td align="right">       13.11</td>
    <td align="right">       15.66</td>
    <td align="right">       39.57</td>
    <td align="right">       21.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.60</td>
    <td align="right">       13.35</td>
    <td align="right">       18.24</td>
    <td align="right">       48.75</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.72</td>
    <td align="right">       13.70</td>
    <td align="right">       19.01</td>
    <td align="right">       58.83</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.89</td>
    <td align="right">       13.40</td>
    <td align="right">       18.50</td>
    <td align="right">       59.99</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.17</td>
    <td align="right">       11.57</td>
    <td align="right">       17.61</td>
    <td align="right">       55.72</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.98</td>
    <td align="right">       10.62</td>
    <td align="right">       13.36</td>
    <td align="right">       38.12</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.46</td>
    <td align="right">       10.65</td>
    <td align="right">        9.82</td>
    <td align="right">       24.21</td>
    <td align="right">       27.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.37</td>
    <td align="right">        7.42</td>
    <td align="right">        8.95</td>
    <td align="right">       13.46</td>
    <td align="right">       36.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.19</td>
    <td align="right">        6.47</td>
    <td align="right">        7.71</td>
    <td align="right">        8.15</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.93</td>
    <td align="right">       10.67</td>
    <td align="right">       13.26</td>
    <td align="right">       33.20</td>
    <td align="right">       25.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.19</td>
    <td align="right">        6.47</td>
    <td align="right">        7.71</td>
    <td align="right">        8.15</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       32.72</td>
    <td align="right">       13.70</td>
    <td align="right">       19.01</td>
    <td align="right">       59.99</td>
    <td align="right">       56.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.59</td>
    <td align="right">      334.09</td>
    <td align="right">      145.50</td>
    <td align="right">      529.10</td>
    <td align="right">      664.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.30</td>
    <td align="right">      300.45</td>
    <td align="right">      147.85</td>
    <td align="right">      533.13</td>
    <td align="right">      571.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      404.39</td>
    <td align="right">      211.26</td>
    <td align="right">      193.13</td>
    <td align="right">      500.35</td>
    <td align="right">      388.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.82</td>
    <td align="right">      100.08</td>
    <td align="right">      203.73</td>
    <td align="right">      401.52</td>
    <td align="right">      305.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      245.15</td>
    <td align="right">       29.46</td>
    <td align="right">      215.69</td>
    <td align="right">      347.03</td>
    <td align="right">      198.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      226.30</td>
    <td align="right">       13.21</td>
    <td align="right">      213.10</td>
    <td align="right">      410.64</td>
    <td align="right">      131.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      228.89</td>
    <td align="right">       17.77</td>
    <td align="right">      211.12</td>
    <td align="right">      438.21</td>
    <td align="right">       94.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      273.71</td>
    <td align="right">       52.22</td>
    <td align="right">      221.49</td>
    <td align="right">      518.55</td>
    <td align="right">       83.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.78</td>
    <td align="right">      112.65</td>
    <td align="right">      188.13</td>
    <td align="right">      471.93</td>
    <td align="right">      190.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.64</td>
    <td align="right">      281.70</td>
    <td align="right">      152.94</td>
    <td align="right">      612.94</td>
    <td align="right">      385.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      466.56</td>
    <td align="right">      309.39</td>
    <td align="right">      157.16</td>
    <td align="right">      602.52</td>
    <td align="right">      495.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      472.60</td>
    <td align="right">      332.17</td>
    <td align="right">      140.43</td>
    <td align="right">      557.80</td>
    <td align="right">      589.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      356.67</td>
    <td align="right">      173.95</td>
    <td align="right">      182.72</td>
    <td align="right">      493.56</td>
    <td align="right">      340.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.30</td>
    <td align="right">       13.21</td>
    <td align="right">      140.43</td>
    <td align="right">      347.03</td>
    <td align="right">       83.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.59</td>
    <td align="right">      334.09</td>
    <td align="right">      221.49</td>
    <td align="right">      612.94</td>
    <td align="right">      664.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.59</td>
    <td align="right">      334.09</td>
    <td align="right">      145.50</td>
    <td align="right">      529.10</td>
    <td align="right">      664.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.30</td>
    <td align="right">      300.45</td>
    <td align="right">      147.85</td>
    <td align="right">      533.13</td>
    <td align="right">      571.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      404.39</td>
    <td align="right">      211.26</td>
    <td align="right">      193.13</td>
    <td align="right">      500.35</td>
    <td align="right">      388.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.82</td>
    <td align="right">      100.08</td>
    <td align="right">      203.73</td>
    <td align="right">      401.52</td>
    <td align="right">      305.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      245.15</td>
    <td align="right">       29.46</td>
    <td align="right">      215.69</td>
    <td align="right">      347.03</td>
    <td align="right">      198.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      226.30</td>
    <td align="right">       13.21</td>
    <td align="right">      213.10</td>
    <td align="right">      410.64</td>
    <td align="right">      131.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      228.89</td>
    <td align="right">       17.77</td>
    <td align="right">      211.12</td>
    <td align="right">      438.21</td>
    <td align="right">       94.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      273.71</td>
    <td align="right">       52.22</td>
    <td align="right">      221.49</td>
    <td align="right">      518.55</td>
    <td align="right">       83.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.78</td>
    <td align="right">      112.65</td>
    <td align="right">      188.13</td>
    <td align="right">      471.93</td>
    <td align="right">      190.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.64</td>
    <td align="right">      281.70</td>
    <td align="right">      152.94</td>
    <td align="right">      612.94</td>
    <td align="right">      385.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      466.56</td>
    <td align="right">      309.39</td>
    <td align="right">      157.16</td>
    <td align="right">      602.52</td>
    <td align="right">      495.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      472.60</td>
    <td align="right">      332.17</td>
    <td align="right">      140.43</td>
    <td align="right">      557.80</td>
    <td align="right">      589.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      356.67</td>
    <td align="right">      173.95</td>
    <td align="right">      182.72</td>
    <td align="right">      493.56</td>
    <td align="right">      340.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.30</td>
    <td align="right">       13.21</td>
    <td align="right">      140.43</td>
    <td align="right">      347.03</td>
    <td align="right">       83.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.59</td>
    <td align="right">      334.09</td>
    <td align="right">      221.49</td>
    <td align="right">      612.94</td>
    <td align="right">      664.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.56</td>
    <td align="right">      334.07</td>
    <td align="right">      145.49</td>
    <td align="right">      529.07</td>
    <td align="right">      664.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.27</td>
    <td align="right">      300.43</td>
    <td align="right">      147.84</td>
    <td align="right">      533.09</td>
    <td align="right">      571.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      404.36</td>
    <td align="right">      211.24</td>
    <td align="right">      193.12</td>
    <td align="right">      500.32</td>
    <td align="right">      388.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.80</td>
    <td align="right">      100.08</td>
    <td align="right">      203.72</td>
    <td align="right">      401.49</td>
    <td align="right">      305.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      245.13</td>
    <td align="right">       29.46</td>
    <td align="right">      215.67</td>
    <td align="right">      347.01</td>
    <td align="right">      198.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      226.29</td>
    <td align="right">       13.21</td>
    <td align="right">      213.08</td>
    <td align="right">      410.61</td>
    <td align="right">      131.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      228.87</td>
    <td align="right">       17.77</td>
    <td align="right">      211.11</td>
    <td align="right">      438.18</td>
    <td align="right">       94.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      273.69</td>
    <td align="right">       52.21</td>
    <td align="right">      221.48</td>
    <td align="right">      518.52</td>
    <td align="right">       83.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.76</td>
    <td align="right">      112.65</td>
    <td align="right">      188.12</td>
    <td align="right">      471.90</td>
    <td align="right">      190.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.61</td>
    <td align="right">      281.68</td>
    <td align="right">      152.93</td>
    <td align="right">      612.90</td>
    <td align="right">      385.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      466.53</td>
    <td align="right">      309.37</td>
    <td align="right">      157.15</td>
    <td align="right">      602.48</td>
    <td align="right">      495.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      472.57</td>
    <td align="right">      332.15</td>
    <td align="right">      140.42</td>
    <td align="right">      557.76</td>
    <td align="right">      589.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      356.65</td>
    <td align="right">      173.94</td>
    <td align="right">      182.71</td>
    <td align="right">      493.53</td>
    <td align="right">      340.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.29</td>
    <td align="right">       13.21</td>
    <td align="right">      140.42</td>
    <td align="right">      347.01</td>
    <td align="right">       83.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.56</td>
    <td align="right">      334.07</td>
    <td align="right">      221.48</td>
    <td align="right">      612.90</td>
    <td align="right">      664.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      390.13</td>
    <td align="right">      181.09</td>
    <td align="right">      209.04</td>
    <td align="right">      264.70</td>
    <td align="right">     1469.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.59</td>
    <td align="right">      209.27</td>
    <td align="right">      238.33</td>
    <td align="right">      427.30</td>
    <td align="right">     1208.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      659.42</td>
    <td align="right">      318.47</td>
    <td align="right">      340.95</td>
    <td align="right">      804.33</td>
    <td align="right">      759.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      741.77</td>
    <td align="right">      339.19</td>
    <td align="right">      402.58</td>
    <td align="right">     1077.46</td>
    <td align="right">      591.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      745.64</td>
    <td align="right">      282.31</td>
    <td align="right">      463.34</td>
    <td align="right">     1195.31</td>
    <td align="right">      395.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      784.18</td>
    <td align="right">      301.50</td>
    <td align="right">      482.68</td>
    <td align="right">     1443.42</td>
    <td align="right">      268.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      739.68</td>
    <td align="right">      274.09</td>
    <td align="right">      465.59</td>
    <td align="right">     1420.29</td>
    <td align="right">      190.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      724.72</td>
    <td align="right">      270.83</td>
    <td align="right">      453.89</td>
    <td align="right">     1399.50</td>
    <td align="right">      167.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      590.34</td>
    <td align="right">      245.70</td>
    <td align="right">      344.65</td>
    <td align="right">      959.07</td>
    <td align="right">      362.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      526.12</td>
    <td align="right">      273.06</td>
    <td align="right">      253.06</td>
    <td align="right">      694.77</td>
    <td align="right">      756.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.14</td>
    <td align="right">      188.67</td>
    <td align="right">      231.47</td>
    <td align="right">      431.08</td>
    <td align="right">     1016.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      346.78</td>
    <td align="right">      151.85</td>
    <td align="right">      194.93</td>
    <td align="right">      253.32</td>
    <td align="right">     1262.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      593.79</td>
    <td align="right">      253.19</td>
    <td align="right">      340.60</td>
    <td align="right">      866.56</td>
    <td align="right">      701.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      346.78</td>
    <td align="right">      151.85</td>
    <td align="right">      194.93</td>
    <td align="right">      253.32</td>
    <td align="right">      167.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      784.18</td>
    <td align="right">      339.19</td>
    <td align="right">      482.68</td>
    <td align="right">     1443.42</td>
    <td align="right">     1469.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.43</td>
    <td align="right">        7.16</td>
    <td align="right">        8.27</td>
    <td align="right">       10.47</td>
    <td align="right">       58.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.70</td>
    <td align="right">        8.27</td>
    <td align="right">        9.42</td>
    <td align="right">       16.90</td>
    <td align="right">       47.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.07</td>
    <td align="right">       12.59</td>
    <td align="right">       13.48</td>
    <td align="right">       31.80</td>
    <td align="right">       30.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.33</td>
    <td align="right">       13.41</td>
    <td align="right">       15.92</td>
    <td align="right">       42.60</td>
    <td align="right">       23.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.48</td>
    <td align="right">       11.16</td>
    <td align="right">       18.32</td>
    <td align="right">       47.26</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.01</td>
    <td align="right">       11.92</td>
    <td align="right">       19.08</td>
    <td align="right">       57.07</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.25</td>
    <td align="right">       10.84</td>
    <td align="right">       18.41</td>
    <td align="right">       56.16</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.65</td>
    <td align="right">       10.71</td>
    <td align="right">       17.95</td>
    <td align="right">       55.33</td>
    <td align="right">        6.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.34</td>
    <td align="right">        9.71</td>
    <td align="right">       13.63</td>
    <td align="right">       37.92</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.80</td>
    <td align="right">       10.80</td>
    <td align="right">       10.01</td>
    <td align="right">       27.47</td>
    <td align="right">       29.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.61</td>
    <td align="right">        7.46</td>
    <td align="right">        9.15</td>
    <td align="right">       17.04</td>
    <td align="right">       40.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.71</td>
    <td align="right">        6.00</td>
    <td align="right">        7.71</td>
    <td align="right">       10.02</td>
    <td align="right">       49.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.48</td>
    <td align="right">       10.01</td>
    <td align="right">       13.47</td>
    <td align="right">       34.26</td>
    <td align="right">       27.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.71</td>
    <td align="right">        6.00</td>
    <td align="right">        7.71</td>
    <td align="right">       10.02</td>
    <td align="right">        6.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.01</td>
    <td align="right">       13.41</td>
    <td align="right">       19.08</td>
    <td align="right">       57.07</td>
    <td align="right">       58.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      269.53</td>
    <td align="right">        0.00</td>
    <td align="right">      269.53</td>
    <td align="right">       28.45</td>
    <td align="right">     2493.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      298.75</td>
    <td align="right">        0.00</td>
    <td align="right">      298.75</td>
    <td align="right">      100.90</td>
    <td align="right">     2039.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.43</td>
    <td align="right">        0.00</td>
    <td align="right">      419.43</td>
    <td align="right">      223.51</td>
    <td align="right">     1266.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      507.47</td>
    <td align="right">        2.38</td>
    <td align="right">      505.09</td>
    <td align="right">      513.86</td>
    <td align="right">      981.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      607.48</td>
    <td align="right">       20.08</td>
    <td align="right">      587.41</td>
    <td align="right">      792.74</td>
    <td align="right">      628.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      669.08</td>
    <td align="right">       45.39</td>
    <td align="right">      623.69</td>
    <td align="right">     1200.81</td>
    <td align="right">      390.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      631.04</td>
    <td align="right">       31.61</td>
    <td align="right">      599.42</td>
    <td align="right">     1234.91</td>
    <td align="right">      278.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      560.61</td>
    <td align="right">        6.39</td>
    <td align="right">      554.22</td>
    <td align="right">     1158.12</td>
    <td align="right">      235.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      423.56</td>
    <td align="right">        0.06</td>
    <td align="right">      423.50</td>
    <td align="right">      626.90</td>
    <td align="right">      530.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      322.04</td>
    <td align="right">        0.00</td>
    <td align="right">      322.04</td>
    <td align="right">      250.85</td>
    <td align="right">     1145.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.22</td>
    <td align="right">        0.00</td>
    <td align="right">      288.22</td>
    <td align="right">      109.95</td>
    <td align="right">     1587.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      249.16</td>
    <td align="right">        0.00</td>
    <td align="right">      249.16</td>
    <td align="right">       21.19</td>
    <td align="right">     2038.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      437.95</td>
    <td align="right">        8.86</td>
    <td align="right">      429.09</td>
    <td align="right">      524.31</td>
    <td align="right">     1130.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      249.16</td>
    <td align="right">        0.00</td>
    <td align="right">      249.16</td>
    <td align="right">       21.19</td>
    <td align="right">      235.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      669.08</td>
    <td align="right">       45.39</td>
    <td align="right">      623.69</td>
    <td align="right">     1234.91</td>
    <td align="right">     2493.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      394.89</td>
    <td align="right">      178.26</td>
    <td align="right">      216.63</td>
    <td align="right">      215.63</td>
    <td align="right">     1474.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      497.44</td>
    <td align="right">      267.25</td>
    <td align="right">      230.19</td>
    <td align="right">      421.25</td>
    <td align="right">     1200.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      625.70</td>
    <td align="right">      284.73</td>
    <td align="right">      340.98</td>
    <td align="right">      642.95</td>
    <td align="right">      745.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      756.57</td>
    <td align="right">      344.80</td>
    <td align="right">      411.76</td>
    <td align="right">     1003.51</td>
    <td align="right">      584.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      830.76</td>
    <td align="right">      351.11</td>
    <td align="right">      479.65</td>
    <td align="right">     1253.92</td>
    <td align="right">      391.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      860.15</td>
    <td align="right">      360.32</td>
    <td align="right">      499.83</td>
    <td align="right">     1537.44</td>
    <td align="right">      250.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      838.55</td>
    <td align="right">      352.27</td>
    <td align="right">      486.27</td>
    <td align="right">     1575.77</td>
    <td align="right">      179.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      767.05</td>
    <td align="right">      304.10</td>
    <td align="right">      462.95</td>
    <td align="right">     1469.12</td>
    <td align="right">      148.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.35</td>
    <td align="right">      279.09</td>
    <td align="right">      351.26</td>
    <td align="right">     1011.56</td>
    <td align="right">      323.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      537.99</td>
    <td align="right">      279.91</td>
    <td align="right">      258.09</td>
    <td align="right">      644.35</td>
    <td align="right">      678.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      430.35</td>
    <td align="right">      194.96</td>
    <td align="right">      235.39</td>
    <td align="right">      362.04</td>
    <td align="right">      920.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      372.96</td>
    <td align="right">      170.20</td>
    <td align="right">      202.76</td>
    <td align="right">      213.20</td>
    <td align="right">     1188.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      629.19</td>
    <td align="right">      280.54</td>
    <td align="right">      348.66</td>
    <td align="right">      864.92</td>
    <td align="right">      671.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      372.96</td>
    <td align="right">      170.20</td>
    <td align="right">      202.76</td>
    <td align="right">      213.20</td>
    <td align="right">      148.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      860.15</td>
    <td align="right">      360.32</td>
    <td align="right">      499.83</td>
    <td align="right">     1575.77</td>
    <td align="right">     1474.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1438.79</td>
    <td align="right">     1002.30</td>
    <td align="right">      436.49</td>
    <td align="right">     1522.85</td>
    <td align="right">     2030.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1344.91</td>
    <td align="right">      901.37</td>
    <td align="right">      443.54</td>
    <td align="right">     1540.21</td>
    <td align="right">     1755.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1213.19</td>
    <td align="right">      633.78</td>
    <td align="right">      579.41</td>
    <td align="right">     1432.99</td>
    <td align="right">     1213.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      911.46</td>
    <td align="right">      300.26</td>
    <td align="right">      611.21</td>
    <td align="right">     1138.32</td>
    <td align="right">      991.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      735.44</td>
    <td align="right">       88.37</td>
    <td align="right">      647.07</td>
    <td align="right">      990.51</td>
    <td align="right">      652.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      678.92</td>
    <td align="right">       39.62</td>
    <td align="right">      639.29</td>
    <td align="right">     1216.41</td>
    <td align="right">      415.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      686.67</td>
    <td align="right">       53.31</td>
    <td align="right">      633.36</td>
    <td align="right">     1310.32</td>
    <td align="right">      291.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      821.13</td>
    <td align="right">      156.65</td>
    <td align="right">      664.48</td>
    <td align="right">     1564.19</td>
    <td align="right">      244.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      902.35</td>
    <td align="right">      337.97</td>
    <td align="right">      564.39</td>
    <td align="right">     1422.58</td>
    <td align="right">      536.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1303.94</td>
    <td align="right">      845.11</td>
    <td align="right">      458.83</td>
    <td align="right">     1825.19</td>
    <td align="right">     1093.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1399.70</td>
    <td align="right">      928.20</td>
    <td align="right">      471.50</td>
    <td align="right">     1787.63</td>
    <td align="right">     1419.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1417.82</td>
    <td align="right">      996.52</td>
    <td align="right">      421.29</td>
    <td align="right">     1635.40</td>
    <td align="right">     1716.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1070.02</td>
    <td align="right">      521.86</td>
    <td align="right">      548.16</td>
    <td align="right">     1448.77</td>
    <td align="right">     1026.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      678.92</td>
    <td align="right">       39.62</td>
    <td align="right">      421.29</td>
    <td align="right">      990.51</td>
    <td align="right">      244.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1438.79</td>
    <td align="right">     1002.30</td>
    <td align="right">      664.48</td>
    <td align="right">     1825.19</td>
    <td align="right">     2030.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      405.56</td>
    <td align="right">      188.25</td>
    <td align="right">      217.31</td>
    <td align="right">      266.39</td>
    <td align="right">     1529.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.30</td>
    <td align="right">      217.54</td>
    <td align="right">      247.75</td>
    <td align="right">      429.25</td>
    <td align="right">     1271.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      685.50</td>
    <td align="right">      331.07</td>
    <td align="right">      354.43</td>
    <td align="right">      806.22</td>
    <td align="right">      814.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      771.11</td>
    <td align="right">      352.61</td>
    <td align="right">      418.50</td>
    <td align="right">     1083.60</td>
    <td align="right">      647.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      775.14</td>
    <td align="right">      293.47</td>
    <td align="right">      481.66</td>
    <td align="right">     1216.68</td>
    <td align="right">      431.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      815.20</td>
    <td align="right">      313.42</td>
    <td align="right">      501.77</td>
    <td align="right">     1491.25</td>
    <td align="right">      280.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      768.93</td>
    <td align="right">      284.93</td>
    <td align="right">      484.00</td>
    <td align="right">     1475.13</td>
    <td align="right">      194.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      753.39</td>
    <td align="right">      281.54</td>
    <td align="right">      471.85</td>
    <td align="right">     1459.41</td>
    <td align="right">      163.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      613.69</td>
    <td align="right">      255.41</td>
    <td align="right">      358.28</td>
    <td align="right">     1008.80</td>
    <td align="right">      346.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      546.93</td>
    <td align="right">      283.86</td>
    <td align="right">      263.07</td>
    <td align="right">      725.94</td>
    <td align="right">      745.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      436.76</td>
    <td align="right">      196.13</td>
    <td align="right">      240.63</td>
    <td align="right">      451.90</td>
    <td align="right">     1015.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.49</td>
    <td align="right">      157.85</td>
    <td align="right">      202.64</td>
    <td align="right">      260.52</td>
    <td align="right">     1274.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      617.27</td>
    <td align="right">      263.20</td>
    <td align="right">      354.07</td>
    <td align="right">      892.07</td>
    <td align="right">      723.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.49</td>
    <td align="right">      157.85</td>
    <td align="right">      202.64</td>
    <td align="right">      260.52</td>
    <td align="right">      163.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      815.20</td>
    <td align="right">      352.61</td>
    <td align="right">      501.77</td>
    <td align="right">     1491.25</td>
    <td align="right">     1529.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.721921E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.721921E+09</td>
    <td align="right"> 82582123.26</td>
    <td align="right">0.636147E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.722742E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.722742E+09</td>
    <td align="right">0.249746E+09</td>
    <td align="right">0.468457E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112341E+10</td>
    <td align="right">0.599901E+09</td>
    <td align="right">0.319113E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131537E+10</td>
    <td align="right">  6175708.46</td>
    <td align="right">0.130920E+10</td>
    <td align="right">0.131273E+10</td>
    <td align="right">0.242282E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162708E+10</td>
    <td align="right"> 53769181.38</td>
    <td align="right">0.157331E+10</td>
    <td align="right">0.208672E+10</td>
    <td align="right">0.161627E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173425E+10</td>
    <td align="right">0.117647E+09</td>
    <td align="right">0.161661E+10</td>
    <td align="right">0.306748E+10</td>
    <td align="right">0.979498E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169018E+10</td>
    <td align="right"> 84676309.61</td>
    <td align="right">0.160550E+10</td>
    <td align="right">0.325122E+10</td>
    <td align="right">0.728306E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150154E+10</td>
    <td align="right"> 17108115.10</td>
    <td align="right">0.148443E+10</td>
    <td align="right">0.304898E+10</td>
    <td align="right">0.607099E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109787E+10</td>
    <td align="right">   166440.87</td>
    <td align="right">0.109770E+10</td>
    <td align="right">0.162209E+10</td>
    <td align="right">0.127504E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.862559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.862559E+09</td>
    <td align="right">0.684024E+09</td>
    <td align="right">0.284425E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747058E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747058E+09</td>
    <td align="right">0.317184E+09</td>
    <td align="right">0.379941E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.667362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.667362E+09</td>
    <td align="right"> 64357502.94</td>
    <td align="right">0.507205E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138113E+11</td>
    <td align="right">0.279543E+09</td>
    <td align="right">0.135318E+11</td>
    <td align="right">0.163870E+11</td>
    <td align="right">0.335819E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.667362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.667362E+09</td>
    <td align="right"> 64357502.94</td>
    <td align="right">0.607099E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173425E+10</td>
    <td align="right">0.117647E+09</td>
    <td align="right">0.161661E+10</td>
    <td align="right">0.325122E+10</td>
    <td align="right">0.636147E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105767E+10</td>
    <td align="right">0.477453E+09</td>
    <td align="right">0.580215E+09</td>
    <td align="right">0.599927E+09</td>
    <td align="right">0.376630E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120342E+10</td>
    <td align="right">0.646532E+09</td>
    <td align="right">0.556886E+09</td>
    <td align="right">0.103573E+10</td>
    <td align="right">0.277144E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167588E+10</td>
    <td align="right">0.762616E+09</td>
    <td align="right">0.913268E+09</td>
    <td align="right">0.172427E+10</td>
    <td align="right">0.190502E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196102E+10</td>
    <td align="right">0.893727E+09</td>
    <td align="right">0.106729E+10</td>
    <td align="right">0.257934E+10</td>
    <td align="right">0.147238E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.222510E+10</td>
    <td align="right">0.940410E+09</td>
    <td align="right">0.128469E+10</td>
    <td align="right">0.331881E+10</td>
    <td align="right">0.103343E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222951E+10</td>
    <td align="right">0.933946E+09</td>
    <td align="right">0.129556E+10</td>
    <td align="right">0.394090E+10</td>
    <td align="right">0.641979E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224597E+10</td>
    <td align="right">0.943530E+09</td>
    <td align="right">0.130244E+10</td>
    <td align="right">0.416479E+10</td>
    <td align="right">0.479269E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205447E+10</td>
    <td align="right">0.814500E+09</td>
    <td align="right">0.123997E+10</td>
    <td align="right">0.388349E+10</td>
    <td align="right">0.395232E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163387E+10</td>
    <td align="right">0.723411E+09</td>
    <td align="right">0.910459E+09</td>
    <td align="right">0.260530E+10</td>
    <td align="right">0.804716E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144096E+10</td>
    <td align="right">0.749698E+09</td>
    <td align="right">0.691263E+09</td>
    <td align="right">0.173623E+10</td>
    <td align="right">0.171639E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111547E+10</td>
    <td align="right">0.505334E+09</td>
    <td align="right">0.610137E+09</td>
    <td align="right">0.975281E+09</td>
    <td align="right">0.222748E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.998938E+09</td>
    <td align="right">0.455862E+09</td>
    <td align="right">0.543076E+09</td>
    <td align="right">0.595309E+09</td>
    <td align="right">0.296475E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198423E+11</td>
    <td align="right">0.884702E+10</td>
    <td align="right">0.109953E+11</td>
    <td align="right">0.271594E+11</td>
    <td align="right">0.201784E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.998938E+09</td>
    <td align="right">0.455862E+09</td>
    <td align="right">0.543076E+09</td>
    <td align="right">0.595309E+09</td>
    <td align="right">0.395232E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.224597E+10</td>
    <td align="right">0.943530E+09</td>
    <td align="right">0.130244E+10</td>
    <td align="right">0.416479E+10</td>
    <td align="right">0.376630E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.385366E+10</td>
    <td align="right">0.268456E+10</td>
    <td align="right">0.116910E+10</td>
    <td align="right">0.414098E+10</td>
    <td align="right">0.514610E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325361E+10</td>
    <td align="right">0.218059E+10</td>
    <td align="right">0.107302E+10</td>
    <td align="right">0.376052E+10</td>
    <td align="right">0.401661E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324941E+10</td>
    <td align="right">0.169752E+10</td>
    <td align="right">0.155188E+10</td>
    <td align="right">0.385326E+10</td>
    <td align="right">0.306976E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236251E+10</td>
    <td align="right">0.778267E+09</td>
    <td align="right">0.158425E+10</td>
    <td align="right">0.293721E+10</td>
    <td align="right">0.245968E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.196981E+10</td>
    <td align="right">0.236703E+09</td>
    <td align="right">0.173311E+10</td>
    <td align="right">0.262274E+10</td>
    <td align="right">0.168811E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175975E+10</td>
    <td align="right">0.102704E+09</td>
    <td align="right">0.165705E+10</td>
    <td align="right">0.311061E+10</td>
    <td align="right">0.104306E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183918E+10</td>
    <td align="right">0.142775E+09</td>
    <td align="right">0.169640E+10</td>
    <td align="right">0.345679E+10</td>
    <td align="right">0.762296E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219933E+10</td>
    <td align="right">0.419583E+09</td>
    <td align="right">0.177974E+10</td>
    <td align="right">0.414147E+10</td>
    <td align="right">0.634308E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233890E+10</td>
    <td align="right">0.876011E+09</td>
    <td align="right">0.146289E+10</td>
    <td align="right">0.368613E+10</td>
    <td align="right">0.130320E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349247E+10</td>
    <td align="right">0.226354E+10</td>
    <td align="right">0.122893E+10</td>
    <td align="right">0.491299E+10</td>
    <td align="right">0.273780E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.362801E+10</td>
    <td align="right">0.240589E+10</td>
    <td align="right">0.122213E+10</td>
    <td align="right">0.470280E+10</td>
    <td align="right">0.340798E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.379748E+10</td>
    <td align="right">0.266909E+10</td>
    <td align="right">0.112839E+10</td>
    <td align="right">0.445195E+10</td>
    <td align="right">0.426061E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.337441E+11</td>
    <td align="right">0.164572E+11</td>
    <td align="right">0.172869E+11</td>
    <td align="right">0.457774E+11</td>
    <td align="right">0.305295E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175975E+10</td>
    <td align="right">0.102704E+09</td>
    <td align="right">0.107302E+10</td>
    <td align="right">0.262274E+10</td>
    <td align="right">0.634308E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385366E+10</td>
    <td align="right">0.268456E+10</td>
    <td align="right">0.177974E+10</td>
    <td align="right">0.491299E+10</td>
    <td align="right">0.514610E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108627E+10</td>
    <td align="right">0.504221E+09</td>
    <td align="right">0.582044E+09</td>
    <td align="right">0.719739E+09</td>
    <td align="right">0.390929E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112565E+10</td>
    <td align="right">0.526283E+09</td>
    <td align="right">0.599366E+09</td>
    <td align="right">0.103895E+10</td>
    <td align="right">0.292724E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183605E+10</td>
    <td align="right">0.886741E+09</td>
    <td align="right">0.949312E+09</td>
    <td align="right">0.214505E+10</td>
    <td align="right">0.206207E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199872E+10</td>
    <td align="right">0.913957E+09</td>
    <td align="right">0.108476E+10</td>
    <td align="right">0.278046E+10</td>
    <td align="right">0.160848E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207612E+10</td>
    <td align="right">0.786035E+09</td>
    <td align="right">0.129009E+10</td>
    <td align="right">0.322408E+10</td>
    <td align="right">0.111761E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.211299E+10</td>
    <td align="right">0.812388E+09</td>
    <td align="right">0.130060E+10</td>
    <td align="right">0.382583E+10</td>
    <td align="right">0.704228E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.205950E+10</td>
    <td align="right">0.763153E+09</td>
    <td align="right">0.129635E+10</td>
    <td align="right">0.390962E+10</td>
    <td align="right">0.509281E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201787E+10</td>
    <td align="right">0.754077E+09</td>
    <td align="right">0.126379E+10</td>
    <td align="right">0.387153E+10</td>
    <td align="right">0.426157E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159069E+10</td>
    <td align="right">0.662035E+09</td>
    <td align="right">0.928653E+09</td>
    <td align="right">0.260541E+10</td>
    <td align="right">0.846009E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146490E+10</td>
    <td align="right">0.760290E+09</td>
    <td align="right">0.704614E+09</td>
    <td align="right">0.194178E+10</td>
    <td align="right">0.186909E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113207E+10</td>
    <td align="right">0.508369E+09</td>
    <td align="right">0.623700E+09</td>
    <td align="right">0.118630E+10</td>
    <td align="right">0.244697E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.965543E+09</td>
    <td align="right">0.422797E+09</td>
    <td align="right">0.542746E+09</td>
    <td align="right">0.706728E+09</td>
    <td align="right">0.318411E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194664E+11</td>
    <td align="right">0.830035E+10</td>
    <td align="right">0.111660E+11</td>
    <td align="right">0.279555E+11</td>
    <td align="right">0.216105E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.965543E+09</td>
    <td align="right">0.422797E+09</td>
    <td align="right">0.542746E+09</td>
    <td align="right">0.706728E+09</td>
    <td align="right">0.426157E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211299E+10</td>
    <td align="right">0.913957E+09</td>
    <td align="right">0.130060E+10</td>
    <td align="right">0.390962E+10</td>
    <td align="right">0.390929E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240629E+09</td>
    <td align="right"> 27866107.18</td>
    <td align="right">0.220407E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240902E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240902E+09</td>
    <td align="right"> 90379434.26</td>
    <td align="right">0.160542E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374451E+09</td>
    <td align="right">0.233248E+09</td>
    <td align="right">0.106404E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438437E+09</td>
    <td align="right">  2058472.09</td>
    <td align="right">0.436378E+09</td>
    <td align="right">0.494396E+09</td>
    <td align="right">0.776093E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.542336E+09</td>
    <td align="right"> 17922212.48</td>
    <td align="right">0.524413E+09</td>
    <td align="right">0.751163E+09</td>
    <td align="right">0.514306E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.578058E+09</td>
    <td align="right"> 39213844.93</td>
    <td align="right">0.538844E+09</td>
    <td align="right">0.105515E+10</td>
    <td align="right">0.322281E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563365E+09</td>
    <td align="right"> 28224101.13</td>
    <td align="right">0.535141E+09</td>
    <td align="right">0.111279E+10</td>
    <td align="right">0.240548E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.500490E+09</td>
    <td align="right">  5702435.23</td>
    <td align="right">0.494788E+09</td>
    <td align="right">0.103649E+10</td>
    <td align="right">0.208549E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.365938E+09</td>
    <td align="right">    55477.66</td>
    <td align="right">0.365883E+09</td>
    <td align="right">0.535214E+09</td>
    <td align="right">0.483800E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.287506E+09</td>
    <td align="right">0.219203E+09</td>
    <td align="right">0.106657E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249007E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249007E+09</td>
    <td align="right"> 88991179.77</td>
    <td align="right">0.141844E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222444E+09</td>
    <td align="right"> 19550601.92</td>
    <td align="right">0.186103E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.460356E+10</td>
    <td align="right"> 93176543.53</td>
    <td align="right">0.451039E+10</td>
    <td align="right">0.566443E+10</td>
    <td align="right">0.117651E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222444E+09</td>
    <td align="right"> 19550601.92</td>
    <td align="right">0.208549E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578058E+09</td>
    <td align="right"> 39213844.93</td>
    <td align="right">0.538844E+09</td>
    <td align="right">0.111279E+10</td>
    <td align="right">0.220407E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240638E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240638E+09</td>
    <td align="right"> 27866447.00</td>
    <td align="right">0.220421E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240912E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240912E+09</td>
    <td align="right"> 90382444.92</td>
    <td align="right">0.160551E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374467E+09</td>
    <td align="right">0.233256E+09</td>
    <td align="right">0.106411E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438455E+09</td>
    <td align="right">  2058527.42</td>
    <td align="right">0.436396E+09</td>
    <td align="right">0.494417E+09</td>
    <td align="right">0.776138E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.542357E+09</td>
    <td align="right"> 17922694.24</td>
    <td align="right">0.524435E+09</td>
    <td align="right">0.751195E+09</td>
    <td align="right">0.514335E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.578081E+09</td>
    <td align="right"> 39214899.01</td>
    <td align="right">0.538866E+09</td>
    <td align="right">0.105520E+10</td>
    <td align="right">0.322298E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563388E+09</td>
    <td align="right"> 28224859.80</td>
    <td align="right">0.535163E+09</td>
    <td align="right">0.111284E+10</td>
    <td align="right">0.240559E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.500510E+09</td>
    <td align="right">  5702588.51</td>
    <td align="right">0.494808E+09</td>
    <td align="right">0.103654E+10</td>
    <td align="right">0.208559E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.365953E+09</td>
    <td align="right">    55479.16</td>
    <td align="right">0.365897E+09</td>
    <td align="right">0.535238E+09</td>
    <td align="right">0.483826E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.287518E+09</td>
    <td align="right">0.219212E+09</td>
    <td align="right">0.106663E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249017E+09</td>
    <td align="right"> 88993224.37</td>
    <td align="right">0.141853E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222452E+09</td>
    <td align="right"> 19550959.66</td>
    <td align="right">0.186114E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
