    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10256.21</td>
    <td align="right">    10256.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.36977776</td>
    <td align="right">    0.314993</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10256.21</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00773533</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00773533</td>
    <td align="right">     48.7749</td>
    <td align="right">     7203.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  127243.041</td>
    <td align="right">   94468.902</td>
    <td align="right">    5.863066</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.6741</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.863066</td>
    <td align="right">  6.88280111</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   123656.46</td>
    <td align="right">    96617.64</td>
    <td align="right">      1.0290</td>
    <td align="right">  6.88280111</td>
    <td align="right">    5.863066</td>
    <td align="right">       25.77</td>
    <td align="right">       18.06</td>
    <td align="right">  0.01013159</td>
    <td align="right">     51722.9</td>
    <td align="right">       10.62</td>
    <td align="right">       10.62</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32096.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   15362.286</td>
    <td align="right">   108294.17</td>
    <td align="right">       30.02</td>
    <td align="right">  0.01334552</td>
    <td align="right">       21.72</td>
    <td align="right">  1.69757000</td>
    <td align="right">     28.9536</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878789</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875932</td>
    <td align="right">     45.9526</td>
    <td align="right">    77447.53</td>
    <td align="right">        0.00</td>
    <td align="right">   131139.83</td>
    <td align="right">    95288.30</td>
    <td align="right">  6.61030076</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.56</td>
    <td align="right">       12.55</td>
    <td align="right">  0.00905244</td>
    <td align="right">     35469.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   57679.541</td>
    <td align="right">   57679.541</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.863066</td>
    <td align="right">  6.88280111</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    57679.54</td>
    <td align="right">    57679.54</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.06484033</td>
    <td align="right">    1.758920</td>
    <td align="right">      -16.05</td>
    <td align="right">      -16.11</td>
    <td align="right">  0.00091789</td>
    <td align="right">    -13859.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    57679.54</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  1.69757000</td>
    <td align="right">     96.5121</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00786008</td>
    <td align="right">     49.5499</td>
    <td align="right">    33481.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  107747.115</td>
    <td align="right">   77362.110</td>
    <td align="right">    4.620716</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.5818</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.620716</td>
    <td align="right">  5.42437563</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   103369.23</td>
    <td align="right">    76471.34</td>
    <td align="right">      1.0424</td>
    <td align="right">  5.42437563</td>
    <td align="right">    4.620716</td>
    <td align="right">       26.27</td>
    <td align="right">       18.60</td>
    <td align="right">  0.01061987</td>
    <td align="right">     53476.3</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32064.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12293.370</td>
    <td align="right">    91075.86</td>
    <td align="right">       29.84</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.67</td>
    <td align="right">  1.76894000</td>
    <td align="right">     38.2828</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888215</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00882808</td>
    <td align="right">     46.3086</td>
    <td align="right">    60963.92</td>
    <td align="right">        0.00</td>
    <td align="right">   111046.84</td>
    <td align="right">    78162.67</td>
    <td align="right">  5.20961652</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.97</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00870403</td>
    <td align="right">     33992.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   47584.877</td>
    <td align="right">   47584.877</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.620716</td>
    <td align="right">  5.42437563</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    47584.88</td>
    <td align="right">    47584.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.62731269</td>
    <td align="right">    1.386215</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    47584.88</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  1.76894000</td>
    <td align="right">    127.6094</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00778801</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00781927</td>
    <td align="right">     49.2963</td>
    <td align="right">    40231.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  118169.784</td>
    <td align="right">   86895.702</td>
    <td align="right">    5.346303</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.9003</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.346303</td>
    <td align="right">  6.27616074</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">   114474.95</td>
    <td align="right">    88130.58</td>
    <td align="right">      1.0323</td>
    <td align="right">  6.27616074</td>
    <td align="right">    5.346303</td>
    <td align="right">       25.86</td>
    <td align="right">       18.18</td>
    <td align="right">  0.01025326</td>
    <td align="right">     52123.7</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32063.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   14223.788</td>
    <td align="right">   100251.16</td>
    <td align="right">       29.93</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.69</td>
    <td align="right">  1.67355000</td>
    <td align="right">     31.3029</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883520</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880853</td>
    <td align="right">     46.2075</td>
    <td align="right">    71420.95</td>
    <td align="right">        0.00</td>
    <td align="right">   121788.70</td>
    <td align="right">    87669.17</td>
    <td align="right">  6.02767819</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.43</td>
    <td align="right">       12.40</td>
    <td align="right">  0.00895956</td>
    <td align="right">     35102.8</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   55057.090</td>
    <td align="right">   55057.090</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.346303</td>
    <td align="right">  6.27616074</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    55057.09</td>
    <td align="right">    55057.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.88284822</td>
    <td align="right">    1.603891</td>
    <td align="right">      -16.13</td>
    <td align="right">      -16.13</td>
    <td align="right">  0.00095603</td>
    <td align="right">    -13846.3</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    55057.09</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  1.67355000</td>
    <td align="right">    104.3431</td>
    <td align="right">       16.47</td>
    <td align="right">  0.00709993</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00786002</td>
    <td align="right">     49.5498</td>
    <td align="right">    42261.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.70</td>
    <td align="right">        5.86</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.77</td>
    <td align="right">        4.62</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.67</td>
    <td align="right">        5.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1721.50</td>
    <td align="right">     3428.67</td>
    <td align="right">      295.50</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2046.83</td>
    <td align="right">     4091.33</td>
    <td align="right">     1032.83</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2697.67</td>
    <td align="right">     4278.50</td>
    <td align="right">     1693.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3384.50</td>
    <td align="right">     4620.00</td>
    <td align="right">     2449.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3361.50</td>
    <td align="right">     4591.50</td>
    <td align="right">     2338.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3193.50</td>
    <td align="right">     4417.33</td>
    <td align="right">     2103.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3200.00</td>
    <td align="right">     4843.50</td>
    <td align="right">     2374.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     3098.67</td>
    <td align="right">     4705.17</td>
    <td align="right">     2310.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     3108.67</td>
    <td align="right">     4622.83</td>
    <td align="right">     2177.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     3255.50</td>
    <td align="right">     4698.33</td>
    <td align="right">     2364.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     3023.17</td>
    <td align="right">     4790.67</td>
    <td align="right">     2203.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     3101.50</td>
    <td align="right">     4498.83</td>
    <td align="right">     2128.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2520.17</td>
    <td align="right">     4070.33</td>
    <td align="right">     1829.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2861.50</td>
    <td align="right">     4282.67</td>
    <td align="right">     1729.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2876.00</td>
    <td align="right">     4857.17</td>
    <td align="right">     2083.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4546.33</td>
    <td align="right">     5358.33</td>
    <td align="right">     2830.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        3.17</td>
    <td align="right">       10.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       18.00</td>
    <td align="right">        3.50</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       86.00</td>
    <td align="right">        2.17</td>
    <td align="right">       32.17</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      568.50</td>
    <td align="right">        2.17</td>
    <td align="right">      295.83</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      298.83</td>
    <td align="right">        2.50</td>
    <td align="right">       92.50</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      406.50</td>
    <td align="right">        3.00</td>
    <td align="right">      175.67</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      272.83</td>
    <td align="right">        8.50</td>
    <td align="right">       78.17</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      393.33</td>
    <td align="right">        0.17</td>
    <td align="right">      263.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      136.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     1185.33</td>
    <td align="right">       11.83</td>
    <td align="right">     1070.33</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      126.50</td>
    <td align="right">        1.67</td>
    <td align="right">       35.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      275.50</td>
    <td align="right">        0.67</td>
    <td align="right">      128.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.83</td>
    <td align="right">        2.00</td>
    <td align="right">       25.17</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      190.17</td>
    <td align="right">        1.67</td>
    <td align="right">       65.33</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.33</td>
    <td align="right">        5.83</td>
    <td align="right">       27.67</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1456.33</td>
    <td align="right">       38.67</td>
    <td align="right">     1149.33</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.70</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.70</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.70</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.124</td>
    <td align="right">       0.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.90</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.928</td>
    <td align="right">       0.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.368</td>
    <td align="right">       0.205</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       2.119</td>
    <td align="right">       0.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.783</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.90</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.450</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.941</td>
    <td align="right">       1.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.529</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.073</td>
    <td align="right">       0.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.54</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.994</td>
    <td align="right">       0.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.350</td>
    <td align="right">       0.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       2.174</td>
    <td align="right">       0.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.70</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.70</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.70</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.90</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.90</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.54</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.57</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2408.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   261291.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1378.96</td>
    <td align="right">    15066.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   107848.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      412.64</td>
    <td align="right">     3234.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39332.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      562.72</td>
    <td align="right">     2681.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49183.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      237.68</td>
    <td align="right">     2910.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16852.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      111.09</td>
    <td align="right">      529.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9709.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.72</td>
    <td align="right">      388.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2249.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       14.83</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       50.11</td>
    <td align="right">      613.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3552.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       23.42</td>
    <td align="right">      111.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2046.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.72</td>
    <td align="right">      388.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2248.99</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       14.82</td>
    <td align="right">       70.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1295.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      803.64</td>
    <td align="right">      504.01</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   180269.10</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">11-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       33.79</td>
    <td align="right">      501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2424.90</td>
    <td align="right">11-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2408.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   261291.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2408.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   261291.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2408.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   261291.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2408.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   261291.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2408.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   261291.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2408.67</td>
    <td align="right">    15571.00</td>
    <td align="right">12-MAR-17:20</td>
    <td align="right">   261291.49</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      469.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   175376.44</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       96.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    26645.99</td>
    <td align="right">21-JUL-04:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       96.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    26645.99</td>
    <td align="right">21-JUL-04:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      225.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    14385.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      225.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    14385.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      203.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    90309.26</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1382.04</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      709.81</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">   202163.51</td>
    <td align="right">11-DEC-20:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       89.72</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10461.61</td>
    <td align="right">15-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       89.72</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10461.61</td>
    <td align="right">15-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       89.72</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-05:10</td>
    <td align="right">    10461.61</td>
    <td align="right">15-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      620.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   198106.00</td>
    <td align="right">07-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      620.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   198106.00</td>
    <td align="right">07-FEB-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6724.91</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6724.91</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6724.91</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3180.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   504688.38</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1363.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   172098.22</td>
    <td align="right">09-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      307.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    33517.85</td>
    <td align="right">21-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      282.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   162947.48</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29732.82</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1080.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   172098.22</td>
    <td align="right">09-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      307.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    33517.85</td>
    <td align="right">21-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       69.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    13229.85</td>
    <td align="right">27-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       39.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    10892.91</td>
    <td align="right">06-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       30.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13229.85</td>
    <td align="right">27-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       32.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7556.80</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7556.80</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4261.84</td>
    <td align="right">21-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6739.30</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       10.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6739.30</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4652.96</td>
    <td align="right">21-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      171.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22098.88</td>
    <td align="right">07-AUG-04:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        3.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    20991.30</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      167.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22098.88</td>
    <td align="right">07-AUG-04:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      168.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    23544.45</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    21090.14</td>
    <td align="right">26-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      152.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    23544.45</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       56.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7918.21</td>
    <td align="right">21-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       25.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7158.20</td>
    <td align="right">06-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       30.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7918.21</td>
    <td align="right">21-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       48.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8577.82</td>
    <td align="right">17-JUL-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7313.17</td>
    <td align="right">13-FEB-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       31.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8577.82</td>
    <td align="right">17-JUL-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       63.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    11489.16</td>
    <td align="right">21-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       21.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8154.47</td>
    <td align="right">26-DEC-04:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       42.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11489.16</td>
    <td align="right">21-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       50.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9356.81</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8002.65</td>
    <td align="right">13-FEB-04:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       32.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9356.81</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       39.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5842.12</td>
    <td align="right">21-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4872.64</td>
    <td align="right">06-FEB-03:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5842.12</td>
    <td align="right">21-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       36.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6397.08</td>
    <td align="right">10-AUG-09:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        9.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5555.33</td>
    <td align="right">13-FEB-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       26.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6397.08</td>
    <td align="right">10-AUG-09:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       58.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9640.89</td>
    <td align="right">10-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       31.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8097.26</td>
    <td align="right">07-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9640.89</td>
    <td align="right">10-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7297.02</td>
    <td align="right">04-AUG-17:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5913.93</td>
    <td align="right">13-FEB-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       26.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7297.02</td>
    <td align="right">04-AUG-17:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       46.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7066.01</td>
    <td align="right">21-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6280.82</td>
    <td align="right">06-FEB-03:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       31.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7066.01</td>
    <td align="right">21-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       44.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8485.73</td>
    <td align="right">13-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7470.98</td>
    <td align="right">21-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       34.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     8485.73</td>
    <td align="right">13-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       56.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    10554.57</td>
    <td align="right">21-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       12.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7439.59</td>
    <td align="right">13-FEB-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       44.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10554.57</td>
    <td align="right">21-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       45.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8924.82</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       10.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7687.41</td>
    <td align="right">21-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       34.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     8924.82</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6724.91</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6724.91</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6724.91</td>
    <td align="right">09-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1763.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   349918.16</td>
    <td align="right">15-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      966.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   312962.12</td>
    <td align="right">11-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      797.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   349918.16</td>
    <td align="right">15-AUG-14:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.876</td>
    <td align="right">    -307.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.771</td>
    <td align="right">     111.087</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -140.182</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.799</td>
    <td align="right">    -167.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.299</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -109.557</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.594</td>
    <td align="right">    -152.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.853</td>
    <td align="right">     111.087</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -136.559</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.419</td>
    <td align="right">     -30.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.765</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      12.798</td>
    <td align="right">       0.000</td>
    <td align="right">       0.131</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.142</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.121</td>
    <td align="right">      -1.225</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.130</td>
    <td align="right">     -31.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.910</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      26.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.400</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.526</td>
    <td align="right">      -8.332</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.162</td>
    <td align="right">     -42.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.660</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      45.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.745</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.582</td>
    <td align="right">     -20.760</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.194</td>
    <td align="right">     -32.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.995</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      27.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.563</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.592</td>
    <td align="right">      -7.823</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.179</td>
    <td align="right">     -24.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.738</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      13.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.082</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.214</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.490</td>
    <td align="right">      -5.751</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.902</td>
    <td align="right">     -26.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.899</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      27.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.277</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.701</td>
    <td align="right">     -11.126</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.632</td>
    <td align="right">     -26.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.053</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      46.644</td>
    <td align="right">       0.000</td>
    <td align="right">       1.227</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.660</td>
    <td align="right">       0.000</td>
    <td align="right">     -62.347</td>
    <td align="right">      -7.847</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.601</td>
    <td align="right">     -26.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.963</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      27.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.445</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.726</td>
    <td align="right">     -11.152</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.076</td>
    <td align="right">     -31.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.687</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      12.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       9.999</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.397</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.506</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.303</td>
    <td align="right">     -34.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.643</td>
    <td align="right">      14.826</td>
    <td align="right">      16.894</td>
    <td align="right">      26.708</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">       1.783</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.538</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.663</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.050</td>
    <td align="right">     -44.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.582</td>
    <td align="right">      23.418</td>
    <td align="right">      26.688</td>
    <td align="right">      44.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.743</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.921</td>
    <td align="right">      -9.665</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.718</td>
    <td align="right">     -34.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.990</td>
    <td align="right">      14.825</td>
    <td align="right">      16.894</td>
    <td align="right">      27.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.089</td>
    <td align="right">       1.282</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.814</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.732</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      39.643</td>
    <td align="right">     -30.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">      20.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.412</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">      14.425</td>
    <td align="right">     -17.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.156</td>
    <td align="right">      33.589</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.282</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">      10.843</td>
    <td align="right">     -20.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.120</td>
    <td align="right">      34.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.606</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      64.911</td>
    <td align="right">     -68.302</td>
    <td align="right">     217.637</td>
    <td align="right">   -1012.382</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     179.809</td>
    <td align="right">     562.720</td>
    <td align="right">     816.244</td>
    <td align="right">     338.444</td>
    <td align="right">       0.000</td>
    <td align="right">       2.632</td>
    <td align="right">     101.416</td>
    <td align="right">       0.000</td>
    <td align="right">    -431.936</td>
    <td align="right">       0.000</td>
    <td align="right">    -301.208</td>
    <td align="right">    -469.979</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -61547.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56990.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -38192.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33959.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">11-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40353.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36119.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10263.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10466.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -827.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -268.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">04-JUL-09:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11275.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.90</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">    10152.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      989.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -271.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">06-AUG-14:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13600.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.46</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">     4997.33</td>
    <td align="right">        0.00</td>
    <td align="right">      123.77</td>
    <td align="right">     7835.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">06-AUG-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15641.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     8288.28</td>
    <td align="right">        0.00</td>
    <td align="right">        9.86</td>
    <td align="right">     6938.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">11-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7458.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7695.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -1000.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -128.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7846.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7974.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -575.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -117.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">10-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9644.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.30</td>
    <td align="right">     2046.80</td>
    <td align="right">     1338.56</td>
    <td align="right">     8282.62</td>
    <td align="right">        0.00</td>
    <td align="right">     5564.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7950.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">16-JUL-17:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11605.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">     8709.85</td>
    <td align="right">        0.00</td>
    <td align="right">        3.93</td>
    <td align="right">     2503.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8838.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.18</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9028.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -842.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -240.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">04-JUL-08:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11740.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.68</td>
    <td align="right">       71.99</td>
    <td align="right">      317.77</td>
    <td align="right">    11006.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      570.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -241.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">10-SEP-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12413.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.56</td>
    <td align="right">      113.71</td>
    <td align="right">      501.96</td>
    <td align="right">    13516.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -611.85</td>
    <td align="right">    -1134.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14681.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.89</td>
    <td align="right">       71.98</td>
    <td align="right">      317.76</td>
    <td align="right">     9706.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4599.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">27-JUN-14:25</td>
    <td align="right">        0.00</td>
    <td align="right">   -15132.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15133.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">17-JUL-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">    -6073.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6324.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -251.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">21-JUL-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">    -8071.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.19</td>
    <td align="right">     7974.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">    11746.22</td>
    <td align="right">        0.00</td>
    <td align="right">  -221328.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   200295.06</td>
    <td align="right">        0.00</td>
    <td align="right">    -8486.69</td>
    <td align="right">        0.00</td>
    <td align="right">    -3995.09</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33039.36</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -37596.69</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22319.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1058.67</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26553.20</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">11-DEC-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22151.78</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      529.33</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25855.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">26-DEC-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7308.98</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3664.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -3995.84</td>
    <td align="right">     -429.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">10-DEC-20:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7608.70</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2732.61</td>
    <td align="right">        0.00</td>
    <td align="right">    -1532.78</td>
    <td align="right">    -3731.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">26-DEC-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8364.48</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3725.55</td>
    <td align="right">        0.00</td>
    <td align="right">    -4099.81</td>
    <td align="right">    -1319.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">29-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8416.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2348.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -1835.71</td>
    <td align="right">    -4620.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">09-JAN-01:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4982.92</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3601.72</td>
    <td align="right">        0.00</td>
    <td align="right">    -2068.99</td>
    <td align="right">      -93.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">13-FEB-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5878.32</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.29</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2275.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -2011.44</td>
    <td align="right">    -2156.49</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">07-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8357.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.29</td>
    <td align="right">      682.27</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22587.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4578.90</td>
    <td align="right">        0.00</td>
    <td align="right">   -27958.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">09-JAN-01:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6297.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2392.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -1391.37</td>
    <td align="right">    -3007.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">06-FEB-03:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6452.28</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      589.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -4293.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -3528.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">09-JAN-01:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8136.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2299.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -2095.40</td>
    <td align="right">    -4235.52</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">07-FEB-03:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7644.08</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.59</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4669.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -3213.25</td>
    <td align="right">     -542.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">09-JAN-01:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8408.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.64</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2377.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -2090.98</td>
    <td align="right">    -4434.86</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">11-DEC-06:14</td>
    <td align="right">    11402.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -479.92</td>
    <td align="right">   -10922.91</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-08:10</td>
    <td align="right">     7634.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -437.39</td>
    <td align="right">    -7197.56</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">17-NOV-05:01</td>
    <td align="right">     9889.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3673.14</td>
    <td align="right">    -6216.30</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">    15731.34</td>
    <td align="right">        0.00</td>
    <td align="right">   152263.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.78</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -41114.47</td>
    <td align="right">        0.00</td>
    <td align="right">   -53079.89</td>
    <td align="right">   -95569.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.4165</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.8631</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.3592</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.6207</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.8024</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.3463</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.9250</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.9250</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.7685</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.7685</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.7407</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.7407</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000508</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000508</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000508</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000508</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000508</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.8935</td>
    <td align="right">      3.8935</td>
    <td align="right">      1.1680</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.3599</td>
    <td align="right">      2.3599</td>
    <td align="right">      0.7788</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.5475</td>
    <td align="right">      2.5475</td>
    <td align="right">      0.7643</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7197</td>
    <td align="right">      0.7197</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8035</td>
    <td align="right">      0.8035</td>
    <td align="right">      0.2411</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8416</td>
    <td align="right">      0.8416</td>
    <td align="right">      0.2525</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8901</td>
    <td align="right">      0.8901</td>
    <td align="right">      0.2670</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5427</td>
    <td align="right">      0.5427</td>
    <td align="right">      0.1628</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6500</td>
    <td align="right">      0.6500</td>
    <td align="right">      0.1950</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6351</td>
    <td align="right">      0.6351</td>
    <td align="right">      0.1905</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6954</td>
    <td align="right">      0.6954</td>
    <td align="right">      0.2086</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6172</td>
    <td align="right">      0.6172</td>
    <td align="right">      0.2037</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8034</td>
    <td align="right">      0.8034</td>
    <td align="right">      0.2651</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7498</td>
    <td align="right">      0.7498</td>
    <td align="right">      0.2474</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8288</td>
    <td align="right">      0.8288</td>
    <td align="right">      0.2735</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.4165</td>
    <td align="right">      5.8631</td>
    <td align="right">      6.4165</td>
    <td align="right">      1.9250</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.3592</td>
    <td align="right">      4.6207</td>
    <td align="right">      5.3592</td>
    <td align="right">      1.7685</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.8024</td>
    <td align="right">      5.3463</td>
    <td align="right">      5.8024</td>
    <td align="right">      1.7407</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1680</td>
    <td align="right">      1.1680</td>
    <td align="right">      1.1680</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7788</td>
    <td align="right">      0.7788</td>
    <td align="right">      0.7788</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7643</td>
    <td align="right">      0.7643</td>
    <td align="right">      0.7643</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2411</td>
    <td align="right">      0.2411</td>
    <td align="right">      0.2411</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2525</td>
    <td align="right">      0.2525</td>
    <td align="right">      0.2525</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2670</td>
    <td align="right">      0.2670</td>
    <td align="right">      0.2670</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1628</td>
    <td align="right">      0.1628</td>
    <td align="right">      0.1628</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1950</td>
    <td align="right">      0.1950</td>
    <td align="right">      0.1950</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1905</td>
    <td align="right">      0.1905</td>
    <td align="right">      0.1905</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2086</td>
    <td align="right">      0.2086</td>
    <td align="right">      0.2086</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2037</td>
    <td align="right">      0.2037</td>
    <td align="right">      0.2037</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2651</td>
    <td align="right">      0.2651</td>
    <td align="right">      0.2651</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2474</td>
    <td align="right">      0.2474</td>
    <td align="right">      0.2474</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2735</td>
    <td align="right">      0.2735</td>
    <td align="right">      0.2735</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.9250</td>
    <td align="right">      1.9250</td>
    <td align="right">      1.9250</td>
    <td align="right">      1.9250</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.7685</td>
    <td align="right">      1.7685</td>
    <td align="right">      1.7685</td>
    <td align="right">      1.7685</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.7407</td>
    <td align="right">      1.7407</td>
    <td align="right">      1.7407</td>
    <td align="right">      1.7407</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Buffalo Niagara Intl AP NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">     1149.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1173.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      469.98</td>
    <td align="right">   175376.44</td>
    <td align="right">      620.09</td>
    <td align="right">   198106.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      203.28</td>
    <td align="right">    90309.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      562.72</td>
    <td align="right">    49183.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      225.93</td>
    <td align="right">    14385.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       33.79</td>
    <td align="right">     2424.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       96.59</td>
    <td align="right">    26645.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.72</td>
    <td align="right">    10461.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     2408.67</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      709.81</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     3118.48</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      112.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       94.33</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       40.80</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      483.46</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      483.46</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      124.46</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      142.47</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      142.47</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       18.04</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       34.96</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.52</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.10</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        8.33</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2992.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2591.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.138089E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.891806E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.345944E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.359935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.482499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4025046.048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.903541E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.204416E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.521947E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.131758E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620087E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.138089E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.891806E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.345944E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.359935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.482499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4025046.048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.903541E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.204416E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.521947E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.131758E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620087E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2006::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2006</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2006_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.138089E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.891806E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.345944E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.359935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.482499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4025046.048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.903541E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.204416E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.521947E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.131758E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620087E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.138089E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.891806E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.345944E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.359935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.482499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4025046.048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.903541E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.204416E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.521947E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.131758E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620087E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.138089E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.891806E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.345944E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.359935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.482499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4025046.048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.903541E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.204416E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.521947E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.131758E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620087E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.138089E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.891806E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.345944E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.359935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.482499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4025046.048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.903541E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.204416E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.521947E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.131758E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620087E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.138089E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.891806E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.345944E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.359935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.482499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4025046.048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.903541E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.204416E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.521947E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.131758E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620087E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.138089E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.891806E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.345944E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.359935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.482499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4025046.048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.903541E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.204416E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.521947E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.131758E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620087E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.138089E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.891806E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.345944E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.359935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.482499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4025046.048</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.903541E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.204416E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.521947E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.131758E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620087E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.148838E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178613E+11</td>
    <td align="right">    15497.15</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
    <td align="right">0.170518E+10</td>
    <td align="right">     2569.42</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">        -0.4</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170265E+11</td>
    <td align="right">    15695.22</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
    <td align="right">0.156077E+10</td>
    <td align="right">     2581.62</td>
    <td align="right">17-FEB-14:09</td>
    <td align="right">        2.88</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226546E+11</td>
    <td align="right">    49556.52</td>
    <td align="right">16-MAR-04:02</td>
    <td align="right">       19.07</td>
    <td align="right">       13.77</td>
    <td align="right">0.203301E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">16-MAR-13:00</td>
    <td align="right">       18.90</td>
    <td align="right">       15.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224477E+11</td>
    <td align="right">    39056.73</td>
    <td align="right">27-APR-04:02</td>
    <td align="right">        5.00</td>
    <td align="right">        3.27</td>
    <td align="right">0.185533E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">12-APR-13:09</td>
    <td align="right">       11.70</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275102E+11</td>
    <td align="right">    51541.53</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">       17.98</td>
    <td align="right">       15.62</td>
    <td align="right">0.204740E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">05-MAY-13:09</td>
    <td align="right">       17.52</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.327013E+11</td>
    <td align="right">    56300.72</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">       16.60</td>
    <td align="right">       15.87</td>
    <td align="right">0.205694E+10</td>
    <td align="right">     2606.76</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.336576E+11</td>
    <td align="right">    60881.76</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">       16.10</td>
    <td align="right">       15.07</td>
    <td align="right">0.191708E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">12-JUL-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.365517E+11</td>
    <td align="right">    61543.53</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       14.90</td>
    <td align="right">       13.34</td>
    <td align="right">0.215207E+10</td>
    <td align="right">     2606.84</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308424E+11</td>
    <td align="right">    58728.54</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">       10.40</td>
    <td align="right">        9.46</td>
    <td align="right">0.190363E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252354E+11</td>
    <td align="right">    51321.60</td>
    <td align="right">13-OCT-04:02</td>
    <td align="right">       11.02</td>
    <td align="right">       10.67</td>
    <td align="right">0.195895E+10</td>
    <td align="right">     2608.22</td>
    <td align="right">23-OCT-09:30</td>
    <td align="right">        8.85</td>
    <td align="right">        8.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216379E+11</td>
    <td align="right">    48977.01</td>
    <td align="right">02-NOV-04:01</td>
    <td align="right">        3.98</td>
    <td align="right">        3.28</td>
    <td align="right">0.191559E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">16-NOV-14:09</td>
    <td align="right">       17.20</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189838E+11</td>
    <td align="right">    19861.31</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">       12.93</td>
    <td align="right">       10.94</td>
    <td align="right">0.171698E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">21-DEC-14:09</td>
    <td align="right">        0.60</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307110E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228229E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.170265E+11</td>
    <td align="right">    15497.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
    <td align="right">0.156077E+10</td>
    <td align="right">     2569.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.4</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.365517E+11</td>
    <td align="right">    61543.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.07</td>
    <td align="right">       15.87</td>
    <td align="right">0.215207E+10</td>
    <td align="right">     2608.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       16.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    92195.97</td>
    <td align="right">      179.96</td>
    <td align="right">14-JAN-17:20</td>
    <td align="right">        3.13</td>
    <td align="right">        2.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  9139039.53</td>
    <td align="right">      597.82</td>
    <td align="right">18-FEB-17:10</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.684816E+09</td>
    <td align="right">     5996.28</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158147E+10</td>
    <td align="right">     5124.42</td>
    <td align="right">21-APR-13:50</td>
    <td align="right">       14.60</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.10</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339367E+10</td>
    <td align="right">     7872.57</td>
    <td align="right">31-MAY-15:10</td>
    <td align="right">       21.78</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600741E+10</td>
    <td align="right">    15133.12</td>
    <td align="right">27-JUN-14:25</td>
    <td align="right">       26.40</td>
    <td align="right">       22.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.728140E+10</td>
    <td align="right">    12849.38</td>
    <td align="right">26-JUL-15:55</td>
    <td align="right">       26.10</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.640760E+10</td>
    <td align="right">    11420.13</td>
    <td align="right">09-AUG-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.345019E+10</td>
    <td align="right">     8953.38</td>
    <td align="right">21-SEP-14:30</td>
    <td align="right">       25.85</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104183E+10</td>
    <td align="right">     4833.76</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.42</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153930E+09</td>
    <td align="right">     1957.88</td>
    <td align="right">16-NOV-13:03</td>
    <td align="right">       18.62</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.53</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   835534.28</td>
    <td align="right">      229.78</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.95</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300124E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    92195.97</td>
    <td align="right">      179.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.728140E+10</td>
    <td align="right">    15133.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       22.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
    <td align="right">       16.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43981396.21</td>
    <td align="right">     1708.67</td>
    <td align="right">28-JAN-18:00</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38874830.46</td>
    <td align="right">     1701.72</td>
    <td align="right">04-FEB-18:00</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394285E+09</td>
    <td align="right">     2632.56</td>
    <td align="right">16-MAR-04:10</td>
    <td align="right">       19.07</td>
    <td align="right">       13.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.684863E+09</td>
    <td align="right">     2209.66</td>
    <td align="right">21-APR-19:50</td>
    <td align="right">        8.27</td>
    <td align="right">        3.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.10</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184775E+10</td>
    <td align="right">     3218.18</td>
    <td align="right">27-MAY-04:10</td>
    <td align="right">        7.38</td>
    <td align="right">        6.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.328846E+10</td>
    <td align="right">     4517.68</td>
    <td align="right">19-JUN-04:12</td>
    <td align="right">       16.70</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.404556E+10</td>
    <td align="right">     6074.79</td>
    <td align="right">17-JUL-04:12</td>
    <td align="right">       23.13</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394982E+10</td>
    <td align="right">     5055.25</td>
    <td align="right">07-AUG-04:12</td>
    <td align="right">       20.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252667E+10</td>
    <td align="right">     3923.32</td>
    <td align="right">18-SEP-04:12</td>
    <td align="right">       10.20</td>
    <td align="right">        9.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.859006E+09</td>
    <td align="right">     2282.50</td>
    <td align="right">13-OCT-04:10</td>
    <td align="right">       11.02</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.42</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173572E+09</td>
    <td align="right">     1798.99</td>
    <td align="right">18-NOV-18:00</td>
    <td align="right">        3.30</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.53</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35921939.37</td>
    <td align="right">     1803.66</td>
    <td align="right">16-DEC-17:40</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.95</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178888E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35921939.37</td>
    <td align="right">     1701.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.404556E+10</td>
    <td align="right">     6074.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.13</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
    <td align="right">       16.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 45155560.67</td>
    <td align="right">     1607.92</td>
    <td align="right">04-JAN-02:40</td>
    <td align="right">        -9.4</td>
    <td align="right">       -10.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 28765982.43</td>
    <td align="right">     1693.26</td>
    <td align="right">18-FEB-17:50</td>
    <td align="right">        -0.3</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.483106E+09</td>
    <td align="right">     2977.64</td>
    <td align="right">16-MAR-04:10</td>
    <td align="right">       19.07</td>
    <td align="right">       13.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.855114E+09</td>
    <td align="right">     2249.37</td>
    <td align="right">21-APR-19:30</td>
    <td align="right">        9.20</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.10</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213357E+10</td>
    <td align="right">     3685.50</td>
    <td align="right">27-MAY-04:10</td>
    <td align="right">        7.38</td>
    <td align="right">        6.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355356E+10</td>
    <td align="right">     4151.95</td>
    <td align="right">28-JUN-04:07</td>
    <td align="right">       17.70</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431784E+10</td>
    <td align="right">     8074.98</td>
    <td align="right">21-JUL-04:12</td>
    <td align="right">       26.33</td>
    <td align="right">       23.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.442378E+10</td>
    <td align="right">     6402.49</td>
    <td align="right">14-AUG-04:12</td>
    <td align="right">       23.13</td>
    <td align="right">       21.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296992E+10</td>
    <td align="right">     4944.15</td>
    <td align="right">18-SEP-04:12</td>
    <td align="right">       10.20</td>
    <td align="right">        9.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119203E+10</td>
    <td align="right">     2886.54</td>
    <td align="right">13-OCT-04:10</td>
    <td align="right">       11.02</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.42</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.356541E+09</td>
    <td align="right">     1601.10</td>
    <td align="right">01-NOV-21:00</td>
    <td align="right">        4.40</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.53</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42405061.64</td>
    <td align="right">     1673.13</td>
    <td align="right">16-DEC-17:40</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.95</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204018E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28765982.43</td>
    <td align="right">     1601.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.4</td>
    <td align="right">       -10.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442378E+10</td>
    <td align="right">     8074.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.33</td>
    <td align="right">       23.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
    <td align="right">       16.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.762397E+10</td>
    <td align="right">     8764.08</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
    <td align="right">0.150359E+10</td>
    <td align="right">     2170.92</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.741845E+10</td>
    <td align="right">     8929.79</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
    <td align="right">0.137491E+10</td>
    <td align="right">     2206.26</td>
    <td align="right">17-FEB-14:00</td>
    <td align="right">        3.30</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118571E+11</td>
    <td align="right">    30586.45</td>
    <td align="right">16-MAR-04:02</td>
    <td align="right">       19.07</td>
    <td align="right">       13.77</td>
    <td align="right">0.179803E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">16-MAR-13:00</td>
    <td align="right">       18.90</td>
    <td align="right">       15.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121799E+11</td>
    <td align="right">    11920.68</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.75</td>
    <td align="right">0.168739E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151972E+11</td>
    <td align="right">    32493.35</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">       17.98</td>
    <td align="right">       15.62</td>
    <td align="right">0.199721E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">05-MAY-13:09</td>
    <td align="right">       17.52</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.198407E+11</td>
    <td align="right">    37064.94</td>
    <td align="right">28-JUN-04:03</td>
    <td align="right">       17.70</td>
    <td align="right">       15.61</td>
    <td align="right">0.204755E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.213238E+11</td>
    <td align="right">    37261.54</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">       17.80</td>
    <td align="right">       16.99</td>
    <td align="right">0.191152E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">12-JUL-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220378E+11</td>
    <td align="right">    38191.01</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       14.90</td>
    <td align="right">       13.34</td>
    <td align="right">0.214521E+10</td>
    <td align="right">     2606.75</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.172370E+11</td>
    <td align="right">    36433.69</td>
    <td align="right">18-SEP-04:01</td>
    <td align="right">       10.40</td>
    <td align="right">        9.46</td>
    <td align="right">0.188391E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130263E+11</td>
    <td align="right">    30389.29</td>
    <td align="right">13-OCT-04:02</td>
    <td align="right">       11.02</td>
    <td align="right">       10.67</td>
    <td align="right">0.180982E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">06-OCT-13:09</td>
    <td align="right">       11.70</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110886E+11</td>
    <td align="right">    10096.27</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">        9.40</td>
    <td align="right">        6.90</td>
    <td align="right">0.166216E+10</td>
    <td align="right">     2496.64</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.839517E+10</td>
    <td align="right">     9287.29</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.89</td>
    <td align="right">0.147355E+10</td>
    <td align="right">     2295.94</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167226E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212948E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.741845E+10</td>
    <td align="right">     8764.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
    <td align="right">0.137491E+10</td>
    <td align="right">     2170.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220378E+11</td>
    <td align="right">    38191.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.07</td>
    <td align="right">       16.99</td>
    <td align="right">0.214521E+10</td>
    <td align="right">     2606.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       16.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.545355E+10</td>
    <td align="right">     8093.24</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
    <td align="right">0.146401E+10</td>
    <td align="right">     2058.19</td>
    <td align="right">06-JAN-14:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.553386E+10</td>
    <td align="right">     8311.51</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
    <td align="right">0.133751E+10</td>
    <td align="right">     2106.79</td>
    <td align="right">17-FEB-14:00</td>
    <td align="right">        3.30</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981392E+10</td>
    <td align="right">    16077.32</td>
    <td align="right">16-MAR-05:02</td>
    <td align="right">       14.03</td>
    <td align="right">       11.41</td>
    <td align="right">0.173744E+10</td>
    <td align="right">     2606.56</td>
    <td align="right">15-MAR-13:09</td>
    <td align="right">       25.18</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108389E+11</td>
    <td align="right">    13482.31</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.75</td>
    <td align="right">0.162930E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149690E+11</td>
    <td align="right">    34065.50</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">       17.98</td>
    <td align="right">       15.62</td>
    <td align="right">0.195921E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">10-MAY-13:09</td>
    <td align="right">       25.18</td>
    <td align="right">       17.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203695E+11</td>
    <td align="right">    39262.61</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">       16.70</td>
    <td align="right">       15.97</td>
    <td align="right">0.203833E+10</td>
    <td align="right">     2693.61</td>
    <td align="right">27-JUN-15:20</td>
    <td align="right">       25.77</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223686E+11</td>
    <td align="right">    40235.10</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">       18.48</td>
    <td align="right">       16.54</td>
    <td align="right">0.190775E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">12-JUL-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221493E+11</td>
    <td align="right">    40356.36</td>
    <td align="right">11-AUG-04:02</td>
    <td align="right">       18.72</td>
    <td align="right">       16.01</td>
    <td align="right">0.213629E+10</td>
    <td align="right">     2606.76</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159352E+11</td>
    <td align="right">    35552.29</td>
    <td align="right">18-SEP-04:01</td>
    <td align="right">       10.40</td>
    <td align="right">        9.46</td>
    <td align="right">0.184809E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110826E+11</td>
    <td align="right">    13202.97</td>
    <td align="right">12-OCT-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">       14.86</td>
    <td align="right">0.170861E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">12-OCT-13:00</td>
    <td align="right">       18.30</td>
    <td align="right">       14.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.800887E+10</td>
    <td align="right">     9464.48</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">        9.40</td>
    <td align="right">        6.90</td>
    <td align="right">0.155667E+10</td>
    <td align="right">     2397.30</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.605038E+10</td>
    <td align="right">     8557.03</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.89</td>
    <td align="right">0.141759E+10</td>
    <td align="right">     2175.82</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152574E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.207408E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.545355E+10</td>
    <td align="right">     8093.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
    <td align="right">0.133751E+10</td>
    <td align="right">     2058.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.223686E+11</td>
    <td align="right">    40356.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.72</td>
    <td align="right">       16.54</td>
    <td align="right">0.213629E+10</td>
    <td align="right">     2693.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.77</td>
    <td align="right">       22.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35371073.42</td>
    <td align="right">     2026.11</td>
    <td align="right">14-JAN-17:02</td>
    <td align="right">        3.22</td>
    <td align="right">        2.71</td>
    <td align="right">0.297911E+09</td>
    <td align="right">      406.69</td>
    <td align="right">31-JAN-10:00</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46189122.37</td>
    <td align="right">     2023.93</td>
    <td align="right">18-FEB-17:02</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.5</td>
    <td align="right">0.266874E+09</td>
    <td align="right">      406.70</td>
    <td align="right">13-FEB-14:39</td>
    <td align="right">        -7.8</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105244E+10</td>
    <td align="right">     4137.90</td>
    <td align="right">15-MAR-15:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.22</td>
    <td align="right">0.342920E+09</td>
    <td align="right">      549.48</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180655E+10</td>
    <td align="right">     2831.59</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">       14.15</td>
    <td align="right">        8.56</td>
    <td align="right">0.314608E+09</td>
    <td align="right">      530.03</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350857E+10</td>
    <td align="right">     5052.95</td>
    <td align="right">23-MAY-14:50</td>
    <td align="right">       23.90</td>
    <td align="right">       13.32</td>
    <td align="right">0.388595E+09</td>
    <td align="right">      549.49</td>
    <td align="right">10-MAY-13:09</td>
    <td align="right">       25.18</td>
    <td align="right">       17.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543275E+10</td>
    <td align="right">     9116.20</td>
    <td align="right">27-JUN-14:30</td>
    <td align="right">       26.40</td>
    <td align="right">       22.80</td>
    <td align="right">0.420725E+09</td>
    <td align="right">      580.26</td>
    <td align="right">27-JUN-15:20</td>
    <td align="right">       25.77</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.632854E+10</td>
    <td align="right">     9368.31</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">       21.78</td>
    <td align="right">       19.42</td>
    <td align="right">0.399187E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-JUL-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.603659E+10</td>
    <td align="right">    10268.91</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">       20.00</td>
    <td align="right">       18.50</td>
    <td align="right">0.442624E+09</td>
    <td align="right">      549.52</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.387174E+10</td>
    <td align="right">     5385.75</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">       20.60</td>
    <td align="right">       19.08</td>
    <td align="right">0.370462E+09</td>
    <td align="right">      549.51</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190059E+10</td>
    <td align="right">     2840.50</td>
    <td align="right">05-OCT-15:40</td>
    <td align="right">       18.90</td>
    <td align="right">       12.85</td>
    <td align="right">0.328682E+09</td>
    <td align="right">      528.85</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.622701E+09</td>
    <td align="right">     2400.58</td>
    <td align="right">16-NOV-15:10</td>
    <td align="right">       17.20</td>
    <td align="right">       13.32</td>
    <td align="right">0.305181E+09</td>
    <td align="right">      455.77</td>
    <td align="right">16-NOV-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 91025986.51</td>
    <td align="right">     2026.26</td>
    <td align="right">16-DEC-17:02</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">0.287413E+09</td>
    <td align="right">      406.71</td>
    <td align="right">28-DEC-10:00</td>
    <td align="right">       -10.6</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307330E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.416518E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35371073.42</td>
    <td align="right">     2023.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.5</td>
    <td align="right">0.266874E+09</td>
    <td align="right">      406.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.632854E+10</td>
    <td align="right">    10268.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.40</td>
    <td align="right">       22.80</td>
    <td align="right">0.442624E+09</td>
    <td align="right">      580.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       22.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38408133.29</td>
    <td align="right">     2230.58</td>
    <td align="right">14-JAN-17:02</td>
    <td align="right">        3.22</td>
    <td align="right">        2.71</td>
    <td align="right">0.192740E+09</td>
    <td align="right">      257.46</td>
    <td align="right">09-JAN-14:30</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105294E+09</td>
    <td align="right">     2347.49</td>
    <td align="right">28-FEB-09:40</td>
    <td align="right">        -5.2</td>
    <td align="right">        -6.5</td>
    <td align="right">0.174455E+09</td>
    <td align="right">      257.47</td>
    <td align="right">06-FEB-14:39</td>
    <td align="right">       -13.3</td>
    <td align="right">       -13.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123307E+10</td>
    <td align="right">     3169.84</td>
    <td align="right">15-MAR-14:40</td>
    <td align="right">       25.77</td>
    <td align="right">       16.16</td>
    <td align="right">0.216780E+09</td>
    <td align="right">      338.71</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212052E+10</td>
    <td align="right">     4634.98</td>
    <td align="right">24-APR-08:50</td>
    <td align="right">        5.92</td>
    <td align="right">        2.66</td>
    <td align="right">0.203909E+09</td>
    <td align="right">      347.87</td>
    <td align="right">24-APR-09:00</td>
    <td align="right">        7.20</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.379525E+10</td>
    <td align="right">     6864.78</td>
    <td align="right">31-MAY-08:50</td>
    <td align="right">       17.70</td>
    <td align="right">       13.17</td>
    <td align="right">0.245387E+09</td>
    <td align="right">      347.87</td>
    <td align="right">26-MAY-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546851E+10</td>
    <td align="right">     8185.77</td>
    <td align="right">30-JUN-08:50</td>
    <td align="right">       19.82</td>
    <td align="right">       14.67</td>
    <td align="right">0.264357E+09</td>
    <td align="right">      347.88</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.615963E+10</td>
    <td align="right">    11276.08</td>
    <td align="right">04-JUL-09:12</td>
    <td align="right">       21.47</td>
    <td align="right">       17.28</td>
    <td align="right">0.251559E+09</td>
    <td align="right">      347.88</td>
    <td align="right">12-JUL-09:50</td>
    <td align="right">       20.40</td>
    <td align="right">       14.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.585591E+10</td>
    <td align="right">    10701.65</td>
    <td align="right">06-AUG-09:22</td>
    <td align="right">       24.75</td>
    <td align="right">       17.54</td>
    <td align="right">0.277276E+09</td>
    <td align="right">      347.90</td>
    <td align="right">04-AUG-09:09</td>
    <td align="right">       22.67</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392944E+10</td>
    <td align="right">     6041.47</td>
    <td align="right">21-SEP-09:10</td>
    <td align="right">       19.37</td>
    <td align="right">       14.99</td>
    <td align="right">0.233600E+09</td>
    <td align="right">      347.88</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197296E+10</td>
    <td align="right">     3502.76</td>
    <td align="right">11-OCT-09:20</td>
    <td align="right">       15.57</td>
    <td align="right">       11.65</td>
    <td align="right">0.204916E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-OCT-09:39</td>
    <td align="right">       16.13</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.582288E+09</td>
    <td align="right">     2572.91</td>
    <td align="right">03-NOV-09:10</td>
    <td align="right">        4.18</td>
    <td align="right">        2.02</td>
    <td align="right">0.192664E+09</td>
    <td align="right">      279.64</td>
    <td align="right">03-NOV-09:20</td>
    <td align="right">        4.47</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 74539747.02</td>
    <td align="right">     2233.10</td>
    <td align="right">16-DEC-17:02</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">0.185714E+09</td>
    <td align="right">      257.47</td>
    <td align="right">26-DEC-10:39</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.313358E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264336E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38408133.29</td>
    <td align="right">     2230.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.2</td>
    <td align="right">        -6.5</td>
    <td align="right">0.174455E+09</td>
    <td align="right">      257.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.3</td>
    <td align="right">       -13.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.615963E+10</td>
    <td align="right">    11276.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.77</td>
    <td align="right">       17.54</td>
    <td align="right">0.277276E+09</td>
    <td align="right">      347.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.551428E+09</td>
    <td align="right">     3488.64</td>
    <td align="right">06-JAN-13:40</td>
    <td align="right">        -3.0</td>
    <td align="right">        -5.1</td>
    <td align="right">0.307797E+09</td>
    <td align="right">      547.20</td>
    <td align="right">06-JAN-14:09</td>
    <td align="right">        -2.7</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.664959E+09</td>
    <td align="right">     5721.81</td>
    <td align="right">28-FEB-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.7</td>
    <td align="right">0.279217E+09</td>
    <td align="right">      549.48</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230638E+10</td>
    <td align="right">    10002.85</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.55</td>
    <td align="right">       15.82</td>
    <td align="right">0.366488E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.255026E+10</td>
    <td align="right">     6749.39</td>
    <td align="right">21-APR-13:10</td>
    <td align="right">       15.40</td>
    <td align="right">        7.95</td>
    <td align="right">0.329435E+09</td>
    <td align="right">      549.51</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.418116E+10</td>
    <td align="right">     6212.08</td>
    <td align="right">26-MAY-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       13.55</td>
    <td align="right">0.388550E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-MAY-13:09</td>
    <td align="right">       17.52</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.608705E+10</td>
    <td align="right">    10179.67</td>
    <td align="right">27-JUN-14:30</td>
    <td align="right">       26.40</td>
    <td align="right">       22.80</td>
    <td align="right">0.416428E+09</td>
    <td align="right">      578.66</td>
    <td align="right">27-JUN-15:20</td>
    <td align="right">       25.77</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.714663E+10</td>
    <td align="right">    10648.85</td>
    <td align="right">16-JUL-12:22</td>
    <td align="right">       27.50</td>
    <td align="right">       20.48</td>
    <td align="right">0.396422E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.744896E+10</td>
    <td align="right">    13600.87</td>
    <td align="right">06-AUG-14:42</td>
    <td align="right">       28.03</td>
    <td align="right">       19.09</td>
    <td align="right">0.440226E+09</td>
    <td align="right">      551.63</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       24.70</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.584336E+10</td>
    <td align="right">    11489.16</td>
    <td align="right">21-SEP-13:10</td>
    <td align="right">       25.10</td>
    <td align="right">       16.50</td>
    <td align="right">0.374904E+09</td>
    <td align="right">      559.69</td>
    <td align="right">21-SEP-13:20</td>
    <td align="right">       25.20</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343416E+10</td>
    <td align="right">    11317.51</td>
    <td align="right">11-OCT-12:30</td>
    <td align="right">       21.95</td>
    <td align="right">       13.77</td>
    <td align="right">0.355574E+09</td>
    <td align="right">      549.58</td>
    <td align="right">11-OCT-13:09</td>
    <td align="right">       22.20</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149279E+10</td>
    <td align="right">     7531.74</td>
    <td align="right">03-NOV-12:30</td>
    <td align="right">        8.35</td>
    <td align="right">        4.55</td>
    <td align="right">0.322323E+09</td>
    <td align="right">      549.49</td>
    <td align="right">01-NOV-13:20</td>
    <td align="right">       11.33</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.441469E+09</td>
    <td align="right">     3460.77</td>
    <td align="right">16-DEC-13:30</td>
    <td align="right">        5.60</td>
    <td align="right">        3.03</td>
    <td align="right">0.293619E+09</td>
    <td align="right">      504.75</td>
    <td align="right">04-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421486E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.427098E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441469E+09</td>
    <td align="right">     3460.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.0</td>
    <td align="right">        -5.1</td>
    <td align="right">0.279217E+09</td>
    <td align="right">      504.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.7</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.744896E+10</td>
    <td align="right">    13600.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.03</td>
    <td align="right">       22.80</td>
    <td align="right">0.440226E+09</td>
    <td align="right">      578.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       22.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 68001099.08</td>
    <td align="right">     2461.74</td>
    <td align="right">14-JAN-17:02</td>
    <td align="right">        3.22</td>
    <td align="right">        2.71</td>
    <td align="right">0.192919E+09</td>
    <td align="right">      257.46</td>
    <td align="right">30-JAN-10:09</td>
    <td align="right">        -9.9</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157296E+09</td>
    <td align="right">     3022.46</td>
    <td align="right">28-FEB-16:40</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.6</td>
    <td align="right">0.174817E+09</td>
    <td align="right">      288.57</td>
    <td align="right">28-FEB-16:49</td>
    <td align="right">        -0.4</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.129878E+10</td>
    <td align="right">     3532.35</td>
    <td align="right">15-MAR-14:50</td>
    <td align="right">       25.68</td>
    <td align="right">       16.19</td>
    <td align="right">0.215406E+09</td>
    <td align="right">      333.81</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197769E+10</td>
    <td align="right">     5861.35</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        7.61</td>
    <td align="right">0.196040E+09</td>
    <td align="right">      338.70</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.392522E+10</td>
    <td align="right">     8180.64</td>
    <td align="right">31-MAY-17:00</td>
    <td align="right">       21.10</td>
    <td align="right">       14.03</td>
    <td align="right">0.227609E+09</td>
    <td align="right">      341.90</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.580407E+10</td>
    <td align="right">    12344.80</td>
    <td align="right">11-JUN-17:02</td>
    <td align="right">       25.50</td>
    <td align="right">       17.75</td>
    <td align="right">0.249150E+09</td>
    <td align="right">      372.94</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.626974E+10</td>
    <td align="right">    15536.12</td>
    <td align="right">02-JUL-17:12</td>
    <td align="right">       24.63</td>
    <td align="right">       16.86</td>
    <td align="right">0.240442E+09</td>
    <td align="right">      347.85</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.613660E+10</td>
    <td align="right">    15643.84</td>
    <td align="right">06-AUG-16:42</td>
    <td align="right">       27.80</td>
    <td align="right">       19.00</td>
    <td align="right">0.263099E+09</td>
    <td align="right">      347.84</td>
    <td align="right">04-AUG-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       16.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.409736E+10</td>
    <td align="right">    11814.63</td>
    <td align="right">04-SEP-16:32</td>
    <td align="right">       18.30</td>
    <td align="right">       12.96</td>
    <td align="right">0.216626E+09</td>
    <td align="right">      347.57</td>
    <td align="right">22-SEP-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189548E+10</td>
    <td align="right">     5968.98</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.202122E+09</td>
    <td align="right">      338.68</td>
    <td align="right">11-OCT-15:20</td>
    <td align="right">       22.03</td>
    <td align="right">       14.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.593415E+09</td>
    <td align="right">     3007.48</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">        9.45</td>
    <td align="right">        5.20</td>
    <td align="right">0.193021E+09</td>
    <td align="right">      286.85</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        6.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 91452439.52</td>
    <td align="right">     2476.46</td>
    <td align="right">16-DEC-17:02</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">0.185861E+09</td>
    <td align="right">      257.46</td>
    <td align="right">27-DEC-10:09</td>
    <td align="right">       -10.4</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323151E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.255711E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 68001099.08</td>
    <td align="right">     2461.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.6</td>
    <td align="right">0.174817E+09</td>
    <td align="right">      257.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.4</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.626974E+10</td>
    <td align="right">    15643.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       19.00</td>
    <td align="right">0.263099E+09</td>
    <td align="right">      372.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       22.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 36525349.70</td>
    <td align="right">     1537.64</td>
    <td align="right">14-JAN-17:02</td>
    <td align="right">        3.22</td>
    <td align="right">        2.71</td>
    <td align="right">0.297231E+09</td>
    <td align="right">      406.71</td>
    <td align="right">31-JAN-14:30</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 27579306.68</td>
    <td align="right">     1532.92</td>
    <td align="right">18-FEB-17:02</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.5</td>
    <td align="right">0.267396E+09</td>
    <td align="right">      406.69</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.631885E+09</td>
    <td align="right">     2072.65</td>
    <td align="right">15-MAR-15:50</td>
    <td align="right">       25.10</td>
    <td align="right">       15.98</td>
    <td align="right">0.338304E+09</td>
    <td align="right">      513.69</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113191E+10</td>
    <td align="right">     1901.86</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">       14.15</td>
    <td align="right">        8.56</td>
    <td align="right">0.305808E+09</td>
    <td align="right">      479.90</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231172E+10</td>
    <td align="right">     2160.42</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.17</td>
    <td align="right">0.368342E+09</td>
    <td align="right">      535.42</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.361649E+10</td>
    <td align="right">     4636.69</td>
    <td align="right">27-JUN-13:10</td>
    <td align="right">       30.03</td>
    <td align="right">       23.61</td>
    <td align="right">0.419063E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448386E+10</td>
    <td align="right">     6455.83</td>
    <td align="right">21-JUL-04:06</td>
    <td align="right">       26.52</td>
    <td align="right">       23.71</td>
    <td align="right">0.400947E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-JUL-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480231E+10</td>
    <td align="right">     7461.32</td>
    <td align="right">11-AUG-04:02</td>
    <td align="right">       18.72</td>
    <td align="right">       16.01</td>
    <td align="right">0.449629E+09</td>
    <td align="right">      549.52</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.341340E+10</td>
    <td align="right">     6573.22</td>
    <td align="right">15-SEP-04:01</td>
    <td align="right">       18.30</td>
    <td align="right">       16.87</td>
    <td align="right">0.387381E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.225033E+10</td>
    <td align="right">     2402.36</td>
    <td align="right">05-OCT-15:20</td>
    <td align="right">       18.90</td>
    <td align="right">       12.75</td>
    <td align="right">0.352607E+09</td>
    <td align="right">      549.46</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119331E+10</td>
    <td align="right">     1929.00</td>
    <td align="right">16-NOV-16:40</td>
    <td align="right">       17.93</td>
    <td align="right">       13.53</td>
    <td align="right">0.314706E+09</td>
    <td align="right">      483.95</td>
    <td align="right">16-NOV-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161903E+09</td>
    <td align="right">     1726.17</td>
    <td align="right">01-DEC-13:20</td>
    <td align="right">       12.03</td>
    <td align="right">       10.45</td>
    <td align="right">0.290993E+09</td>
    <td align="right">      426.66</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">        8.12</td>
    <td align="right">        6.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240612E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.419241E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27579306.68</td>
    <td align="right">     1532.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.5</td>
    <td align="right">0.267396E+09</td>
    <td align="right">      406.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.480231E+10</td>
    <td align="right">     7461.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.03</td>
    <td align="right">       23.71</td>
    <td align="right">0.449629E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44223164.16</td>
    <td align="right">     1818.99</td>
    <td align="right">14-JAN-17:02</td>
    <td align="right">        3.22</td>
    <td align="right">        2.71</td>
    <td align="right">0.193205E+09</td>
    <td align="right">      257.48</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 63109319.98</td>
    <td align="right">     1814.17</td>
    <td align="right">18-FEB-17:02</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.5</td>
    <td align="right">0.175106E+09</td>
    <td align="right">      257.48</td>
    <td align="right">06-FEB-14:39</td>
    <td align="right">       -13.3</td>
    <td align="right">       -13.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.840089E+09</td>
    <td align="right">     2326.34</td>
    <td align="right">15-MAR-14:10</td>
    <td align="right">       26.02</td>
    <td align="right">       16.07</td>
    <td align="right">0.214335E+09</td>
    <td align="right">      308.26</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157102E+10</td>
    <td align="right">     2576.54</td>
    <td align="right">24-APR-08:70</td>
    <td align="right">        5.18</td>
    <td align="right">        2.49</td>
    <td align="right">0.198651E+09</td>
    <td align="right">      344.39</td>
    <td align="right">24-APR-09:09</td>
    <td align="right">        6.28</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275503E+10</td>
    <td align="right">     3670.57</td>
    <td align="right">31-MAY-09:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.20</td>
    <td align="right">0.234112E+09</td>
    <td align="right">      347.87</td>
    <td align="right">31-MAY-09:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410609E+10</td>
    <td align="right">     5950.40</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">       20.60</td>
    <td align="right">       16.68</td>
    <td align="right">0.263083E+09</td>
    <td align="right">      347.88</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482693E+10</td>
    <td align="right">     7459.42</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">       18.48</td>
    <td align="right">       16.54</td>
    <td align="right">0.253158E+09</td>
    <td align="right">      347.88</td>
    <td align="right">12-JUL-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.501192E+10</td>
    <td align="right">     7849.30</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">       20.00</td>
    <td align="right">       18.50</td>
    <td align="right">0.281588E+09</td>
    <td align="right">      347.89</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.374932E+10</td>
    <td align="right">     7170.40</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">       20.60</td>
    <td align="right">       19.08</td>
    <td align="right">0.241641E+09</td>
    <td align="right">      347.88</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240120E+10</td>
    <td align="right">     2906.38</td>
    <td align="right">11-OCT-08:30</td>
    <td align="right">       13.60</td>
    <td align="right">       10.62</td>
    <td align="right">0.216897E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-OCT-09:39</td>
    <td align="right">       16.13</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107535E+10</td>
    <td align="right">     2272.85</td>
    <td align="right">03-NOV-08:40</td>
    <td align="right">        3.53</td>
    <td align="right">        1.63</td>
    <td align="right">0.195649E+09</td>
    <td align="right">      302.22</td>
    <td align="right">03-NOV-09:09</td>
    <td align="right">        4.18</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117349E+09</td>
    <td align="right">     1830.59</td>
    <td align="right">02-DEC-17:01</td>
    <td align="right">        2.62</td>
    <td align="right">        1.31</td>
    <td align="right">0.186728E+09</td>
    <td align="right">      257.47</td>
    <td align="right">26-DEC-10:50</td>
    <td align="right">       -10.9</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.265616E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.265415E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 44223164.16</td>
    <td align="right">     1814.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.5</td>
    <td align="right">0.175106E+09</td>
    <td align="right">      257.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.3</td>
    <td align="right">       -13.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501192E+10</td>
    <td align="right">     7849.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       19.08</td>
    <td align="right">0.281588E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 61757253.17</td>
    <td align="right">     1796.70</td>
    <td align="right">21-JAN-17:01</td>
    <td align="right">        -1.6</td>
    <td align="right">        -3.2</td>
    <td align="right">0.231879E+09</td>
    <td align="right">      406.68</td>
    <td align="right">05-JAN-14:50</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 59784394.57</td>
    <td align="right">     2000.83</td>
    <td align="right">18-FEB-14:30</td>
    <td align="right">        2.80</td>
    <td align="right">        0.62</td>
    <td align="right">0.210232E+09</td>
    <td align="right">      406.67</td>
    <td align="right">14-FEB-14:30</td>
    <td align="right">        -1.1</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.597877E+09</td>
    <td align="right">     5756.18</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.55</td>
    <td align="right">       15.82</td>
    <td align="right">0.311306E+09</td>
    <td align="right">      549.49</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.769249E+09</td>
    <td align="right">     2372.72</td>
    <td align="right">07-APR-13:50</td>
    <td align="right">       20.00</td>
    <td align="right">       10.08</td>
    <td align="right">0.290766E+09</td>
    <td align="right">      512.91</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198999E+10</td>
    <td align="right">     3005.02</td>
    <td align="right">10-MAY-14:50</td>
    <td align="right">       26.10</td>
    <td align="right">       18.12</td>
    <td align="right">0.344369E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388221E+10</td>
    <td align="right">     9273.50</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.86</td>
    <td align="right">0.395166E+09</td>
    <td align="right">      580.57</td>
    <td align="right">27-JUN-12:09</td>
    <td align="right">       30.10</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542411E+10</td>
    <td align="right">     9532.85</td>
    <td align="right">21-JUL-12:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.56</td>
    <td align="right">0.395419E+09</td>
    <td align="right">      599.83</td>
    <td align="right">21-JUL-12:09</td>
    <td align="right">       30.10</td>
    <td align="right">       21.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.603506E+10</td>
    <td align="right">     9640.89</td>
    <td align="right">10-AUG-12:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.50</td>
    <td align="right">0.440981E+09</td>
    <td align="right">      606.66</td>
    <td align="right">10-AUG-12:09</td>
    <td align="right">       29.82</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.454896E+10</td>
    <td align="right">     8864.09</td>
    <td align="right">21-SEP-13:10</td>
    <td align="right">       25.10</td>
    <td align="right">       16.50</td>
    <td align="right">0.376656E+09</td>
    <td align="right">      570.59</td>
    <td align="right">21-SEP-13:39</td>
    <td align="right">       25.40</td>
    <td align="right">       16.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246366E+10</td>
    <td align="right">     8608.84</td>
    <td align="right">11-OCT-12:40</td>
    <td align="right">       22.03</td>
    <td align="right">       13.89</td>
    <td align="right">0.341133E+09</td>
    <td align="right">      554.34</td>
    <td align="right">11-OCT-13:09</td>
    <td align="right">       22.20</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.834120E+09</td>
    <td align="right">     2521.58</td>
    <td align="right">27-NOV-11:50</td>
    <td align="right">       14.82</td>
    <td align="right">       10.53</td>
    <td align="right">0.301847E+09</td>
    <td align="right">      529.96</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">        9.40</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141900E+09</td>
    <td align="right">     2372.59</td>
    <td align="right">16-DEC-13:30</td>
    <td align="right">        5.60</td>
    <td align="right">        3.03</td>
    <td align="right">0.237471E+09</td>
    <td align="right">      406.68</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268087E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.387722E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59784394.57</td>
    <td align="right">     1796.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.6</td>
    <td align="right">        -3.2</td>
    <td align="right">0.210232E+09</td>
    <td align="right">      406.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.603506E+10</td>
    <td align="right">     9640.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.86</td>
    <td align="right">0.440981E+09</td>
    <td align="right">      606.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.10</td>
    <td align="right">       23.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 64440421.91</td>
    <td align="right">     1942.43</td>
    <td align="right">14-JAN-17:02</td>
    <td align="right">        3.22</td>
    <td align="right">        2.71</td>
    <td align="right">0.193263E+09</td>
    <td align="right">      257.46</td>
    <td align="right">30-JAN-10:09</td>
    <td align="right">        -9.9</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 91605854.35</td>
    <td align="right">     2249.71</td>
    <td align="right">28-FEB-16:50</td>
    <td align="right">        -0.4</td>
    <td align="right">        -2.7</td>
    <td align="right">0.175145E+09</td>
    <td align="right">      275.49</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.848625E+09</td>
    <td align="right">     2473.90</td>
    <td align="right">15-MAR-15:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.22</td>
    <td align="right">0.213022E+09</td>
    <td align="right">      298.83</td>
    <td align="right">15-MAR-15:09</td>
    <td align="right">       25.50</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140382E+10</td>
    <td align="right">     2789.92</td>
    <td align="right">24-APR-17:30</td>
    <td align="right">       11.70</td>
    <td align="right">        7.63</td>
    <td align="right">0.192288E+09</td>
    <td align="right">      327.64</td>
    <td align="right">20-APR-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274549E+10</td>
    <td align="right">     4532.86</td>
    <td align="right">31-MAY-18:00</td>
    <td align="right">       21.10</td>
    <td align="right">       14.03</td>
    <td align="right">0.220698E+09</td>
    <td align="right">      338.68</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.435232E+10</td>
    <td align="right">     8514.61</td>
    <td align="right">26-JUN-04:01</td>
    <td align="right">       20.60</td>
    <td align="right">       16.68</td>
    <td align="right">0.252136E+09</td>
    <td align="right">      347.83</td>
    <td align="right">12-JUN-13:50</td>
    <td align="right">       30.40</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.477013E+10</td>
    <td align="right">    11603.41</td>
    <td align="right">16-JUL-17:32</td>
    <td align="right">       26.87</td>
    <td align="right">       20.42</td>
    <td align="right">0.246805E+09</td>
    <td align="right">      347.84</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.510152E+10</td>
    <td align="right">     8859.64</td>
    <td align="right">12-AUG-17:08</td>
    <td align="right">       24.72</td>
    <td align="right">       16.91</td>
    <td align="right">0.274855E+09</td>
    <td align="right">      347.86</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380740E+10</td>
    <td align="right">     8687.95</td>
    <td align="right">04-SEP-17:02</td>
    <td align="right">       18.03</td>
    <td align="right">       12.73</td>
    <td align="right">0.229761E+09</td>
    <td align="right">      347.85</td>
    <td align="right">22-SEP-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.236403E+10</td>
    <td align="right">     4688.07</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.209325E+09</td>
    <td align="right">      338.68</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">       21.95</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104053E+10</td>
    <td align="right">     2443.44</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.92</td>
    <td align="right">0.195104E+09</td>
    <td align="right">      297.05</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132362E+09</td>
    <td align="right">     1957.63</td>
    <td align="right">16-DEC-17:02</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">0.186738E+09</td>
    <td align="right">      257.46</td>
    <td align="right">27-DEC-10:09</td>
    <td align="right">       -10.4</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.258914E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 64440421.91</td>
    <td align="right">     1942.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.4</td>
    <td align="right">        -2.7</td>
    <td align="right">0.175145E+09</td>
    <td align="right">      257.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.4</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.510152E+10</td>
    <td align="right">    11603.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.87</td>
    <td align="right">       20.42</td>
    <td align="right">0.274855E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       20.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 73450408.78</td>
    <td align="right">     1925.62</td>
    <td align="right">14-JAN-17:02</td>
    <td align="right">        3.22</td>
    <td align="right">        2.71</td>
    <td align="right">0.302909E+09</td>
    <td align="right">      406.69</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107367E+09</td>
    <td align="right">     1920.29</td>
    <td align="right">18-FEB-17:02</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.5</td>
    <td align="right">0.273059E+09</td>
    <td align="right">      406.69</td>
    <td align="right">13-FEB-14:39</td>
    <td align="right">        -7.8</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.129234E+10</td>
    <td align="right">     3591.73</td>
    <td align="right">15-MAR-15:30</td>
    <td align="right">       25.30</td>
    <td align="right">       16.08</td>
    <td align="right">0.348114E+09</td>
    <td align="right">      549.48</td>
    <td align="right">15-MAR-13:09</td>
    <td align="right">       25.18</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206318E+10</td>
    <td align="right">     2640.28</td>
    <td align="right">21-APR-15:40</td>
    <td align="right">       13.87</td>
    <td align="right">        8.63</td>
    <td align="right">0.321224E+09</td>
    <td align="right">      530.22</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354621E+10</td>
    <td align="right">     4483.56</td>
    <td align="right">23-MAY-14:40</td>
    <td align="right">       23.90</td>
    <td align="right">       13.29</td>
    <td align="right">0.397511E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-MAY-13:09</td>
    <td align="right">       22.98</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.517439E+10</td>
    <td align="right">     7629.33</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">       16.60</td>
    <td align="right">       15.87</td>
    <td align="right">0.425502E+09</td>
    <td align="right">      549.51</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.593907E+10</td>
    <td align="right">     8717.43</td>
    <td align="right">26-JUL-04:02</td>
    <td align="right">       20.50</td>
    <td align="right">       16.70</td>
    <td align="right">0.401737E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-JUL-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.582644E+10</td>
    <td align="right">     8842.67</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">       20.00</td>
    <td align="right">       18.50</td>
    <td align="right">0.447905E+09</td>
    <td align="right">      549.52</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.403926E+10</td>
    <td align="right">     7663.33</td>
    <td align="right">15-SEP-04:01</td>
    <td align="right">       18.30</td>
    <td align="right">       16.87</td>
    <td align="right">0.381424E+09</td>
    <td align="right">      549.51</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238531E+10</td>
    <td align="right">     2724.94</td>
    <td align="right">05-OCT-15:30</td>
    <td align="right">       18.90</td>
    <td align="right">       12.80</td>
    <td align="right">0.341933E+09</td>
    <td align="right">      541.48</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114108E+10</td>
    <td align="right">     2374.53</td>
    <td align="right">16-NOV-16:40</td>
    <td align="right">       17.93</td>
    <td align="right">       13.53</td>
    <td align="right">0.309794E+09</td>
    <td align="right">      476.13</td>
    <td align="right">16-NOV-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189203E+09</td>
    <td align="right">     2097.49</td>
    <td align="right">01-DEC-13:20</td>
    <td align="right">       12.03</td>
    <td align="right">       10.45</td>
    <td align="right">0.292315E+09</td>
    <td align="right">      410.59</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">        8.12</td>
    <td align="right">        6.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317773E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.424343E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 73450408.78</td>
    <td align="right">     1920.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.5</td>
    <td align="right">0.273059E+09</td>
    <td align="right">      406.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.8</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.593907E+10</td>
    <td align="right">     8842.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.30</td>
    <td align="right">       18.50</td>
    <td align="right">0.447905E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.18</td>
    <td align="right">       16.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 66034414.95</td>
    <td align="right">     2460.14</td>
    <td align="right">14-JAN-17:02</td>
    <td align="right">        3.22</td>
    <td align="right">        2.71</td>
    <td align="right">0.142337E+09</td>
    <td align="right">      250.68</td>
    <td align="right">23-JAN-08:09</td>
    <td align="right">        -6.2</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169347E+09</td>
    <td align="right">     2722.74</td>
    <td align="right">28-FEB-09:40</td>
    <td align="right">        -5.2</td>
    <td align="right">        -6.5</td>
    <td align="right">0.129145E+09</td>
    <td align="right">      263.65</td>
    <td align="right">28-FEB-09:50</td>
    <td align="right">        -4.5</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149606E+10</td>
    <td align="right">     3285.64</td>
    <td align="right">16-MAR-04:03</td>
    <td align="right">       19.07</td>
    <td align="right">       13.77</td>
    <td align="right">0.159134E+09</td>
    <td align="right">      311.80</td>
    <td align="right">15-MAR-14:39</td>
    <td align="right">       25.77</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244014E+10</td>
    <td align="right">     5491.46</td>
    <td align="right">24-APR-08:30</td>
    <td align="right">        5.55</td>
    <td align="right">        2.58</td>
    <td align="right">0.149194E+09</td>
    <td align="right">      338.72</td>
    <td align="right">24-APR-10:09</td>
    <td align="right">        7.67</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414942E+10</td>
    <td align="right">     7145.43</td>
    <td align="right">31-MAY-08:30</td>
    <td align="right">       17.50</td>
    <td align="right">       13.12</td>
    <td align="right">0.176638E+09</td>
    <td align="right">      338.73</td>
    <td align="right">26-MAY-10:09</td>
    <td align="right">       18.98</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.562884E+10</td>
    <td align="right">     8776.59</td>
    <td align="right">11-JUN-09:22</td>
    <td align="right">       23.85</td>
    <td align="right">       16.48</td>
    <td align="right">0.191202E+09</td>
    <td align="right">      338.74</td>
    <td align="right">06-JUN-07:30</td>
    <td align="right">       11.65</td>
    <td align="right">        9.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.613375E+10</td>
    <td align="right">    11741.47</td>
    <td align="right">04-JUL-08:52</td>
    <td align="right">       21.10</td>
    <td align="right">       17.14</td>
    <td align="right">0.184431E+09</td>
    <td align="right">      338.73</td>
    <td align="right">12-JUL-10:09</td>
    <td align="right">       20.87</td>
    <td align="right">       14.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.601733E+10</td>
    <td align="right">    10411.90</td>
    <td align="right">06-AUG-09:22</td>
    <td align="right">       24.75</td>
    <td align="right">       17.54</td>
    <td align="right">0.201649E+09</td>
    <td align="right">      338.74</td>
    <td align="right">04-AUG-08:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.444853E+10</td>
    <td align="right">     6812.29</td>
    <td align="right">04-SEP-08:52</td>
    <td align="right">       16.70</td>
    <td align="right">       13.09</td>
    <td align="right">0.168981E+09</td>
    <td align="right">      338.73</td>
    <td align="right">21-SEP-10:09</td>
    <td align="right">       21.88</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246914E+10</td>
    <td align="right">     4291.61</td>
    <td align="right">11-OCT-09:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.34</td>
    <td align="right">0.151567E+09</td>
    <td align="right">      338.70</td>
    <td align="right">11-OCT-08:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.915103E+09</td>
    <td align="right">     3017.68</td>
    <td align="right">03-NOV-09:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.82</td>
    <td align="right">0.142821E+09</td>
    <td align="right">      287.34</td>
    <td align="right">03-NOV-08:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118480E+09</td>
    <td align="right">     2461.47</td>
    <td align="right">16-DEC-17:02</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">0.137343E+09</td>
    <td align="right">      250.68</td>
    <td align="right">11-DEC-09:39</td>
    <td align="right">       -13.5</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.340522E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193444E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66034414.95</td>
    <td align="right">     2460.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.2</td>
    <td align="right">        -6.5</td>
    <td align="right">0.129145E+09</td>
    <td align="right">      250.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.5</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.613375E+10</td>
    <td align="right">    11741.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.75</td>
    <td align="right">       17.54</td>
    <td align="right">0.201649E+09</td>
    <td align="right">      338.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.77</td>
    <td align="right">       16.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.766621E+09</td>
    <td align="right">     4646.31</td>
    <td align="right">06-JAN-13:30</td>
    <td align="right">        -3.0</td>
    <td align="right">        -5.1</td>
    <td align="right">0.313962E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-JAN-14:50</td>
    <td align="right">        -5.7</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.871658E+09</td>
    <td align="right">     6275.29</td>
    <td align="right">28-FEB-13:25</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.7</td>
    <td align="right">0.285754E+09</td>
    <td align="right">      549.48</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265248E+10</td>
    <td align="right">     9491.19</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.55</td>
    <td align="right">       15.82</td>
    <td align="right">0.374429E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-MAR-13:00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286654E+10</td>
    <td align="right">     6504.14</td>
    <td align="right">21-APR-13:10</td>
    <td align="right">       15.40</td>
    <td align="right">        7.95</td>
    <td align="right">0.335549E+09</td>
    <td align="right">      549.51</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.432500E+10</td>
    <td align="right">     5624.77</td>
    <td align="right">23-MAY-14:30</td>
    <td align="right">       23.90</td>
    <td align="right">       13.26</td>
    <td align="right">0.395135E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-13:09</td>
    <td align="right">       17.52</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.590662E+10</td>
    <td align="right">     9025.10</td>
    <td align="right">29-JUN-04:01</td>
    <td align="right">       19.60</td>
    <td align="right">       17.60</td>
    <td align="right">0.420452E+09</td>
    <td align="right">      549.51</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.678965E+10</td>
    <td align="right">     9776.73</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">       21.78</td>
    <td align="right">       19.42</td>
    <td align="right">0.399133E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.728282E+10</td>
    <td align="right">    10629.82</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">       20.00</td>
    <td align="right">       18.50</td>
    <td align="right">0.445195E+09</td>
    <td align="right">      549.53</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.615350E+10</td>
    <td align="right">    12412.55</td>
    <td align="right">10-SEP-13:02</td>
    <td align="right">       17.20</td>
    <td align="right">       10.55</td>
    <td align="right">0.383132E+09</td>
    <td align="right">      577.65</td>
    <td align="right">21-SEP-13:20</td>
    <td align="right">       25.20</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.403517E+10</td>
    <td align="right">    10523.10</td>
    <td align="right">31-OCT-13:10</td>
    <td align="right">       15.00</td>
    <td align="right">       10.17</td>
    <td align="right">0.367760E+09</td>
    <td align="right">      579.03</td>
    <td align="right">31-OCT-13:20</td>
    <td align="right">       15.00</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.211061E+10</td>
    <td align="right">     8562.50</td>
    <td align="right">03-NOV-12:30</td>
    <td align="right">        8.35</td>
    <td align="right">        4.55</td>
    <td align="right">0.329795E+09</td>
    <td align="right">      549.49</td>
    <td align="right">01-NOV-13:39</td>
    <td align="right">       10.97</td>
    <td align="right">        6.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.658508E+09</td>
    <td align="right">     4343.47</td>
    <td align="right">16-DEC-13:10</td>
    <td align="right">        5.60</td>
    <td align="right">        3.16</td>
    <td align="right">0.298118E+09</td>
    <td align="right">      534.99</td>
    <td align="right">04-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.444192E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.434841E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.658508E+09</td>
    <td align="right">     4343.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.0</td>
    <td align="right">        -5.1</td>
    <td align="right">0.285754E+09</td>
    <td align="right">      534.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.7</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.728282E+10</td>
    <td align="right">    12412.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.55</td>
    <td align="right">       19.42</td>
    <td align="right">0.445195E+09</td>
    <td align="right">      579.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.20</td>
    <td align="right">       16.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113329E+09</td>
    <td align="right">     2534.53</td>
    <td align="right">14-JAN-17:02</td>
    <td align="right">        3.22</td>
    <td align="right">        2.71</td>
    <td align="right">0.193441E+09</td>
    <td align="right">      257.45</td>
    <td align="right">30-JAN-10:09</td>
    <td align="right">        -9.9</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216749E+09</td>
    <td align="right">     3122.59</td>
    <td align="right">28-FEB-16:40</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.6</td>
    <td align="right">0.175740E+09</td>
    <td align="right">      290.99</td>
    <td align="right">28-FEB-16:49</td>
    <td align="right">        -0.4</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153886E+10</td>
    <td align="right">     3493.53</td>
    <td align="right">15-MAR-14:50</td>
    <td align="right">       25.68</td>
    <td align="right">       16.19</td>
    <td align="right">0.215876E+09</td>
    <td align="right">      321.97</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       16.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.227452E+10</td>
    <td align="right">     5587.35</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        7.61</td>
    <td align="right">0.196055E+09</td>
    <td align="right">      338.70</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.417207E+10</td>
    <td align="right">     7698.87</td>
    <td align="right">31-MAY-17:00</td>
    <td align="right">       21.10</td>
    <td align="right">       14.03</td>
    <td align="right">0.227283E+09</td>
    <td align="right">      338.68</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.583938E+10</td>
    <td align="right">    14487.70</td>
    <td align="right">11-JUN-16:52</td>
    <td align="right">       25.60</td>
    <td align="right">       17.80</td>
    <td align="right">0.248319E+09</td>
    <td align="right">      347.83</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.614800E+10</td>
    <td align="right">    14679.62</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">       27.20</td>
    <td align="right">       20.14</td>
    <td align="right">0.240081E+09</td>
    <td align="right">      347.83</td>
    <td align="right">24-JUL-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.618720E+10</td>
    <td align="right">    12402.08</td>
    <td align="right">12-AUG-17:07</td>
    <td align="right">       24.72</td>
    <td align="right">       16.91</td>
    <td align="right">0.263467E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-AUG-13:00</td>
    <td align="right">       29.40</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449983E+10</td>
    <td align="right">     8332.75</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.16</td>
    <td align="right">0.218139E+09</td>
    <td align="right">      342.65</td>
    <td align="right">22-SEP-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.241712E+10</td>
    <td align="right">     5840.64</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.203858E+09</td>
    <td align="right">      338.68</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">       21.95</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.978835E+09</td>
    <td align="right">     3155.94</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">        9.45</td>
    <td align="right">        5.20</td>
    <td align="right">0.194068E+09</td>
    <td align="right">      293.08</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        6.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159222E+09</td>
    <td align="right">     2545.09</td>
    <td align="right">16-DEC-17:02</td>
    <td align="right">        3.30</td>
    <td align="right">        1.69</td>
    <td align="right">0.186582E+09</td>
    <td align="right">      257.45</td>
    <td align="right">27-DEC-10:09</td>
    <td align="right">       -10.4</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345451E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.256291E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113329E+09</td>
    <td align="right">     2534.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.6</td>
    <td align="right">0.175740E+09</td>
    <td align="right">      257.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.4</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.618720E+10</td>
    <td align="right">    14679.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       20.14</td>
    <td align="right">0.263467E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.544532E+09</td>
    <td align="right">    33039.43</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.206026E+09</td>
    <td align="right">    28446.30</td>
    <td align="right">27-FEB-05:01</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 14379946.58</td>
    <td align="right">    27988.07</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111091E+09</td>
    <td align="right">    28538.03</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.876029E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.544532E+09</td>
    <td align="right">    33039.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
