    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      275.50</td>
    <td align="right">       17.80</td>
    <td align="right">      128.33</td>
    <td align="right">       18.80</td>
    <td align="right">        0.67</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       88.67</td>
    <td align="right">       19.87</td>
    <td align="right">       44.33</td>
    <td align="right">       20.32</td>
    <td align="right">        0.50</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       38.83</td>
    <td align="right">       16.79</td>
    <td align="right">        7.67</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.67</td>
    <td align="right">       16.83</td>
    <td align="right">        8.50</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.17</td>
    <td align="right">       18.55</td>
    <td align="right">        0.17</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.33</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.48</td>
    <td align="right">        1.33</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.17</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.67</td>
    <td align="right">       16.95</td>
    <td align="right">        8.83</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      131.83</td>
    <td align="right">       17.17</td>
    <td align="right">       25.17</td>
    <td align="right">       17.18</td>
    <td align="right">        2.00</td>
    <td align="right">       27.43</td>
    <td align="right">        1.83</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.67</td>
    <td align="right">       19.99</td>
    <td align="right">        8.83</td>
    <td align="right">       20.20</td>
    <td align="right">        1.50</td>
    <td align="right">       27.48</td>
    <td align="right">        1.33</td>
    <td align="right">       27.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       58.83</td>
    <td align="right">       17.75</td>
    <td align="right">       22.17</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.00</td>
    <td align="right">       17.37</td>
    <td align="right">       23.50</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.67</td>
    <td align="right">       19.16</td>
    <td align="right">        3.50</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.34</td>
    <td align="right">        0.33</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.57</td>
    <td align="right">        0.50</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.83</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       46.33</td>
    <td align="right">       17.76</td>
    <td align="right">       16.17</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      190.17</td>
    <td align="right">       17.88</td>
    <td align="right">       65.33</td>
    <td align="right">       18.97</td>
    <td align="right">        1.67</td>
    <td align="right">       25.20</td>
    <td align="right">        0.83</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       58.83</td>
    <td align="right">       19.97</td>
    <td align="right">       23.50</td>
    <td align="right">       19.78</td>
    <td align="right">        0.67</td>
    <td align="right">       27.34</td>
    <td align="right">        0.50</td>
    <td align="right">       27.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       41.17</td>
    <td align="right">       16.61</td>
    <td align="right">        9.83</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.17</td>
    <td align="right">       16.76</td>
    <td align="right">        9.00</td>
    <td align="right">       17.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.83</td>
    <td align="right">       18.60</td>
    <td align="right">        0.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.17</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.74</td>
    <td align="right">        0.67</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.89</td>
    <td align="right">        1.33</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.59</td>
    <td align="right">        0.83</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.17</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.83</td>
    <td align="right">       16.96</td>
    <td align="right">        8.67</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      131.33</td>
    <td align="right">       17.08</td>
    <td align="right">       27.67</td>
    <td align="right">       16.97</td>
    <td align="right">        5.83</td>
    <td align="right">       27.77</td>
    <td align="right">        3.17</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.17</td>
    <td align="right">       20.05</td>
    <td align="right">        9.83</td>
    <td align="right">       20.42</td>
    <td align="right">        3.00</td>
    <td align="right">       27.89</td>
    <td align="right">        1.33</td>
    <td align="right">       27.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.73</td>
    <td align="right">      136.67</td>
    <td align="right">       20.37</td>
    <td align="right">      136.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.94</td>
    <td align="right">       94.83</td>
    <td align="right">       20.97</td>
    <td align="right">       94.83</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      464.50</td>
    <td align="right">       22.76</td>
    <td align="right">       19.50</td>
    <td align="right">       22.34</td>
    <td align="right">       11.33</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.00</td>
    <td align="right">       23.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      241.50</td>
    <td align="right">       23.26</td>
    <td align="right">       64.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       73.50</td>
    <td align="right">       23.24</td>
    <td align="right">      263.33</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.83</td>
    <td align="right">       23.23</td>
    <td align="right">      406.33</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.33</td>
    <td align="right">       23.28</td>
    <td align="right">      392.50</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.50</td>
    <td align="right">       23.17</td>
    <td align="right">      253.17</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      288.50</td>
    <td align="right">       23.31</td>
    <td align="right">       38.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.50</td>
    <td align="right">       23.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.50</td>
    <td align="right">       22.20</td>
    <td align="right">       52.67</td>
    <td align="right">       20.76</td>
    <td align="right">       52.67</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3428.67</td>
    <td align="right">       22.63</td>
    <td align="right">     1721.50</td>
    <td align="right">       23.78</td>
    <td align="right">      295.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.83</td>
    <td align="right">       21.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.31</td>
    <td align="right">      406.33</td>
    <td align="right">       24.51</td>
    <td align="right">      136.67</td>
    <td align="right">       21.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.77</td>
    <td align="right">      345.17</td>
    <td align="right">       20.45</td>
    <td align="right">      345.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.90</td>
    <td align="right">      270.83</td>
    <td align="right">       20.51</td>
    <td align="right">      270.83</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.83</td>
    <td align="right">       21.71</td>
    <td align="right">      111.50</td>
    <td align="right">       20.87</td>
    <td align="right">      110.17</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      481.83</td>
    <td align="right">       22.38</td>
    <td align="right">       22.50</td>
    <td align="right">       20.79</td>
    <td align="right">       22.50</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      339.00</td>
    <td align="right">       23.13</td>
    <td align="right">       23.00</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      129.00</td>
    <td align="right">       23.26</td>
    <td align="right">      193.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.83</td>
    <td align="right">       23.23</td>
    <td align="right">      354.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.83</td>
    <td align="right">       23.29</td>
    <td align="right">      307.83</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      180.17</td>
    <td align="right">       23.14</td>
    <td align="right">      132.00</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.83</td>
    <td align="right">       22.56</td>
    <td align="right">        1.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.94</td>
    <td align="right">       17.33</td>
    <td align="right">       21.01</td>
    <td align="right">       17.33</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.97</td>
    <td align="right">      266.83</td>
    <td align="right">       20.53</td>
    <td align="right">      266.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4091.33</td>
    <td align="right">       21.87</td>
    <td align="right">     2046.83</td>
    <td align="right">       22.42</td>
    <td align="right">     1032.83</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.83</td>
    <td align="right">       20.77</td>
    <td align="right">        1.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.29</td>
    <td align="right">      354.67</td>
    <td align="right">       24.40</td>
    <td align="right">      345.17</td>
    <td align="right">       21.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.28</td>
    <td align="right">      447.33</td>
    <td align="right">       20.16</td>
    <td align="right">      447.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.36</td>
    <td align="right">      371.50</td>
    <td align="right">       20.15</td>
    <td align="right">      371.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      497.00</td>
    <td align="right">       21.24</td>
    <td align="right">      214.17</td>
    <td align="right">       20.50</td>
    <td align="right">      210.17</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.50</td>
    <td align="right">       21.91</td>
    <td align="right">       52.83</td>
    <td align="right">       20.23</td>
    <td align="right">       52.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      361.33</td>
    <td align="right">       22.90</td>
    <td align="right">       35.17</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      151.00</td>
    <td align="right">       23.22</td>
    <td align="right">      209.67</td>
    <td align="right">       24.25</td>
    <td align="right">        1.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.50</td>
    <td align="right">       23.20</td>
    <td align="right">      349.83</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.50</td>
    <td align="right">       23.17</td>
    <td align="right">      299.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      245.67</td>
    <td align="right">       22.91</td>
    <td align="right">      106.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      479.00</td>
    <td align="right">       21.87</td>
    <td align="right">       62.67</td>
    <td align="right">       20.46</td>
    <td align="right">       61.17</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.20</td>
    <td align="right">      151.17</td>
    <td align="right">       20.38</td>
    <td align="right">      151.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.34</td>
    <td align="right">      397.83</td>
    <td align="right">       20.11</td>
    <td align="right">      397.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4278.50</td>
    <td align="right">       21.43</td>
    <td align="right">     2697.67</td>
    <td align="right">       21.73</td>
    <td align="right">     1693.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.50</td>
    <td align="right">       20.28</td>
    <td align="right">       35.17</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.22</td>
    <td align="right">      447.33</td>
    <td align="right">       24.34</td>
    <td align="right">      447.33</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.50</td>
    <td align="right">      493.50</td>
    <td align="right">       19.47</td>
    <td align="right">      493.50</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.47</td>
    <td align="right">      451.33</td>
    <td align="right">       19.46</td>
    <td align="right">      451.33</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      501.00</td>
    <td align="right">       20.38</td>
    <td align="right">      337.67</td>
    <td align="right">       19.93</td>
    <td align="right">      333.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      484.50</td>
    <td align="right">       21.02</td>
    <td align="right">      162.17</td>
    <td align="right">       19.97</td>
    <td align="right">      162.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      416.50</td>
    <td align="right">       22.14</td>
    <td align="right">       42.50</td>
    <td align="right">       22.77</td>
    <td align="right">       17.00</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      206.50</td>
    <td align="right">       22.79</td>
    <td align="right">      205.17</td>
    <td align="right">       24.21</td>
    <td align="right">        9.00</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       98.00</td>
    <td align="right">       23.37</td>
    <td align="right">      364.33</td>
    <td align="right">       24.28</td>
    <td align="right">       24.00</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      141.00</td>
    <td align="right">       22.71</td>
    <td align="right">      289.17</td>
    <td align="right">       24.20</td>
    <td align="right">        1.83</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.83</td>
    <td align="right">       22.34</td>
    <td align="right">       94.67</td>
    <td align="right">       24.12</td>
    <td align="right">       13.33</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      496.67</td>
    <td align="right">       20.96</td>
    <td align="right">      142.83</td>
    <td align="right">       19.66</td>
    <td align="right">      142.83</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.31</td>
    <td align="right">      324.50</td>
    <td align="right">       19.93</td>
    <td align="right">      324.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.53</td>
    <td align="right">      476.67</td>
    <td align="right">       19.47</td>
    <td align="right">      476.67</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4620.00</td>
    <td align="right">       20.77</td>
    <td align="right">     3384.50</td>
    <td align="right">       20.97</td>
    <td align="right">     2449.17</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       98.00</td>
    <td align="right">       19.47</td>
    <td align="right">       42.50</td>
    <td align="right">       19.46</td>
    <td align="right">        1.83</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.37</td>
    <td align="right">      493.50</td>
    <td align="right">       24.28</td>
    <td align="right">      493.50</td>
    <td align="right">       25.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.74</td>
    <td align="right">      494.00</td>
    <td align="right">       19.72</td>
    <td align="right">      494.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.78</td>
    <td align="right">      442.50</td>
    <td align="right">       19.75</td>
    <td align="right">      442.50</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.33</td>
    <td align="right">       20.45</td>
    <td align="right">      296.83</td>
    <td align="right">       19.93</td>
    <td align="right">      294.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      466.83</td>
    <td align="right">       21.08</td>
    <td align="right">      122.17</td>
    <td align="right">       19.73</td>
    <td align="right">      122.17</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.50</td>
    <td align="right">       21.89</td>
    <td align="right">       84.33</td>
    <td align="right">       24.04</td>
    <td align="right">        7.33</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      202.83</td>
    <td align="right">       22.41</td>
    <td align="right">      237.50</td>
    <td align="right">       24.26</td>
    <td align="right">        9.17</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.50</td>
    <td align="right">       23.25</td>
    <td align="right">      341.17</td>
    <td align="right">       24.33</td>
    <td align="right">       32.67</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      171.00</td>
    <td align="right">       22.35</td>
    <td align="right">      282.50</td>
    <td align="right">       24.22</td>
    <td align="right">        4.17</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      296.33</td>
    <td align="right">       21.97</td>
    <td align="right">      139.50</td>
    <td align="right">       24.22</td>
    <td align="right">       12.67</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.17</td>
    <td align="right">       20.95</td>
    <td align="right">      125.83</td>
    <td align="right">       19.76</td>
    <td align="right">      124.67</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.35</td>
    <td align="right">      315.33</td>
    <td align="right">       19.97</td>
    <td align="right">      315.33</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.74</td>
    <td align="right">      479.83</td>
    <td align="right">       19.69</td>
    <td align="right">      479.83</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4591.50</td>
    <td align="right">       20.79</td>
    <td align="right">     3361.50</td>
    <td align="right">       21.23</td>
    <td align="right">     2338.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      135.50</td>
    <td align="right">       19.74</td>
    <td align="right">       84.33</td>
    <td align="right">       19.69</td>
    <td align="right">        4.17</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.33</td>
    <td align="right">       23.25</td>
    <td align="right">      494.00</td>
    <td align="right">       24.33</td>
    <td align="right">      494.00</td>
    <td align="right">       26.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.82</td>
    <td align="right">      446.83</td>
    <td align="right">       19.58</td>
    <td align="right">      446.83</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.33</td>
    <td align="right">       19.76</td>
    <td align="right">      384.83</td>
    <td align="right">       19.43</td>
    <td align="right">      384.83</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.50</td>
    <td align="right">       20.75</td>
    <td align="right">      262.83</td>
    <td align="right">       20.05</td>
    <td align="right">      250.67</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      438.83</td>
    <td align="right">       21.11</td>
    <td align="right">      145.17</td>
    <td align="right">       20.20</td>
    <td align="right">      139.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.00</td>
    <td align="right">       22.07</td>
    <td align="right">       61.00</td>
    <td align="right">       23.36</td>
    <td align="right">       16.83</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      221.17</td>
    <td align="right">       22.63</td>
    <td align="right">      208.83</td>
    <td align="right">       24.23</td>
    <td align="right">        9.67</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      119.50</td>
    <td align="right">       23.29</td>
    <td align="right">      347.00</td>
    <td align="right">       24.33</td>
    <td align="right">       28.83</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      154.33</td>
    <td align="right">       22.75</td>
    <td align="right">      302.33</td>
    <td align="right">       24.27</td>
    <td align="right">        8.67</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      262.67</td>
    <td align="right">       22.26</td>
    <td align="right">      184.33</td>
    <td align="right">       24.32</td>
    <td align="right">       14.17</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      425.17</td>
    <td align="right">       21.20</td>
    <td align="right">      147.17</td>
    <td align="right">       21.13</td>
    <td align="right">      102.67</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      474.33</td>
    <td align="right">       20.68</td>
    <td align="right">      256.67</td>
    <td align="right">       19.99</td>
    <td align="right">      254.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.50</td>
    <td align="right">       19.79</td>
    <td align="right">      446.50</td>
    <td align="right">       19.61</td>
    <td align="right">      446.50</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4417.33</td>
    <td align="right">       20.95</td>
    <td align="right">     3193.50</td>
    <td align="right">       21.35</td>
    <td align="right">     2103.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.50</td>
    <td align="right">       19.76</td>
    <td align="right">       61.00</td>
    <td align="right">       19.43</td>
    <td align="right">        8.67</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.29</td>
    <td align="right">      446.83</td>
    <td align="right">       24.33</td>
    <td align="right">      446.83</td>
    <td align="right">       26.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.76</td>
    <td align="right">      492.17</td>
    <td align="right">       19.74</td>
    <td align="right">      492.17</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.81</td>
    <td align="right">      433.17</td>
    <td align="right">       19.75</td>
    <td align="right">      433.17</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.83</td>
    <td align="right">       20.53</td>
    <td align="right">      294.67</td>
    <td align="right">       20.00</td>
    <td align="right">      292.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      450.17</td>
    <td align="right">       20.87</td>
    <td align="right">      166.17</td>
    <td align="right">       20.49</td>
    <td align="right">      148.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.83</td>
    <td align="right">       21.65</td>
    <td align="right">       85.17</td>
    <td align="right">       23.74</td>
    <td align="right">       17.17</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      262.17</td>
    <td align="right">       22.23</td>
    <td align="right">      192.67</td>
    <td align="right">       24.26</td>
    <td align="right">       12.67</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.83</td>
    <td align="right">       22.63</td>
    <td align="right">      291.00</td>
    <td align="right">       24.31</td>
    <td align="right">       30.50</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      232.50</td>
    <td align="right">       22.16</td>
    <td align="right">      219.17</td>
    <td align="right">       24.23</td>
    <td align="right">        7.17</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">       21.84</td>
    <td align="right">       91.17</td>
    <td align="right">       24.31</td>
    <td align="right">       13.50</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      487.33</td>
    <td align="right">       20.80</td>
    <td align="right">      145.00</td>
    <td align="right">       19.92</td>
    <td align="right">      137.67</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.33</td>
    <td align="right">      315.17</td>
    <td align="right">       19.94</td>
    <td align="right">      315.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.75</td>
    <td align="right">      474.50</td>
    <td align="right">       19.69</td>
    <td align="right">      474.50</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4843.50</td>
    <td align="right">       20.78</td>
    <td align="right">     3200.00</td>
    <td align="right">       21.06</td>
    <td align="right">     2374.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      185.83</td>
    <td align="right">       19.75</td>
    <td align="right">       85.17</td>
    <td align="right">       19.69</td>
    <td align="right">        7.17</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.83</td>
    <td align="right">       22.63</td>
    <td align="right">      492.17</td>
    <td align="right">       24.31</td>
    <td align="right">      492.17</td>
    <td align="right">       26.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.68</td>
    <td align="right">      494.33</td>
    <td align="right">       19.66</td>
    <td align="right">      494.33</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.66</td>
    <td align="right">      454.00</td>
    <td align="right">       19.66</td>
    <td align="right">      454.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.49</td>
    <td align="right">      377.00</td>
    <td align="right">       20.15</td>
    <td align="right">      377.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.87</td>
    <td align="right">      194.33</td>
    <td align="right">       20.32</td>
    <td align="right">      194.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      506.67</td>
    <td align="right">       21.90</td>
    <td align="right">       26.33</td>
    <td align="right">       20.81</td>
    <td align="right">       26.33</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      281.67</td>
    <td align="right">       22.96</td>
    <td align="right">      130.33</td>
    <td align="right">       24.17</td>
    <td align="right">       11.67</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      101.00</td>
    <td align="right">       23.72</td>
    <td align="right">      326.67</td>
    <td align="right">       24.27</td>
    <td align="right">       33.00</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.33</td>
    <td align="right">       23.15</td>
    <td align="right">      281.00</td>
    <td align="right">       24.23</td>
    <td align="right">        1.67</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      288.00</td>
    <td align="right">       22.99</td>
    <td align="right">      108.67</td>
    <td align="right">       24.22</td>
    <td align="right">       11.83</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.50</td>
    <td align="right">       21.77</td>
    <td align="right">       55.33</td>
    <td align="right">       20.59</td>
    <td align="right">       55.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.91</td>
    <td align="right">      191.17</td>
    <td align="right">       20.39</td>
    <td align="right">      191.17</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.97</td>
    <td align="right">      459.50</td>
    <td align="right">       19.88</td>
    <td align="right">      459.50</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4705.17</td>
    <td align="right">       21.06</td>
    <td align="right">     3098.67</td>
    <td align="right">       21.11</td>
    <td align="right">     2310.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.33</td>
    <td align="right">       19.66</td>
    <td align="right">       26.33</td>
    <td align="right">       19.66</td>
    <td align="right">        1.67</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.72</td>
    <td align="right">      494.33</td>
    <td align="right">       24.27</td>
    <td align="right">      494.33</td>
    <td align="right">       25.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.96</td>
    <td align="right">      494.33</td>
    <td align="right">       19.95</td>
    <td align="right">      494.33</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.60</td>
    <td align="right">      340.50</td>
    <td align="right">       20.29</td>
    <td align="right">      340.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.67</td>
    <td align="right">       21.11</td>
    <td align="right">      133.00</td>
    <td align="right">       20.18</td>
    <td align="right">      133.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      466.67</td>
    <td align="right">       21.90</td>
    <td align="right">       12.50</td>
    <td align="right">       22.74</td>
    <td align="right">        6.00</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      252.17</td>
    <td align="right">       22.66</td>
    <td align="right">      174.83</td>
    <td align="right">       24.40</td>
    <td align="right">       10.33</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      114.67</td>
    <td align="right">       23.57</td>
    <td align="right">      338.00</td>
    <td align="right">       24.42</td>
    <td align="right">       31.67</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      124.50</td>
    <td align="right">       22.73</td>
    <td align="right">      306.00</td>
    <td align="right">       24.32</td>
    <td align="right">        3.00</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      239.33</td>
    <td align="right">       22.47</td>
    <td align="right">      161.50</td>
    <td align="right">       24.36</td>
    <td align="right">       11.83</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.83</td>
    <td align="right">       21.58</td>
    <td align="right">       40.33</td>
    <td align="right">       20.62</td>
    <td align="right">       39.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.86</td>
    <td align="right">      186.33</td>
    <td align="right">       20.42</td>
    <td align="right">      186.33</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.10</td>
    <td align="right">      467.33</td>
    <td align="right">       20.05</td>
    <td align="right">      467.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4622.83</td>
    <td align="right">       21.07</td>
    <td align="right">     3108.67</td>
    <td align="right">       21.46</td>
    <td align="right">     2177.67</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.67</td>
    <td align="right">       19.96</td>
    <td align="right">       12.50</td>
    <td align="right">       19.95</td>
    <td align="right">        3.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.57</td>
    <td align="right">      494.33</td>
    <td align="right">       24.42</td>
    <td align="right">      494.33</td>
    <td align="right">       26.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       17.82</td>
    <td align="right">      485.83</td>
    <td align="right">       17.70</td>
    <td align="right">      485.83</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.78</td>
    <td align="right">      439.83</td>
    <td align="right">       17.68</td>
    <td align="right">      439.83</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.67</td>
    <td align="right">       19.69</td>
    <td align="right">      340.67</td>
    <td align="right">       19.04</td>
    <td align="right">      335.33</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.49</td>
    <td align="right">      208.17</td>
    <td align="right">       19.41</td>
    <td align="right">      208.17</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      498.00</td>
    <td align="right">       21.45</td>
    <td align="right">       43.83</td>
    <td align="right">       19.84</td>
    <td align="right">       40.67</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      338.17</td>
    <td align="right">       22.45</td>
    <td align="right">      126.33</td>
    <td align="right">       23.96</td>
    <td align="right">       28.67</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      151.17</td>
    <td align="right">       23.46</td>
    <td align="right">      327.50</td>
    <td align="right">       24.32</td>
    <td align="right">       67.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      123.67</td>
    <td align="right">       22.66</td>
    <td align="right">      328.33</td>
    <td align="right">       24.30</td>
    <td align="right">       21.83</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.67</td>
    <td align="right">       22.55</td>
    <td align="right">      206.67</td>
    <td align="right">       24.35</td>
    <td align="right">       22.67</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      437.17</td>
    <td align="right">       21.40</td>
    <td align="right">       86.67</td>
    <td align="right">       21.19</td>
    <td align="right">       52.33</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.83</td>
    <td align="right">       20.60</td>
    <td align="right">      198.33</td>
    <td align="right">       19.44</td>
    <td align="right">      198.33</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.43</td>
    <td align="right">      463.33</td>
    <td align="right">       18.21</td>
    <td align="right">      463.33</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4698.33</td>
    <td align="right">       20.23</td>
    <td align="right">     3255.50</td>
    <td align="right">       20.24</td>
    <td align="right">     2364.00</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      123.67</td>
    <td align="right">       17.78</td>
    <td align="right">       43.83</td>
    <td align="right">       17.68</td>
    <td align="right">       21.83</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.67</td>
    <td align="right">       23.46</td>
    <td align="right">      485.83</td>
    <td align="right">       24.35</td>
    <td align="right">      485.83</td>
    <td align="right">       24.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.96</td>
    <td align="right">      494.33</td>
    <td align="right">       19.95</td>
    <td align="right">      494.33</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
    <td align="right">      444.67</td>
    <td align="right">       19.96</td>
    <td align="right">      444.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.62</td>
    <td align="right">      328.00</td>
    <td align="right">       20.31</td>
    <td align="right">      328.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      482.50</td>
    <td align="right">       20.99</td>
    <td align="right">      155.17</td>
    <td align="right">       20.29</td>
    <td align="right">      155.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      462.17</td>
    <td align="right">       21.65</td>
    <td align="right">       32.83</td>
    <td align="right">       23.11</td>
    <td align="right">       12.17</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      270.50</td>
    <td align="right">       22.49</td>
    <td align="right">      166.00</td>
    <td align="right">       24.35</td>
    <td align="right">       11.50</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      149.00</td>
    <td align="right">       23.08</td>
    <td align="right">      313.00</td>
    <td align="right">       24.40</td>
    <td align="right">       30.17</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.67</td>
    <td align="right">       22.60</td>
    <td align="right">      267.83</td>
    <td align="right">       24.36</td>
    <td align="right">        4.17</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      322.00</td>
    <td align="right">       22.44</td>
    <td align="right">      103.83</td>
    <td align="right">       24.42</td>
    <td align="right">       11.83</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      488.83</td>
    <td align="right">       21.41</td>
    <td align="right">       55.50</td>
    <td align="right">       20.87</td>
    <td align="right">       49.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.83</td>
    <td align="right">      195.67</td>
    <td align="right">       20.41</td>
    <td align="right">      195.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.10</td>
    <td align="right">      466.33</td>
    <td align="right">       20.04</td>
    <td align="right">      466.33</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4790.67</td>
    <td align="right">       21.05</td>
    <td align="right">     3023.17</td>
    <td align="right">       21.35</td>
    <td align="right">     2203.67</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      149.00</td>
    <td align="right">       19.96</td>
    <td align="right">       32.83</td>
    <td align="right">       19.95</td>
    <td align="right">        4.17</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.08</td>
    <td align="right">      494.33</td>
    <td align="right">       24.42</td>
    <td align="right">      494.33</td>
    <td align="right">       26.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.81</td>
    <td align="right">      488.50</td>
    <td align="right">       19.78</td>
    <td align="right">      488.50</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.82</td>
    <td align="right">      435.00</td>
    <td align="right">       19.77</td>
    <td align="right">      435.00</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      501.33</td>
    <td align="right">       20.67</td>
    <td align="right">      295.33</td>
    <td align="right">       20.19</td>
    <td align="right">      291.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.28</td>
    <td align="right">      102.83</td>
    <td align="right">       20.02</td>
    <td align="right">      102.83</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.67</td>
    <td align="right">       22.41</td>
    <td align="right">       21.83</td>
    <td align="right">       23.55</td>
    <td align="right">        4.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      190.50</td>
    <td align="right">       23.06</td>
    <td align="right">      205.67</td>
    <td align="right">       24.21</td>
    <td align="right">        9.33</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.33</td>
    <td align="right">       23.76</td>
    <td align="right">      372.83</td>
    <td align="right">       24.30</td>
    <td align="right">       23.00</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      101.17</td>
    <td align="right">       22.90</td>
    <td align="right">      310.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.50</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      304.17</td>
    <td align="right">       22.69</td>
    <td align="right">      107.17</td>
    <td align="right">       24.20</td>
    <td align="right">       12.00</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.67</td>
    <td align="right">       21.42</td>
    <td align="right">       87.83</td>
    <td align="right">       20.09</td>
    <td align="right">       87.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.69</td>
    <td align="right">      222.67</td>
    <td align="right">       20.14</td>
    <td align="right">      222.67</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.87</td>
    <td align="right">      451.50</td>
    <td align="right">       19.76</td>
    <td align="right">      451.50</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4498.83</td>
    <td align="right">       21.04</td>
    <td align="right">     3101.50</td>
    <td align="right">       21.32</td>
    <td align="right">     2128.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.33</td>
    <td align="right">       19.81</td>
    <td align="right">       21.83</td>
    <td align="right">       19.76</td>
    <td align="right">        0.50</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.76</td>
    <td align="right">      488.50</td>
    <td align="right">       24.30</td>
    <td align="right">      488.50</td>
    <td align="right">       25.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.75</td>
    <td align="right">      419.67</td>
    <td align="right">       19.73</td>
    <td align="right">      419.67</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.80</td>
    <td align="right">      370.00</td>
    <td align="right">       19.75</td>
    <td align="right">      370.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.33</td>
    <td align="right">       20.59</td>
    <td align="right">      227.83</td>
    <td align="right">       20.04</td>
    <td align="right">      227.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      393.17</td>
    <td align="right">       21.12</td>
    <td align="right">       86.00</td>
    <td align="right">       20.12</td>
    <td align="right">       81.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      341.17</td>
    <td align="right">       21.83</td>
    <td align="right">       52.17</td>
    <td align="right">       24.54</td>
    <td align="right">        2.17</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      216.50</td>
    <td align="right">       22.30</td>
    <td align="right">      154.83</td>
    <td align="right">       24.43</td>
    <td align="right">        7.00</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      150.33</td>
    <td align="right">       23.07</td>
    <td align="right">      251.33</td>
    <td align="right">       24.47</td>
    <td align="right">       30.17</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      179.67</td>
    <td align="right">       22.28</td>
    <td align="right">      192.50</td>
    <td align="right">       24.31</td>
    <td align="right">        4.00</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.33</td>
    <td align="right">       22.05</td>
    <td align="right">       89.00</td>
    <td align="right">       24.44</td>
    <td align="right">       11.33</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      417.83</td>
    <td align="right">       21.13</td>
    <td align="right">       66.50</td>
    <td align="right">       20.09</td>
    <td align="right">       65.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.60</td>
    <td align="right">      212.67</td>
    <td align="right">       20.14</td>
    <td align="right">      212.67</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.78</td>
    <td align="right">      397.67</td>
    <td align="right">       19.70</td>
    <td align="right">      397.67</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4070.33</td>
    <td align="right">       20.92</td>
    <td align="right">     2520.17</td>
    <td align="right">       21.19</td>
    <td align="right">     1829.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.33</td>
    <td align="right">       19.75</td>
    <td align="right">       52.17</td>
    <td align="right">       19.70</td>
    <td align="right">        2.17</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      431.33</td>
    <td align="right">       23.07</td>
    <td align="right">      419.67</td>
    <td align="right">       24.54</td>
    <td align="right">      419.67</td>
    <td align="right">       26.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.50</td>
    <td align="right">       20.14</td>
    <td align="right">      415.17</td>
    <td align="right">       19.82</td>
    <td align="right">      415.17</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.00</td>
    <td align="right">       20.12</td>
    <td align="right">      357.17</td>
    <td align="right">       19.72</td>
    <td align="right">      357.17</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      475.17</td>
    <td align="right">       21.11</td>
    <td align="right">      211.17</td>
    <td align="right">       20.43</td>
    <td align="right">      199.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      437.50</td>
    <td align="right">       21.38</td>
    <td align="right">       88.83</td>
    <td align="right">       20.40</td>
    <td align="right">       82.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      398.17</td>
    <td align="right">       22.30</td>
    <td align="right">       38.33</td>
    <td align="right">       23.96</td>
    <td align="right">        4.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      210.83</td>
    <td align="right">       22.80</td>
    <td align="right">      198.50</td>
    <td align="right">       24.24</td>
    <td align="right">        7.83</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       94.67</td>
    <td align="right">       23.49</td>
    <td align="right">      354.83</td>
    <td align="right">       24.34</td>
    <td align="right">       25.00</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      119.00</td>
    <td align="right">       22.85</td>
    <td align="right">      323.83</td>
    <td align="right">       24.28</td>
    <td align="right">        5.00</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.83</td>
    <td align="right">       22.58</td>
    <td align="right">      196.50</td>
    <td align="right">       24.38</td>
    <td align="right">       12.50</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      403.33</td>
    <td align="right">       21.60</td>
    <td align="right">      106.67</td>
    <td align="right">       22.23</td>
    <td align="right">       54.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.00</td>
    <td align="right">       21.05</td>
    <td align="right">      169.00</td>
    <td align="right">       20.32</td>
    <td align="right">      164.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.67</td>
    <td align="right">       20.15</td>
    <td align="right">      401.50</td>
    <td align="right">       19.87</td>
    <td align="right">      401.50</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4282.67</td>
    <td align="right">       21.23</td>
    <td align="right">     2861.50</td>
    <td align="right">       21.74</td>
    <td align="right">     1729.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.67</td>
    <td align="right">       20.12</td>
    <td align="right">       38.33</td>
    <td align="right">       19.72</td>
    <td align="right">        4.50</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.50</td>
    <td align="right">       23.49</td>
    <td align="right">      415.17</td>
    <td align="right">       24.38</td>
    <td align="right">      415.17</td>
    <td align="right">       26.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
    <td align="right">      488.00</td>
    <td align="right">       19.90</td>
    <td align="right">      488.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
    <td align="right">      423.00</td>
    <td align="right">       19.91</td>
    <td align="right">      423.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.67</td>
    <td align="right">       20.73</td>
    <td align="right">      255.50</td>
    <td align="right">       20.18</td>
    <td align="right">      255.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      452.83</td>
    <td align="right">       21.03</td>
    <td align="right">      108.50</td>
    <td align="right">       20.65</td>
    <td align="right">       93.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      414.67</td>
    <td align="right">       21.75</td>
    <td align="right">       64.50</td>
    <td align="right">       24.27</td>
    <td align="right">        4.17</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      268.50</td>
    <td align="right">       22.25</td>
    <td align="right">      180.17</td>
    <td align="right">       24.27</td>
    <td align="right">        9.67</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.33</td>
    <td align="right">       22.67</td>
    <td align="right">      280.17</td>
    <td align="right">       24.34</td>
    <td align="right">       28.17</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      227.33</td>
    <td align="right">       22.19</td>
    <td align="right">      215.67</td>
    <td align="right">       24.26</td>
    <td align="right">        5.67</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      369.50</td>
    <td align="right">       21.98</td>
    <td align="right">       88.67</td>
    <td align="right">       24.41</td>
    <td align="right">       11.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.33</td>
    <td align="right">       21.09</td>
    <td align="right">       88.50</td>
    <td align="right">       20.41</td>
    <td align="right">       80.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.64</td>
    <td align="right">      226.00</td>
    <td align="right">       20.15</td>
    <td align="right">      226.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.95</td>
    <td align="right">      457.33</td>
    <td align="right">       19.86</td>
    <td align="right">      457.33</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4857.17</td>
    <td align="right">       20.96</td>
    <td align="right">     2876.00</td>
    <td align="right">       21.25</td>
    <td align="right">     2083.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      185.33</td>
    <td align="right">       19.93</td>
    <td align="right">       64.50</td>
    <td align="right">       19.86</td>
    <td align="right">        4.17</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.67</td>
    <td align="right">       22.67</td>
    <td align="right">      488.00</td>
    <td align="right">       24.41</td>
    <td align="right">      488.00</td>
    <td align="right">       26.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.72313</td>
    <td align="right">    16.01813</td>
    <td align="right">     -0.4186</td>
    <td align="right">    10.61372</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.93126</td>
    <td align="right">    15.73082</td>
    <td align="right">     -0.3649</td>
    <td align="right">     8.78848</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.86871</td>
    <td align="right">    23.11494</td>
    <td align="right">     -0.0586</td>
    <td align="right">     6.43321</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.28084</td>
    <td align="right">    27.70217</td>
    <td align="right">     0.08716</td>
    <td align="right">     5.93115</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78603</td>
    <td align="right">    31.95043</td>
    <td align="right">     -0.6547</td>
    <td align="right">    14.95051</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07368</td>
    <td align="right">    39.97931</td>
    <td align="right">     -0.4497</td>
    <td align="right">     9.95893</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25430</td>
    <td align="right">    45.93004</td>
    <td align="right">     -0.3327</td>
    <td align="right">     7.97824</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18818</td>
    <td align="right">    43.86277</td>
    <td align="right">     -0.3589</td>
    <td align="right">     8.27031</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07957</td>
    <td align="right">    40.69029</td>
    <td align="right">     -0.4477</td>
    <td align="right">    10.02340</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.66813</td>
    <td align="right">    32.71714</td>
    <td align="right">     0.22890</td>
    <td align="right">     6.62491</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.32009</td>
    <td align="right">    26.33725</td>
    <td align="right">     0.07737</td>
    <td align="right">     5.85210</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.21922</td>
    <td align="right">    19.24262</td>
    <td align="right">     -0.2617</td>
    <td align="right">     7.73003</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.29210</td>
    <td align="right">    30.37760</td>
    <td align="right">     -0.2463</td>
    <td align="right">     8.60550</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.72313</td>
    <td align="right">    15.73082</td>
    <td align="right">     -0.6547</td>
    <td align="right">     5.85210</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25430</td>
    <td align="right">    45.93004</td>
    <td align="right">     0.22890</td>
    <td align="right">    14.95051</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.76373</td>
    <td align="right">    17.16481</td>
    <td align="right">     -0.6547</td>
    <td align="right">    15.46255</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.89461</td>
    <td align="right">    17.16950</td>
    <td align="right">     -0.6196</td>
    <td align="right">    14.17352</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.79879</td>
    <td align="right">    25.06584</td>
    <td align="right">     -0.3120</td>
    <td align="right">     8.72911</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.38372</td>
    <td align="right">    29.92277</td>
    <td align="right">     -0.1294</td>
    <td align="right">     6.39653</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.46233</td>
    <td align="right">    33.65762</td>
    <td align="right">     -0.7873</td>
    <td align="right">    19.24777</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.90235</td>
    <td align="right">    41.32806</td>
    <td align="right">     -0.5362</td>
    <td align="right">    11.75270</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11757</td>
    <td align="right">    46.94345</td>
    <td align="right">     -0.4087</td>
    <td align="right">     9.00399</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06372</td>
    <td align="right">    45.02394</td>
    <td align="right">     -0.4417</td>
    <td align="right">     9.55492</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77143</td>
    <td align="right">    42.39130</td>
    <td align="right">     -0.5928</td>
    <td align="right">    13.38894</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.69758</td>
    <td align="right">    35.43873</td>
    <td align="right">     -0.0155</td>
    <td align="right">     6.04280</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.93235</td>
    <td align="right">    29.13750</td>
    <td align="right">     -0.2555</td>
    <td align="right">     7.09816</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.96513</td>
    <td align="right">    21.00796</td>
    <td align="right">     -0.5716</td>
    <td align="right">    13.04191</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.57576</td>
    <td align="right">    32.12473</td>
    <td align="right">     -0.4431</td>
    <td align="right">    11.14916</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76373</td>
    <td align="right">    17.16481</td>
    <td align="right">     -0.7873</td>
    <td align="right">     6.04280</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11757</td>
    <td align="right">    46.94345</td>
    <td align="right">     -0.0155</td>
    <td align="right">    19.24777</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.28118</td>
    <td align="right">    17.59642</td>
    <td align="right">     -0.8086</td>
    <td align="right">    20.97921</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.36724</td>
    <td align="right">    17.74840</td>
    <td align="right">     -0.7790</td>
    <td align="right">    20.02632</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.31914</td>
    <td align="right">    25.68955</td>
    <td align="right">     -0.4491</td>
    <td align="right">    11.96704</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.92796</td>
    <td align="right">    30.41958</td>
    <td align="right">     -0.2473</td>
    <td align="right">     8.03332</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.23381</td>
    <td align="right">    33.80734</td>
    <td align="right">     -0.8611</td>
    <td align="right">    22.57290</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85144</td>
    <td align="right">    41.19630</td>
    <td align="right">     -0.5433</td>
    <td align="right">    12.28462</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10232</td>
    <td align="right">    46.68151</td>
    <td align="right">     -0.4005</td>
    <td align="right">     9.00400</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99603</td>
    <td align="right">    44.88231</td>
    <td align="right">     -0.4612</td>
    <td align="right">    10.12972</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.49372</td>
    <td align="right">    42.81601</td>
    <td align="right">     -0.6939</td>
    <td align="right">    16.92436</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.95648</td>
    <td align="right">    36.82510</td>
    <td align="right">     -0.2021</td>
    <td align="right">     7.64953</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.19780</td>
    <td align="right">    30.02380</td>
    <td align="right">     -0.4578</td>
    <td align="right">    10.61948</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.34224</td>
    <td align="right">    21.68964</td>
    <td align="right">     -0.7587</td>
    <td align="right">    19.38839</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.18733</td>
    <td align="right">    32.54925</td>
    <td align="right">     -0.5540</td>
    <td align="right">    14.09893</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.28118</td>
    <td align="right">    17.59642</td>
    <td align="right">     -0.8611</td>
    <td align="right">     7.64953</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10232</td>
    <td align="right">    46.68151</td>
    <td align="right">     -0.2021</td>
    <td align="right">    22.57290</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.50227</td>
    <td align="right">    18.06011</td>
    <td align="right">     -1.0599</td>
    <td align="right">    31.26584</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.46878</td>
    <td align="right">    18.40067</td>
    <td align="right">     -1.0476</td>
    <td align="right">    30.91269</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.47546</td>
    <td align="right">    26.78795</td>
    <td align="right">     -0.6800</td>
    <td align="right">    18.72048</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.02219</td>
    <td align="right">    31.79303</td>
    <td align="right">     -0.4625</td>
    <td align="right">    11.82151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.46098</td>
    <td align="right">    36.49934</td>
    <td align="right">     -1.0816</td>
    <td align="right">    32.27458</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.52680</td>
    <td align="right">    43.59157</td>
    <td align="right">     -0.6100</td>
    <td align="right">    15.49448</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97658</td>
    <td align="right">    50.02450</td>
    <td align="right">     -0.3865</td>
    <td align="right">     9.64220</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71016</td>
    <td align="right">    47.25466</td>
    <td align="right">     -0.5156</td>
    <td align="right">    12.50271</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82595</td>
    <td align="right">    46.03102</td>
    <td align="right">     -0.8848</td>
    <td align="right">    24.85869</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.98779</td>
    <td align="right">    38.51624</td>
    <td align="right">     -0.4326</td>
    <td align="right">    11.50632</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.32167</td>
    <td align="right">    31.20032</td>
    <td align="right">     -0.6948</td>
    <td align="right">    17.31491</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.54099</td>
    <td align="right">    22.28876</td>
    <td align="right">     -1.0108</td>
    <td align="right">    29.48728</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.50220</td>
    <td align="right">    34.31222</td>
    <td align="right">     -0.7369</td>
    <td align="right">    20.41725</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.46878</td>
    <td align="right">    18.06011</td>
    <td align="right">     -1.0816</td>
    <td align="right">     9.64220</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97658</td>
    <td align="right">    50.02450</td>
    <td align="right">     -0.3865</td>
    <td align="right">    32.27458</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.76213</td>
    <td align="right">    17.21671</td>
    <td align="right">     -1.0012</td>
    <td align="right">    28.66395</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.79620</td>
    <td align="right">    17.57793</td>
    <td align="right">     -0.9680</td>
    <td align="right">    27.50987</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.52125</td>
    <td align="right">    26.20123</td>
    <td align="right">     -0.6358</td>
    <td align="right">    16.89994</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.20026</td>
    <td align="right">    30.96070</td>
    <td align="right">     -0.3791</td>
    <td align="right">    10.91145</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.45795</td>
    <td align="right">    35.82956</td>
    <td align="right">     -1.0048</td>
    <td align="right">    30.10887</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.35674</td>
    <td align="right">    43.28085</td>
    <td align="right">     -0.5737</td>
    <td align="right">    15.71482</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.80514</td>
    <td align="right">    49.59768</td>
    <td align="right">     -0.3497</td>
    <td align="right">    10.40056</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.46483</td>
    <td align="right">    47.19636</td>
    <td align="right">     -0.5069</td>
    <td align="right">    13.67702</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.73180</td>
    <td align="right">    45.59831</td>
    <td align="right">     -0.8416</td>
    <td align="right">    24.35356</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.97361</td>
    <td align="right">    37.88843</td>
    <td align="right">     -0.4069</td>
    <td align="right">    10.65893</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.36321</td>
    <td align="right">    30.51987</td>
    <td align="right">     -0.6768</td>
    <td align="right">    16.65081</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.75585</td>
    <td align="right">    21.54558</td>
    <td align="right">     -0.9686</td>
    <td align="right">    27.58556</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.53016</td>
    <td align="right">    33.72906</td>
    <td align="right">     -0.6910</td>
    <td align="right">    19.37756</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.75585</td>
    <td align="right">    17.21671</td>
    <td align="right">     -1.0048</td>
    <td align="right">    10.40056</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80514</td>
    <td align="right">    49.59768</td>
    <td align="right">     -0.3497</td>
    <td align="right">    30.10887</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.82964</td>
    <td align="right">    17.43930</td>
    <td align="right">     -0.9355</td>
    <td align="right">    26.99283</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.79285</td>
    <td align="right">    17.83911</td>
    <td align="right">     -0.9233</td>
    <td align="right">    27.11907</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.96799</td>
    <td align="right">    25.90318</td>
    <td align="right">     -0.5153</td>
    <td align="right">    15.32028</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.40086</td>
    <td align="right">    30.84184</td>
    <td align="right">     -0.3543</td>
    <td align="right">    11.09809</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.51242</td>
    <td align="right">    36.05614</td>
    <td align="right">     -1.0437</td>
    <td align="right">    31.27313</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.41641</td>
    <td align="right">    43.54761</td>
    <td align="right">     -0.6271</td>
    <td align="right">    16.55981</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90911</td>
    <td align="right">    49.84618</td>
    <td align="right">     -0.3860</td>
    <td align="right">    10.39580</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69727</td>
    <td align="right">    46.83029</td>
    <td align="right">     -0.4795</td>
    <td align="right">    12.65851</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.11990</td>
    <td align="right">    44.69189</td>
    <td align="right">     -0.7266</td>
    <td align="right">    21.16240</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.64164</td>
    <td align="right">    36.70498</td>
    <td align="right">     -0.2427</td>
    <td align="right">    10.32944</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.78616</td>
    <td align="right">    30.08047</td>
    <td align="right">     -0.5549</td>
    <td align="right">    14.63652</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.80878</td>
    <td align="right">    21.71731</td>
    <td align="right">     -0.9126</td>
    <td align="right">    25.87228</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.75637</td>
    <td align="right">    33.56735</td>
    <td align="right">     -0.6401</td>
    <td align="right">    18.56944</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.79285</td>
    <td align="right">    17.43930</td>
    <td align="right">     -1.0437</td>
    <td align="right">    10.32944</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90911</td>
    <td align="right">    49.84618</td>
    <td align="right">     -0.2427</td>
    <td align="right">    31.27313</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.78743</td>
    <td align="right">    17.03948</td>
    <td align="right">     -1.0036</td>
    <td align="right">    28.72935</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82604</td>
    <td align="right">    17.39947</td>
    <td align="right">     -0.9693</td>
    <td align="right">    27.58073</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.56863</td>
    <td align="right">    26.05295</td>
    <td align="right">     -0.6329</td>
    <td align="right">    16.72304</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.10136</td>
    <td align="right">    30.91756</td>
    <td align="right">     -0.4145</td>
    <td align="right">    11.68076</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.14274</td>
    <td align="right">    36.32022</td>
    <td align="right">     -1.1043</td>
    <td align="right">    34.95909</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.04332</td>
    <td align="right">    43.95021</td>
    <td align="right">     -0.6622</td>
    <td align="right">    19.19913</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.47492</td>
    <td align="right">    50.56214</td>
    <td align="right">     -0.4548</td>
    <td align="right">    13.32577</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.13742</td>
    <td align="right">    48.05399</td>
    <td align="right">     -0.6034</td>
    <td align="right">    16.93059</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.33487</td>
    <td align="right">    46.44102</td>
    <td align="right">     -0.9643</td>
    <td align="right">    29.11151</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.88743</td>
    <td align="right">    37.92843</td>
    <td align="right">     -0.4334</td>
    <td align="right">    11.45829</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.34824</td>
    <td align="right">    30.40836</td>
    <td align="right">     -0.6839</td>
    <td align="right">    16.96547</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.77381</td>
    <td align="right">    21.38595</td>
    <td align="right">     -0.9662</td>
    <td align="right">    27.48696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.38216</td>
    <td align="right">    33.98637</td>
    <td align="right">     -0.7397</td>
    <td align="right">    21.14085</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.77381</td>
    <td align="right">    17.03948</td>
    <td align="right">     -1.1043</td>
    <td align="right">    11.45829</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.47492</td>
    <td align="right">    50.56214</td>
    <td align="right">     -0.4145</td>
    <td align="right">    34.95909</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.68623</td>
    <td align="right">    18.90396</td>
    <td align="right">     -1.0035</td>
    <td align="right">    28.30608</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.66062</td>
    <td align="right">    19.24297</td>
    <td align="right">     -0.9982</td>
    <td align="right">    28.19316</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.49691</td>
    <td align="right">    27.97814</td>
    <td align="right">     -0.7013</td>
    <td align="right">    17.94228</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.87892</td>
    <td align="right">    33.13891</td>
    <td align="right">     -0.5302</td>
    <td align="right">    12.01190</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.89479</td>
    <td align="right">    38.81142</td>
    <td align="right">     -1.3299</td>
    <td align="right">    42.65847</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.39442</td>
    <td align="right">    45.10880</td>
    <td align="right">     -0.7250</td>
    <td align="right">    17.95755</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99559</td>
    <td align="right">    50.81312</td>
    <td align="right">     -0.4453</td>
    <td align="right">     9.98190</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93088</td>
    <td align="right">    47.21082</td>
    <td align="right">     -0.4865</td>
    <td align="right">    10.73857</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.38044</td>
    <td align="right">    45.33038</td>
    <td align="right">     -0.7249</td>
    <td align="right">    17.92422</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.80015</td>
    <td align="right">    37.93410</td>
    <td align="right">     -0.2230</td>
    <td align="right">     7.48958</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.91985</td>
    <td align="right">    31.27227</td>
    <td align="right">     -0.5093</td>
    <td align="right">    11.25190</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.97882</td>
    <td align="right">    22.79780</td>
    <td align="right">     -0.8722</td>
    <td align="right">    23.18195</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.68350</td>
    <td align="right">    34.98918</td>
    <td align="right">     -0.7113</td>
    <td align="right">    18.94534</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.66062</td>
    <td align="right">    18.90396</td>
    <td align="right">     -1.3299</td>
    <td align="right">     7.48958</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99559</td>
    <td align="right">    50.81312</td>
    <td align="right">     -0.2230</td>
    <td align="right">    42.65847</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.98343</td>
    <td align="right">    17.63082</td>
    <td align="right">     -0.9426</td>
    <td align="right">    25.66258</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00771</td>
    <td align="right">    18.02617</td>
    <td align="right">     -0.9202</td>
    <td align="right">    24.82852</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.61648</td>
    <td align="right">    26.88398</td>
    <td align="right">     -0.6427</td>
    <td align="right">    15.53850</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.12554</td>
    <td align="right">    31.77952</td>
    <td align="right">     -0.4271</td>
    <td align="right">    10.35249</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.05979</td>
    <td align="right">    37.33338</td>
    <td align="right">     -1.1990</td>
    <td align="right">    36.95154</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.36372</td>
    <td align="right">    43.97259</td>
    <td align="right">     -0.6430</td>
    <td align="right">    16.69207</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97235</td>
    <td align="right">    49.65072</td>
    <td align="right">     -0.3612</td>
    <td align="right">     9.57915</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78183</td>
    <td align="right">    46.70109</td>
    <td align="right">     -0.4454</td>
    <td align="right">    11.09858</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.25140</td>
    <td align="right">    44.69308</td>
    <td align="right">     -0.6868</td>
    <td align="right">    17.98395</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.65312</td>
    <td align="right">    37.19675</td>
    <td align="right">     -0.2223</td>
    <td align="right">     7.34447</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.86902</td>
    <td align="right">    30.36381</td>
    <td align="right">     -0.5114</td>
    <td align="right">    11.18057</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.12488</td>
    <td align="right">    21.74385</td>
    <td align="right">     -0.8486</td>
    <td align="right">    22.04202</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.74737</td>
    <td align="right">    33.94347</td>
    <td align="right">     -0.6531</td>
    <td align="right">    17.41713</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98343</td>
    <td align="right">    17.63082</td>
    <td align="right">     -1.1990</td>
    <td align="right">     7.34447</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97235</td>
    <td align="right">    49.65072</td>
    <td align="right">     -0.2223</td>
    <td align="right">    36.95154</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    17.83289</td>
    <td align="right">    18.42859</td>
    <td align="right">     -1.2935</td>
    <td align="right">    41.11927</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.78700</td>
    <td align="right">    19.15902</td>
    <td align="right">     -1.2956</td>
    <td align="right">    40.89755</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.78029</td>
    <td align="right">    26.91987</td>
    <td align="right">     -0.7583</td>
    <td align="right">    21.05952</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.49469</td>
    <td align="right">    32.18802</td>
    <td align="right">     -0.5614</td>
    <td align="right">    14.02742</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.48931</td>
    <td align="right">    38.32945</td>
    <td align="right">     -1.4073</td>
    <td align="right">    46.41604</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.91950</td>
    <td align="right">    47.11059</td>
    <td align="right">     -0.8268</td>
    <td align="right">    22.42674</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89924</td>
    <td align="right">    53.44781</td>
    <td align="right">     -0.4285</td>
    <td align="right">    10.61447</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82287</td>
    <td align="right">    48.81829</td>
    <td align="right">     -0.4537</td>
    <td align="right">    11.38206</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.41776</td>
    <td align="right">    45.25649</td>
    <td align="right">     -0.6168</td>
    <td align="right">    16.64167</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.75158</td>
    <td align="right">    36.35918</td>
    <td align="right">     -0.1624</td>
    <td align="right">     8.59819</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.62398</td>
    <td align="right">    29.95081</td>
    <td align="right">     -0.5140</td>
    <td align="right">    13.13367</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.44120</td>
    <td align="right">    22.70648</td>
    <td align="right">     -1.1221</td>
    <td align="right">    33.84971</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.04480</td>
    <td align="right">    35.00328</td>
    <td align="right">     -0.7842</td>
    <td align="right">    23.27094</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.78700</td>
    <td align="right">    18.42859</td>
    <td align="right">     -1.4073</td>
    <td align="right">     8.59819</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89924</td>
    <td align="right">    53.44781</td>
    <td align="right">     -0.1624</td>
    <td align="right">    46.41604</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.98365</td>
    <td align="right">    17.49710</td>
    <td align="right">     -0.9505</td>
    <td align="right">    25.99912</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00412</td>
    <td align="right">    17.89205</td>
    <td align="right">     -0.9286</td>
    <td align="right">    25.19451</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.62911</td>
    <td align="right">    26.75828</td>
    <td align="right">     -0.6444</td>
    <td align="right">    15.53829</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.00399</td>
    <td align="right">    31.80438</td>
    <td align="right">     -0.4666</td>
    <td align="right">    11.06940</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.86105</td>
    <td align="right">    37.60810</td>
    <td align="right">     -1.2648</td>
    <td align="right">    40.37277</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.18670</td>
    <td align="right">    44.30466</td>
    <td align="right">     -0.6893</td>
    <td align="right">    18.32593</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.79382</td>
    <td align="right">    50.26482</td>
    <td align="right">     -0.4228</td>
    <td align="right">    10.94365</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63476</td>
    <td align="right">    47.13941</td>
    <td align="right">     -0.4906</td>
    <td align="right">    12.35837</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.93607</td>
    <td align="right">    45.42765</td>
    <td align="right">     -0.7870</td>
    <td align="right">    21.12326</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.46293</td>
    <td align="right">    37.44796</td>
    <td align="right">     -0.2687</td>
    <td align="right">     7.78640</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.83755</td>
    <td align="right">    30.28256</td>
    <td align="right">     -0.5219</td>
    <td align="right">    11.40689</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.12122</td>
    <td align="right">    21.62540</td>
    <td align="right">     -0.8507</td>
    <td align="right">    22.13925</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.63419</td>
    <td align="right">    34.11812</td>
    <td align="right">     -0.6895</td>
    <td align="right">    18.50415</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98365</td>
    <td align="right">    17.49710</td>
    <td align="right">     -1.2648</td>
    <td align="right">     7.78640</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79382</td>
    <td align="right">    50.26482</td>
    <td align="right">     -0.2687</td>
    <td align="right">    40.37277</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.82059</td>
    <td align="right">    17.86046</td>
    <td align="right">     -0.9496</td>
    <td align="right">    26.41745</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82534</td>
    <td align="right">    18.16471</td>
    <td align="right">     -0.9294</td>
    <td align="right">    25.71912</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.75978</td>
    <td align="right">    26.51820</td>
    <td align="right">     -0.5850</td>
    <td align="right">    15.33792</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.28070</td>
    <td align="right">    31.44353</td>
    <td align="right">     -0.3842</td>
    <td align="right">     9.85833</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.67952</td>
    <td align="right">    36.31136</td>
    <td align="right">     -1.0103</td>
    <td align="right">    28.66560</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.66371</td>
    <td align="right">    43.41987</td>
    <td align="right">     -0.5787</td>
    <td align="right">    13.81000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07179</td>
    <td align="right">    49.86045</td>
    <td align="right">     -0.3722</td>
    <td align="right">     8.85741</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86549</td>
    <td align="right">    46.98079</td>
    <td align="right">     -0.4737</td>
    <td align="right">    10.82121</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14511</td>
    <td align="right">    45.41369</td>
    <td align="right">     -0.7762</td>
    <td align="right">    20.16286</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.45730</td>
    <td align="right">    37.69850</td>
    <td align="right">     -0.2996</td>
    <td align="right">     8.65828</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.70077</td>
    <td align="right">    30.60613</td>
    <td align="right">     -0.5654</td>
    <td align="right">    12.89334</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.88388</td>
    <td align="right">    21.95214</td>
    <td align="right">     -0.8887</td>
    <td align="right">    24.26558</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.77909</td>
    <td align="right">    33.96118</td>
    <td align="right">     -0.6494</td>
    <td align="right">    17.07377</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82059</td>
    <td align="right">    17.86046</td>
    <td align="right">     -1.0103</td>
    <td align="right">     8.65828</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07179</td>
    <td align="right">    49.86045</td>
    <td align="right">     -0.2996</td>
    <td align="right">    28.66560</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.77933</td>
    <td align="right">    16.63966</td>
    <td align="right">     -0.9591</td>
    <td align="right">    26.78927</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.82898</td>
    <td align="right">    17.05246</td>
    <td align="right">     -0.9239</td>
    <td align="right">    25.50243</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.61611</td>
    <td align="right">    25.62105</td>
    <td align="right">     -0.5934</td>
    <td align="right">    14.71245</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.23926</td>
    <td align="right">    30.47755</td>
    <td align="right">     -0.3594</td>
    <td align="right">     9.99403</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.31083</td>
    <td align="right">    35.91705</td>
    <td align="right">     -1.0502</td>
    <td align="right">    31.69401</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.15275</td>
    <td align="right">    43.63671</td>
    <td align="right">     -0.6497</td>
    <td align="right">    17.90140</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.68580</td>
    <td align="right">    49.95975</td>
    <td align="right">     -0.4082</td>
    <td align="right">    11.75612</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.29355</td>
    <td align="right">    47.44677</td>
    <td align="right">     -0.5714</td>
    <td align="right">    15.16835</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.60017</td>
    <td align="right">    45.80885</td>
    <td align="right">     -0.8721</td>
    <td align="right">    24.95660</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.19083</td>
    <td align="right">    37.01541</td>
    <td align="right">     -0.3382</td>
    <td align="right">     8.79122</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.61271</td>
    <td align="right">    29.33426</td>
    <td align="right">     -0.5869</td>
    <td align="right">    13.34576</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.80723</td>
    <td align="right">    20.82635</td>
    <td align="right">     -0.9126</td>
    <td align="right">    25.10102</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.52096</td>
    <td align="right">    33.40888</td>
    <td align="right">     -0.6842</td>
    <td align="right">    18.77425</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.77933</td>
    <td align="right">    16.63966</td>
    <td align="right">     -1.0502</td>
    <td align="right">     8.79122</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.68580</td>
    <td align="right">    49.95975</td>
    <td align="right">     -0.3382</td>
    <td align="right">    31.69401</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.18431</td>
    <td align="right">    17.09323</td>
    <td align="right">     -0.8181</td>
    <td align="right">    22.43488</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16815</td>
    <td align="right">    17.46015</td>
    <td align="right">     -0.8024</td>
    <td align="right">    22.15052</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.32970</td>
    <td align="right">    25.47614</td>
    <td align="right">     -0.4076</td>
    <td align="right">    12.04950</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.65293</td>
    <td align="right">    30.42178</td>
    <td align="right">     -0.2782</td>
    <td align="right">     9.30223</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.67499</td>
    <td align="right">    35.88022</td>
    <td align="right">     -0.9874</td>
    <td align="right">    28.23298</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.51354</td>
    <td align="right">    43.40076</td>
    <td align="right">     -0.6063</td>
    <td align="right">    15.14024</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99024</td>
    <td align="right">    49.66904</td>
    <td align="right">     -0.3753</td>
    <td align="right">     9.57919</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83358</td>
    <td align="right">    46.56135</td>
    <td align="right">     -0.4426</td>
    <td align="right">    11.03790</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37037</td>
    <td align="right">    44.14915</td>
    <td align="right">     -0.6367</td>
    <td align="right">    17.35830</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.10092</td>
    <td align="right">    35.80964</td>
    <td align="right">     -0.1137</td>
    <td align="right">     8.38291</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.21303</td>
    <td align="right">    29.33728</td>
    <td align="right">     -0.4190</td>
    <td align="right">    11.00644</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.18623</td>
    <td align="right">    21.21713</td>
    <td align="right">     -0.7843</td>
    <td align="right">    20.76123</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.03336</td>
    <td align="right">    33.14969</td>
    <td align="right">     -0.5546</td>
    <td align="right">    15.58765</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16815</td>
    <td align="right">    17.09323</td>
    <td align="right">     -0.9874</td>
    <td align="right">     8.38291</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99024</td>
    <td align="right">    49.66904</td>
    <td align="right">     -0.1137</td>
    <td align="right">    28.23298</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.95724</td>
    <td align="right">    16.75936</td>
    <td align="right">     -0.9233</td>
    <td align="right">    25.29106</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01020</td>
    <td align="right">    17.09434</td>
    <td align="right">     -0.8865</td>
    <td align="right">    24.00122</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.75436</td>
    <td align="right">    25.74301</td>
    <td align="right">     -0.5587</td>
    <td align="right">    13.95370</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.23784</td>
    <td align="right">    30.59827</td>
    <td align="right">     -0.3603</td>
    <td align="right">    10.08537</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.19011</td>
    <td align="right">    36.29001</td>
    <td align="right">     -1.0781</td>
    <td align="right">    33.16702</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.04161</td>
    <td align="right">    43.97728</td>
    <td align="right">     -0.6671</td>
    <td align="right">    18.58676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.48163</td>
    <td align="right">    50.54815</td>
    <td align="right">     -0.4632</td>
    <td align="right">    12.94806</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.16271</td>
    <td align="right">    48.06835</td>
    <td align="right">     -0.5953</td>
    <td align="right">    16.01219</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.42743</td>
    <td align="right">    46.30209</td>
    <td align="right">     -0.9159</td>
    <td align="right">    26.55196</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.17228</td>
    <td align="right">    37.32448</td>
    <td align="right">     -0.3366</td>
    <td align="right">     8.94233</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.65553</td>
    <td align="right">    29.73675</td>
    <td align="right">     -0.5712</td>
    <td align="right">    12.98027</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.97751</td>
    <td align="right">    20.97463</td>
    <td align="right">     -0.8730</td>
    <td align="right">    23.52473</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.51836</td>
    <td align="right">    33.73427</td>
    <td align="right">     -0.6847</td>
    <td align="right">    18.81129</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95724</td>
    <td align="right">    16.75936</td>
    <td align="right">     -1.0781</td>
    <td align="right">     8.94233</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.48163</td>
    <td align="right">    50.54815</td>
    <td align="right">     -0.3366</td>
    <td align="right">    33.16702</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 10541020.02</td>
    <td align="right">  3251968.82</td>
    <td align="right">        2.33</td>
    <td align="right">  9465075.41</td>
    <td align="right">  1075944.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1630.98</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">     1461.07</td>
    <td align="right">22-FEB-18:00</td>
    <td align="right">      170.02</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">      502.41</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371816E+10</td>
    <td align="right">0.977778E+09</td>
    <td align="right">       46.67</td>
    <td align="right">0.290329E+10</td>
    <td align="right">0.814871E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    41344.84</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    39182.12</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">    14823.97</td>
    <td align="right">14-MAR-10:25</td>
    <td align="right">    10407.25</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.764397E+09</td>
    <td align="right">       86.67</td>
    <td align="right">0.229354E+10</td>
    <td align="right">0.365393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    24364.33</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">    21671.80</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">     5138.44</td>
    <td align="right">08-APR-16:30</td>
    <td align="right">     6512.11</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156436E+11</td>
    <td align="right">0.425714E+10</td>
    <td align="right">      281.03</td>
    <td align="right">0.127299E+11</td>
    <td align="right">0.291372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    52138.00</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    40828.23</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">    19429.12</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    12515.92</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.531653E+11</td>
    <td align="right">0.134990E+11</td>
    <td align="right">      395.42</td>
    <td align="right">0.354089E+11</td>
    <td align="right">0.177564E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   119973.84</td>
    <td align="right">27-JUN-04:03</td>
    <td align="right">    67681.46</td>
    <td align="right">27-JUN-12:03</td>
    <td align="right">    66695.28</td>
    <td align="right">27-JUN-04:03</td>
    <td align="right">    29656.51</td>
    <td align="right">27-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.868167E+11</td>
    <td align="right">0.217826E+11</td>
    <td align="right">      419.43</td>
    <td align="right">0.540305E+11</td>
    <td align="right">0.327861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   149265.14</td>
    <td align="right">20-JUL-04:12</td>
    <td align="right">    80409.86</td>
    <td align="right">21-JUL-04:12</td>
    <td align="right">    94107.64</td>
    <td align="right">29-JUL-04:01</td>
    <td align="right">    36016.38</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.753453E+11</td>
    <td align="right">0.190359E+11</td>
    <td align="right">      443.19</td>
    <td align="right">0.522726E+11</td>
    <td align="right">0.230727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   148964.96</td>
    <td align="right">14-AUG-04:04</td>
    <td align="right">    75242.80</td>
    <td align="right">09-AUG-15:40</td>
    <td align="right">    93810.96</td>
    <td align="right">14-AUG-04:05</td>
    <td align="right">    34975.12</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398707E+11</td>
    <td align="right">0.101396E+11</td>
    <td align="right">      359.66</td>
    <td align="right">0.266465E+11</td>
    <td align="right">0.132242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   138186.86</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    62039.04</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">    79213.61</td>
    <td align="right">16-SEP-04:01</td>
    <td align="right">    33320.87</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.673852E+10</td>
    <td align="right">0.185732E+10</td>
    <td align="right">      128.38</td>
    <td align="right">0.501253E+10</td>
    <td align="right">0.172600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    35619.02</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    35619.02</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    13002.22</td>
    <td align="right">26-OCT-04:03</td>
    <td align="right">     8934.96</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155931E+10</td>
    <td align="right">0.437000E+09</td>
    <td align="right">       34.50</td>
    <td align="right">0.109267E+10</td>
    <td align="right">0.466638E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    23793.57</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    18730.22</td>
    <td align="right">16-NOV-13:00</td>
    <td align="right">     7438.41</td>
    <td align="right">16-NOV-16:00</td>
    <td align="right">     6380.76</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131061E+09</td>
    <td align="right"> 38613879.32</td>
    <td align="right">        4.67</td>
    <td align="right"> 76014916.10</td>
    <td align="right"> 55045959.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    11084.92</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     6528.05</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     4556.87</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     3210.97</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285658E+12</td>
    <td align="right">0.727925E+11</td>
    <td align="right">     2201.93</td>
    <td align="right">0.192476E+12</td>
    <td align="right">0.931822E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.868167E+11</td>
    <td align="right">0.217826E+11</td>
    <td align="right">      443.19</td>
    <td align="right">0.540305E+11</td>
    <td align="right">0.327861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   149265.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80409.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94107.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36016.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 10458441.27</td>
    <td align="right">  3222956.71</td>
    <td align="right">        2.50</td>
    <td align="right">  9628396.61</td>
    <td align="right">   830044.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1560.36</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">     1433.49</td>
    <td align="right">22-FEB-18:00</td>
    <td align="right">      126.99</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">      479.97</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.327284E+10</td>
    <td align="right">0.853904E+09</td>
    <td align="right">       45.33</td>
    <td align="right">0.259997E+10</td>
    <td align="right">0.672867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    39035.41</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    36517.80</td>
    <td align="right">15-MAR-13:50</td>
    <td align="right">    13163.32</td>
    <td align="right">14-MAR-10:25</td>
    <td align="right">     9678.54</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.231752E+10</td>
    <td align="right">0.664756E+09</td>
    <td align="right">       87.00</td>
    <td align="right">0.200903E+10</td>
    <td align="right">0.308496E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    21806.03</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">    18947.69</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">     4491.49</td>
    <td align="right">08-APR-16:40</td>
    <td align="right">     5781.64</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134193E+11</td>
    <td align="right">0.365282E+10</td>
    <td align="right">      285.39</td>
    <td align="right">0.109484E+11</td>
    <td align="right">0.247089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    43740.90</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    36245.89</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    15189.49</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    11103.94</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482733E+11</td>
    <td align="right">0.122207E+11</td>
    <td align="right">      409.12</td>
    <td align="right">0.319784E+11</td>
    <td align="right">0.162950E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   110703.53</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    60575.59</td>
    <td align="right">12-JUN-15:00</td>
    <td align="right">    61232.64</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    27449.15</td>
    <td align="right">27-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.788365E+11</td>
    <td align="right">0.197095E+11</td>
    <td align="right">      435.14</td>
    <td align="right">0.480806E+11</td>
    <td align="right">0.307559E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   126395.03</td>
    <td align="right">20-JUL-04:12</td>
    <td align="right">    68663.96</td>
    <td align="right">21-JUL-14:00</td>
    <td align="right">    79441.98</td>
    <td align="right">29-JUL-04:01</td>
    <td align="right">    30498.02</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.644394E+11</td>
    <td align="right">0.162517E+11</td>
    <td align="right">      449.23</td>
    <td align="right">0.442396E+11</td>
    <td align="right">0.201998E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   126140.85</td>
    <td align="right">14-AUG-04:04</td>
    <td align="right">    64903.38</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">    79461.77</td>
    <td align="right">14-AUG-04:04</td>
    <td align="right">    29616.30</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.331172E+11</td>
    <td align="right">0.844519E+10</td>
    <td align="right">      360.56</td>
    <td align="right">0.219861E+11</td>
    <td align="right">0.111312E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   112115.79</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    50687.04</td>
    <td align="right">21-SEP-15:20</td>
    <td align="right">    64146.70</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    27039.81</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.563728E+10</td>
    <td align="right">0.155678E+10</td>
    <td align="right">      125.41</td>
    <td align="right">0.418485E+10</td>
    <td align="right">0.145243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    28790.45</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    27785.12</td>
    <td align="right">11-OCT-14:50</td>
    <td align="right">    10401.60</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     7286.48</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135470E+10</td>
    <td align="right">0.379442E+09</td>
    <td align="right">       34.83</td>
    <td align="right">0.948809E+09</td>
    <td align="right">0.405889E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    19260.73</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    14320.28</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">     6295.00</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     5196.98</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117557E+09</td>
    <td align="right"> 34508349.06</td>
    <td align="right">        4.67</td>
    <td align="right"> 68612876.69</td>
    <td align="right"> 48944274.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    10229.19</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     6088.34</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     4140.84</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     2944.60</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250796E+12</td>
    <td align="right">0.637725E+11</td>
    <td align="right">     2239.18</td>
    <td align="right">0.167054E+12</td>
    <td align="right">0.837422E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.788365E+11</td>
    <td align="right">0.197095E+11</td>
    <td align="right">      449.23</td>
    <td align="right">0.480806E+11</td>
    <td align="right">0.307559E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126395.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68663.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79461.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30498.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  9787071.77</td>
    <td align="right">  3019482.21</td>
    <td align="right">        2.33</td>
    <td align="right">  8713975.46</td>
    <td align="right">  1073096.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1510.14</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">     1341.30</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">      168.84</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">      465.20</td>
    <td align="right">22-FEB-19:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.334535E+10</td>
    <td align="right">0.878700E+09</td>
    <td align="right">       44.83</td>
    <td align="right">0.259745E+10</td>
    <td align="right">0.747894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-MAR-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    41258.81</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">    41258.81</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">    13839.41</td>
    <td align="right">14-MAR-10:40</td>
    <td align="right">    10473.57</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233971E+10</td>
    <td align="right">0.674880E+09</td>
    <td align="right">       86.17</td>
    <td align="right">0.196954E+10</td>
    <td align="right">0.370162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    22293.55</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">    18572.92</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">     4753.63</td>
    <td align="right">08-APR-16:30</td>
    <td align="right">     5971.11</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139426E+11</td>
    <td align="right">0.380725E+10</td>
    <td align="right">      281.92</td>
    <td align="right">0.112322E+11</td>
    <td align="right">0.271037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    53227.82</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    43471.78</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    15734.91</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    13501.03</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.514580E+11</td>
    <td align="right">0.130747E+11</td>
    <td align="right">      407.64</td>
    <td align="right">0.339201E+11</td>
    <td align="right">0.175379E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   138284.14</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    80215.91</td>
    <td align="right">27-JUN-14:30</td>
    <td align="right">    78355.95</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    33402.82</td>
    <td align="right">27-JUN-14:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.832852E+11</td>
    <td align="right">0.208967E+11</td>
    <td align="right">      437.51</td>
    <td align="right">0.512613E+11</td>
    <td align="right">0.320239E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-13:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   138621.56</td>
    <td align="right">20-JUL-04:12</td>
    <td align="right">    80045.04</td>
    <td align="right">21-JUL-14:00</td>
    <td align="right">    86735.81</td>
    <td align="right">29-JUL-04:01</td>
    <td align="right">    33448.17</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.668453E+11</td>
    <td align="right">0.169553E+11</td>
    <td align="right">      447.08</td>
    <td align="right">0.459787E+11</td>
    <td align="right">0.208666E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   138342.79</td>
    <td align="right">14-AUG-04:01</td>
    <td align="right">    74030.57</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">    87146.73</td>
    <td align="right">14-AUG-04:04</td>
    <td align="right">    33070.49</td>
    <td align="right">15-AUG-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328457E+11</td>
    <td align="right">0.842857E+10</td>
    <td align="right">      351.24</td>
    <td align="right">0.214173E+11</td>
    <td align="right">0.114284E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    96028.41</td>
    <td align="right">15-SEP-12:10</td>
    <td align="right">    56572.02</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">    54237.77</td>
    <td align="right">14-SEP-04:01</td>
    <td align="right">    23554.36</td>
    <td align="right">15-SEP-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.562675E+10</td>
    <td align="right">0.156818E+10</td>
    <td align="right">      124.83</td>
    <td align="right">0.404187E+10</td>
    <td align="right">0.158489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    30278.53</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    27880.96</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    10870.06</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     7722.53</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140387E+10</td>
    <td align="right">0.396195E+09</td>
    <td align="right">       35.33</td>
    <td align="right">0.960234E+09</td>
    <td align="right">0.443641E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    19531.20</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    14021.29</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">     6639.42</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     5323.60</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114844E+09</td>
    <td align="right"> 33917111.35</td>
    <td align="right">        4.67</td>
    <td align="right"> 66341129.04</td>
    <td align="right"> 48502385.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    10088.01</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     5921.49</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     4166.52</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     2926.30</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.261217E+12</td>
    <td align="right">0.667175E+11</td>
    <td align="right">     2223.55</td>
    <td align="right">0.173454E+12</td>
    <td align="right">0.877633E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.832852E+11</td>
    <td align="right">0.208967E+11</td>
    <td align="right">      447.08</td>
    <td align="right">0.512613E+11</td>
    <td align="right">0.320239E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   138621.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80215.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87146.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33448.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      386.43</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">        0.39</td>
    <td align="right">     2743.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      588.77</td>
    <td align="right">        0.00</td>
    <td align="right">      588.77</td>
    <td align="right">        3.75</td>
    <td align="right">     2594.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      714.01</td>
    <td align="right">        0.00</td>
    <td align="right">      714.01</td>
    <td align="right">      127.55</td>
    <td align="right">     1859.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      909.75</td>
    <td align="right">        3.59</td>
    <td align="right">      906.16</td>
    <td align="right">      306.10</td>
    <td align="right">     1266.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1057.01</td>
    <td align="right">       44.70</td>
    <td align="right">     1012.31</td>
    <td align="right">      563.13</td>
    <td align="right">      812.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1271.31</td>
    <td align="right">      108.04</td>
    <td align="right">     1163.27</td>
    <td align="right">      977.32</td>
    <td align="right">      514.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1179.34</td>
    <td align="right">       75.99</td>
    <td align="right">     1103.36</td>
    <td align="right">     1134.61</td>
    <td align="right">      361.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1020.51</td>
    <td align="right">       15.44</td>
    <td align="right">     1005.06</td>
    <td align="right">      960.97</td>
    <td align="right">      485.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      776.69</td>
    <td align="right">        0.16</td>
    <td align="right">      776.53</td>
    <td align="right">      535.90</td>
    <td align="right">      773.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      580.61</td>
    <td align="right">        0.00</td>
    <td align="right">      580.61</td>
    <td align="right">      181.19</td>
    <td align="right">     1221.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      390.16</td>
    <td align="right">        0.00</td>
    <td align="right">      390.16</td>
    <td align="right">       46.59</td>
    <td align="right">     1652.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      361.68</td>
    <td align="right">        0.00</td>
    <td align="right">      361.68</td>
    <td align="right">        1.26</td>
    <td align="right">     2582.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.44</td>
    <td align="right">       20.75</td>
    <td align="right">      749.69</td>
    <td align="right">      405.82</td>
    <td align="right">     1399.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      361.68</td>
    <td align="right">        0.00</td>
    <td align="right">      361.68</td>
    <td align="right">        0.39</td>
    <td align="right">      361.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1271.31</td>
    <td align="right">      108.04</td>
    <td align="right">     1163.27</td>
    <td align="right">     1134.61</td>
    <td align="right">     2743.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      471.48</td>
    <td align="right">      152.05</td>
    <td align="right">      319.42</td>
    <td align="right">       95.93</td>
    <td align="right">     1668.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      691.76</td>
    <td align="right">      207.59</td>
    <td align="right">      484.17</td>
    <td align="right">      199.51</td>
    <td align="right">     1584.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      992.65</td>
    <td align="right">      415.73</td>
    <td align="right">      576.93</td>
    <td align="right">      583.07</td>
    <td align="right">     1114.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1313.90</td>
    <td align="right">      580.59</td>
    <td align="right">      733.30</td>
    <td align="right">      993.37</td>
    <td align="right">      775.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1471.78</td>
    <td align="right">      650.95</td>
    <td align="right">      820.83</td>
    <td align="right">     1312.58</td>
    <td align="right">      523.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1643.67</td>
    <td align="right">      726.28</td>
    <td align="right">      917.39</td>
    <td align="right">     1675.65</td>
    <td align="right">      339.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1578.38</td>
    <td align="right">      694.81</td>
    <td align="right">      883.56</td>
    <td align="right">     1767.72</td>
    <td align="right">      236.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1425.61</td>
    <td align="right">      598.37</td>
    <td align="right">      827.24</td>
    <td align="right">     1556.98</td>
    <td align="right">      307.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1186.48</td>
    <td align="right">      526.33</td>
    <td align="right">      660.15</td>
    <td align="right">     1139.46</td>
    <td align="right">      479.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.06</td>
    <td align="right">      333.00</td>
    <td align="right">      472.07</td>
    <td align="right">      566.11</td>
    <td align="right">      754.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      456.67</td>
    <td align="right">      146.51</td>
    <td align="right">      310.16</td>
    <td align="right">      198.24</td>
    <td align="right">     1037.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      367.63</td>
    <td align="right">       75.96</td>
    <td align="right">      291.66</td>
    <td align="right">       40.39</td>
    <td align="right">     1645.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1035.29</td>
    <td align="right">      426.72</td>
    <td align="right">      608.57</td>
    <td align="right">      847.65</td>
    <td align="right">      868.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      367.63</td>
    <td align="right">       75.96</td>
    <td align="right">      291.66</td>
    <td align="right">       40.39</td>
    <td align="right">      236.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1643.67</td>
    <td align="right">      726.28</td>
    <td align="right">      917.39</td>
    <td align="right">     1767.72</td>
    <td align="right">     1668.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1661.32</td>
    <td align="right">      969.64</td>
    <td align="right">      691.69</td>
    <td align="right">     1135.67</td>
    <td align="right">     2295.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1897.62</td>
    <td align="right">      915.25</td>
    <td align="right">      982.37</td>
    <td align="right">     1179.17</td>
    <td align="right">     2250.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2316.56</td>
    <td align="right">     1302.07</td>
    <td align="right">     1014.49</td>
    <td align="right">     1767.95</td>
    <td align="right">     1668.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1917.52</td>
    <td align="right">      766.14</td>
    <td align="right">     1151.38</td>
    <td align="right">     1299.78</td>
    <td align="right">     1282.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1677.88</td>
    <td align="right">      487.13</td>
    <td align="right">     1190.75</td>
    <td align="right">     1103.48</td>
    <td align="right">      872.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1630.32</td>
    <td align="right">      345.23</td>
    <td align="right">     1285.09</td>
    <td align="right">     1280.65</td>
    <td align="right">      568.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1664.33</td>
    <td align="right">      403.61</td>
    <td align="right">     1260.72</td>
    <td align="right">     1536.93</td>
    <td align="right">      394.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1868.49</td>
    <td align="right">      605.61</td>
    <td align="right">     1262.88</td>
    <td align="right">     1771.72</td>
    <td align="right">      506.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2173.16</td>
    <td align="right">     1058.65</td>
    <td align="right">     1114.51</td>
    <td align="right">     2092.25</td>
    <td align="right">      786.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2079.85</td>
    <td align="right">     1188.38</td>
    <td align="right">      891.48</td>
    <td align="right">     1889.33</td>
    <td align="right">     1171.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1489.03</td>
    <td align="right">      840.62</td>
    <td align="right">      648.41</td>
    <td align="right">     1219.93</td>
    <td align="right">     1523.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1389.07</td>
    <td align="right">      718.72</td>
    <td align="right">      670.35</td>
    <td align="right">      896.35</td>
    <td align="right">     2244.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1813.20</td>
    <td align="right">      799.66</td>
    <td align="right">     1013.54</td>
    <td align="right">     1432.71</td>
    <td align="right">     1292.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1389.07</td>
    <td align="right">      345.23</td>
    <td align="right">      648.41</td>
    <td align="right">      896.35</td>
    <td align="right">      394.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2316.56</td>
    <td align="right">     1302.07</td>
    <td align="right">     1285.09</td>
    <td align="right">     2092.25</td>
    <td align="right">     2295.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      404.50</td>
    <td align="right">       94.97</td>
    <td align="right">      309.53</td>
    <td align="right">       57.66</td>
    <td align="right">     1747.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      655.56</td>
    <td align="right">      168.48</td>
    <td align="right">      487.08</td>
    <td align="right">      167.43</td>
    <td align="right">     1645.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1027.53</td>
    <td align="right">      440.00</td>
    <td align="right">      587.54</td>
    <td align="right">      627.22</td>
    <td align="right">     1142.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1258.09</td>
    <td align="right">      515.91</td>
    <td align="right">      742.17</td>
    <td align="right">      942.39</td>
    <td align="right">      822.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1483.85</td>
    <td align="right">      670.51</td>
    <td align="right">      813.34</td>
    <td align="right">     1356.05</td>
    <td align="right">      560.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1790.22</td>
    <td align="right">      841.89</td>
    <td align="right">      948.33</td>
    <td align="right">     1888.76</td>
    <td align="right">      376.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1600.56</td>
    <td align="right">      701.62</td>
    <td align="right">      898.95</td>
    <td align="right">     1821.51</td>
    <td align="right">      264.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1447.77</td>
    <td align="right">      615.57</td>
    <td align="right">      832.19</td>
    <td align="right">     1618.54</td>
    <td align="right">      330.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1137.09</td>
    <td align="right">      491.12</td>
    <td align="right">      645.97</td>
    <td align="right">     1117.06</td>
    <td align="right">      507.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      737.05</td>
    <td align="right">      259.64</td>
    <td align="right">      477.42</td>
    <td align="right">      503.54</td>
    <td align="right">      787.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      436.80</td>
    <td align="right">      125.88</td>
    <td align="right">      310.91</td>
    <td align="right">      179.22</td>
    <td align="right">     1061.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      378.66</td>
    <td align="right">       82.52</td>
    <td align="right">      296.15</td>
    <td align="right">       56.04</td>
    <td align="right">     1667.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1031.51</td>
    <td align="right">      418.55</td>
    <td align="right">      612.96</td>
    <td align="right">      865.12</td>
    <td align="right">      905.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      378.66</td>
    <td align="right">       82.52</td>
    <td align="right">      296.15</td>
    <td align="right">       56.04</td>
    <td align="right">      264.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1790.22</td>
    <td align="right">      841.89</td>
    <td align="right">      948.33</td>
    <td align="right">     1888.76</td>
    <td align="right">     1747.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.80</td>
    <td align="right">        0.00</td>
    <td align="right">      128.80</td>
    <td align="right">        0.00</td>
    <td align="right">      923.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.25</td>
    <td align="right">        0.00</td>
    <td align="right">      196.25</td>
    <td align="right">        1.24</td>
    <td align="right">      874.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.99</td>
    <td align="right">        0.00</td>
    <td align="right">      237.99</td>
    <td align="right">       48.54</td>
    <td align="right">      615.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.24</td>
    <td align="right">        1.20</td>
    <td align="right">      302.04</td>
    <td align="right">      115.90</td>
    <td align="right">      415.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      352.32</td>
    <td align="right">       14.90</td>
    <td align="right">      337.42</td>
    <td align="right">      215.05</td>
    <td align="right">      251.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      423.75</td>
    <td align="right">       36.01</td>
    <td align="right">      387.74</td>
    <td align="right">      346.10</td>
    <td align="right">      163.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      393.10</td>
    <td align="right">       25.33</td>
    <td align="right">      367.77</td>
    <td align="right">      391.67</td>
    <td align="right">      115.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      340.15</td>
    <td align="right">        5.15</td>
    <td align="right">      335.01</td>
    <td align="right">      326.28</td>
    <td align="right">      166.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.88</td>
    <td align="right">        0.05</td>
    <td align="right">      258.83</td>
    <td align="right">      177.48</td>
    <td align="right">      278.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.53</td>
    <td align="right">        0.00</td>
    <td align="right">      193.53</td>
    <td align="right">       54.13</td>
    <td align="right">      453.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      130.05</td>
    <td align="right">        0.00</td>
    <td align="right">      130.05</td>
    <td align="right">       13.28</td>
    <td align="right">      603.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.28</td>
    <td align="right">      897.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.80</td>
    <td align="right">        6.92</td>
    <td align="right">      249.88</td>
    <td align="right">      141.73</td>
    <td align="right">      477.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      115.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      423.75</td>
    <td align="right">       36.01</td>
    <td align="right">      387.74</td>
    <td align="right">      391.67</td>
    <td align="right">      923.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.81</td>
    <td align="right">        0.00</td>
    <td align="right">      128.81</td>
    <td align="right">        0.00</td>
    <td align="right">      923.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.25</td>
    <td align="right">        0.00</td>
    <td align="right">      196.25</td>
    <td align="right">        1.24</td>
    <td align="right">      874.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.00</td>
    <td align="right">       48.54</td>
    <td align="right">      615.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.25</td>
    <td align="right">        1.20</td>
    <td align="right">      302.05</td>
    <td align="right">      115.91</td>
    <td align="right">      415.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      352.33</td>
    <td align="right">       14.90</td>
    <td align="right">      337.43</td>
    <td align="right">      215.06</td>
    <td align="right">      251.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      423.77</td>
    <td align="right">       36.01</td>
    <td align="right">      387.76</td>
    <td align="right">      346.11</td>
    <td align="right">      163.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      393.11</td>
    <td align="right">       25.33</td>
    <td align="right">      367.78</td>
    <td align="right">      391.68</td>
    <td align="right">      115.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      340.17</td>
    <td align="right">        5.15</td>
    <td align="right">      335.02</td>
    <td align="right">      326.29</td>
    <td align="right">      166.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.89</td>
    <td align="right">        0.05</td>
    <td align="right">      258.84</td>
    <td align="right">      177.49</td>
    <td align="right">      278.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.53</td>
    <td align="right">        0.00</td>
    <td align="right">      193.53</td>
    <td align="right">       54.13</td>
    <td align="right">      453.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      130.05</td>
    <td align="right">        0.00</td>
    <td align="right">      130.05</td>
    <td align="right">       13.28</td>
    <td align="right">      603.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.28</td>
    <td align="right">      897.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.81</td>
    <td align="right">        6.92</td>
    <td align="right">      249.89</td>
    <td align="right">      141.74</td>
    <td align="right">      477.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      115.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      423.77</td>
    <td align="right">       36.01</td>
    <td align="right">      387.76</td>
    <td align="right">      391.68</td>
    <td align="right">      923.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.81</td>
    <td align="right">        0.00</td>
    <td align="right">      128.81</td>
    <td align="right">        0.00</td>
    <td align="right">      923.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.25</td>
    <td align="right">        0.00</td>
    <td align="right">      196.25</td>
    <td align="right">        1.24</td>
    <td align="right">      874.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.00</td>
    <td align="right">       48.54</td>
    <td align="right">      615.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.25</td>
    <td align="right">        1.20</td>
    <td align="right">      302.05</td>
    <td align="right">      115.91</td>
    <td align="right">      415.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      352.33</td>
    <td align="right">       14.90</td>
    <td align="right">      337.43</td>
    <td align="right">      215.06</td>
    <td align="right">      251.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      423.77</td>
    <td align="right">       36.01</td>
    <td align="right">      387.76</td>
    <td align="right">      346.11</td>
    <td align="right">      163.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      393.11</td>
    <td align="right">       25.33</td>
    <td align="right">      367.78</td>
    <td align="right">      391.68</td>
    <td align="right">      115.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      340.17</td>
    <td align="right">        5.15</td>
    <td align="right">      335.02</td>
    <td align="right">      326.29</td>
    <td align="right">      166.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.89</td>
    <td align="right">        0.05</td>
    <td align="right">      258.84</td>
    <td align="right">      177.49</td>
    <td align="right">      278.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.53</td>
    <td align="right">        0.00</td>
    <td align="right">      193.53</td>
    <td align="right">       54.13</td>
    <td align="right">      453.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      130.05</td>
    <td align="right">        0.00</td>
    <td align="right">      130.05</td>
    <td align="right">       13.28</td>
    <td align="right">      603.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.28</td>
    <td align="right">      897.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.81</td>
    <td align="right">        6.92</td>
    <td align="right">      249.89</td>
    <td align="right">      141.74</td>
    <td align="right">      477.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      115.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      423.77</td>
    <td align="right">       36.01</td>
    <td align="right">      387.76</td>
    <td align="right">      391.68</td>
    <td align="right">      923.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      453.54</td>
    <td align="right">      146.27</td>
    <td align="right">      307.27</td>
    <td align="right">       92.60</td>
    <td align="right">     1628.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      665.44</td>
    <td align="right">      199.69</td>
    <td align="right">      465.75</td>
    <td align="right">      194.58</td>
    <td align="right">     1541.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      954.88</td>
    <td align="right">      399.91</td>
    <td align="right">      554.98</td>
    <td align="right">      578.01</td>
    <td align="right">     1079.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1263.90</td>
    <td align="right">      558.50</td>
    <td align="right">      705.40</td>
    <td align="right">      985.37</td>
    <td align="right">      748.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1415.78</td>
    <td align="right">      626.18</td>
    <td align="right">      789.60</td>
    <td align="right">     1311.70</td>
    <td align="right">      483.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1581.13</td>
    <td align="right">      698.64</td>
    <td align="right">      882.48</td>
    <td align="right">     1643.95</td>
    <td align="right">      322.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1518.32</td>
    <td align="right">      668.37</td>
    <td align="right">      849.94</td>
    <td align="right">     1720.02</td>
    <td align="right">      228.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1371.36</td>
    <td align="right">      575.60</td>
    <td align="right">      795.76</td>
    <td align="right">     1505.73</td>
    <td align="right">      312.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1141.33</td>
    <td align="right">      506.30</td>
    <td align="right">      635.03</td>
    <td align="right">     1092.84</td>
    <td align="right">      504.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      774.43</td>
    <td align="right">      320.33</td>
    <td align="right">      454.10</td>
    <td align="right">      529.57</td>
    <td align="right">      808.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.29</td>
    <td align="right">      140.93</td>
    <td align="right">      298.36</td>
    <td align="right">      182.75</td>
    <td align="right">     1090.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      353.64</td>
    <td align="right">       73.07</td>
    <td align="right">      280.57</td>
    <td align="right">       36.98</td>
    <td align="right">     1641.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      995.90</td>
    <td align="right">      410.48</td>
    <td align="right">      585.42</td>
    <td align="right">      826.33</td>
    <td align="right">      862.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      353.64</td>
    <td align="right">       73.07</td>
    <td align="right">      280.57</td>
    <td align="right">       36.98</td>
    <td align="right">      228.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1581.13</td>
    <td align="right">      698.64</td>
    <td align="right">      882.48</td>
    <td align="right">     1720.02</td>
    <td align="right">     1641.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.93</td>
    <td align="right">        5.78</td>
    <td align="right">       12.15</td>
    <td align="right">        3.66</td>
    <td align="right">       64.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.31</td>
    <td align="right">        7.90</td>
    <td align="right">       18.42</td>
    <td align="right">        7.69</td>
    <td align="right">       60.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.76</td>
    <td align="right">       15.81</td>
    <td align="right">       21.94</td>
    <td align="right">       22.85</td>
    <td align="right">       42.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       49.97</td>
    <td align="right">       22.08</td>
    <td align="right">       27.89</td>
    <td align="right">       38.96</td>
    <td align="right">       29.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       55.98</td>
    <td align="right">       24.76</td>
    <td align="right">       31.22</td>
    <td align="right">       51.86</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.52</td>
    <td align="right">       27.62</td>
    <td align="right">       34.89</td>
    <td align="right">       65.00</td>
    <td align="right">       12.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.03</td>
    <td align="right">       26.43</td>
    <td align="right">       33.61</td>
    <td align="right">       68.01</td>
    <td align="right">        9.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.22</td>
    <td align="right">       22.76</td>
    <td align="right">       31.46</td>
    <td align="right">       59.54</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.13</td>
    <td align="right">       20.02</td>
    <td align="right">       25.11</td>
    <td align="right">       43.21</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.62</td>
    <td align="right">       12.67</td>
    <td align="right">       17.95</td>
    <td align="right">       20.94</td>
    <td align="right">       31.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.37</td>
    <td align="right">        5.57</td>
    <td align="right">       11.80</td>
    <td align="right">        7.23</td>
    <td align="right">       43.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.98</td>
    <td align="right">        2.89</td>
    <td align="right">       11.09</td>
    <td align="right">        1.46</td>
    <td align="right">       64.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.38</td>
    <td align="right">       16.23</td>
    <td align="right">       23.15</td>
    <td align="right">       32.67</td>
    <td align="right">       34.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.98</td>
    <td align="right">        2.89</td>
    <td align="right">       11.09</td>
    <td align="right">        1.46</td>
    <td align="right">        9.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.52</td>
    <td align="right">       27.62</td>
    <td align="right">       34.89</td>
    <td align="right">       68.01</td>
    <td align="right">       64.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      553.76</td>
    <td align="right">      323.21</td>
    <td align="right">      230.56</td>
    <td align="right">      397.83</td>
    <td align="right">      734.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      632.53</td>
    <td align="right">      305.08</td>
    <td align="right">      327.45</td>
    <td align="right">      421.23</td>
    <td align="right">      721.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.17</td>
    <td align="right">      434.01</td>
    <td align="right">      338.16</td>
    <td align="right">      617.23</td>
    <td align="right">      548.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      639.16</td>
    <td align="right">      255.38</td>
    <td align="right">      383.79</td>
    <td align="right">      456.58</td>
    <td align="right">      415.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.29</td>
    <td align="right">      162.37</td>
    <td align="right">      396.91</td>
    <td align="right">      398.06</td>
    <td align="right">      267.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.43</td>
    <td align="right">      115.07</td>
    <td align="right">      428.36</td>
    <td align="right">      450.04</td>
    <td align="right">      177.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      554.77</td>
    <td align="right">      134.53</td>
    <td align="right">      420.24</td>
    <td align="right">      523.93</td>
    <td align="right">      127.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      622.82</td>
    <td align="right">      201.87</td>
    <td align="right">      420.96</td>
    <td align="right">      595.94</td>
    <td align="right">      175.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      724.38</td>
    <td align="right">      352.88</td>
    <td align="right">      371.50</td>
    <td align="right">      699.88</td>
    <td align="right">      287.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      693.27</td>
    <td align="right">      396.12</td>
    <td align="right">      297.16</td>
    <td align="right">      632.13</td>
    <td align="right">      432.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      496.33</td>
    <td align="right">      280.20</td>
    <td align="right">      216.13</td>
    <td align="right">      408.69</td>
    <td align="right">      546.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      463.01</td>
    <td align="right">      239.57</td>
    <td align="right">      223.45</td>
    <td align="right">      309.32</td>
    <td align="right">      741.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      604.39</td>
    <td align="right">      266.55</td>
    <td align="right">      337.84</td>
    <td align="right">      493.03</td>
    <td align="right">      429.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      463.01</td>
    <td align="right">      115.07</td>
    <td align="right">      216.13</td>
    <td align="right">      309.32</td>
    <td align="right">      127.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      772.17</td>
    <td align="right">      434.01</td>
    <td align="right">      428.36</td>
    <td align="right">      699.88</td>
    <td align="right">      741.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      553.76</td>
    <td align="right">      323.21</td>
    <td align="right">      230.56</td>
    <td align="right">      397.83</td>
    <td align="right">      734.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      632.53</td>
    <td align="right">      305.08</td>
    <td align="right">      327.45</td>
    <td align="right">      421.23</td>
    <td align="right">      721.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.17</td>
    <td align="right">      434.01</td>
    <td align="right">      338.16</td>
    <td align="right">      617.23</td>
    <td align="right">      548.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      639.16</td>
    <td align="right">      255.38</td>
    <td align="right">      383.79</td>
    <td align="right">      456.58</td>
    <td align="right">      415.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.29</td>
    <td align="right">      162.37</td>
    <td align="right">      396.91</td>
    <td align="right">      398.06</td>
    <td align="right">      267.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.43</td>
    <td align="right">      115.07</td>
    <td align="right">      428.36</td>
    <td align="right">      450.04</td>
    <td align="right">      177.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      554.77</td>
    <td align="right">      134.53</td>
    <td align="right">      420.24</td>
    <td align="right">      523.93</td>
    <td align="right">      127.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      622.82</td>
    <td align="right">      201.87</td>
    <td align="right">      420.96</td>
    <td align="right">      595.94</td>
    <td align="right">      175.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      724.38</td>
    <td align="right">      352.88</td>
    <td align="right">      371.50</td>
    <td align="right">      699.88</td>
    <td align="right">      287.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      693.27</td>
    <td align="right">      396.12</td>
    <td align="right">      297.16</td>
    <td align="right">      632.13</td>
    <td align="right">      432.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      496.33</td>
    <td align="right">      280.20</td>
    <td align="right">      216.13</td>
    <td align="right">      408.69</td>
    <td align="right">      546.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      463.01</td>
    <td align="right">      239.57</td>
    <td align="right">      223.45</td>
    <td align="right">      309.32</td>
    <td align="right">      741.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      604.39</td>
    <td align="right">      266.55</td>
    <td align="right">      337.84</td>
    <td align="right">      493.03</td>
    <td align="right">      429.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      463.01</td>
    <td align="right">      115.07</td>
    <td align="right">      216.13</td>
    <td align="right">      309.32</td>
    <td align="right">      127.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      772.17</td>
    <td align="right">      434.01</td>
    <td align="right">      428.36</td>
    <td align="right">      699.88</td>
    <td align="right">      741.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      553.73</td>
    <td align="right">      323.18</td>
    <td align="right">      230.55</td>
    <td align="right">      397.80</td>
    <td align="right">      734.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      632.49</td>
    <td align="right">      305.06</td>
    <td align="right">      327.43</td>
    <td align="right">      421.21</td>
    <td align="right">      720.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.12</td>
    <td align="right">      433.99</td>
    <td align="right">      338.14</td>
    <td align="right">      617.19</td>
    <td align="right">      548.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      639.12</td>
    <td align="right">      255.36</td>
    <td align="right">      383.77</td>
    <td align="right">      456.55</td>
    <td align="right">      415.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.25</td>
    <td align="right">      162.36</td>
    <td align="right">      396.89</td>
    <td align="right">      398.03</td>
    <td align="right">      267.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      543.40</td>
    <td align="right">      115.07</td>
    <td align="right">      428.33</td>
    <td align="right">      450.01</td>
    <td align="right">      177.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      554.73</td>
    <td align="right">      134.53</td>
    <td align="right">      420.21</td>
    <td align="right">      523.90</td>
    <td align="right">      127.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      622.78</td>
    <td align="right">      201.85</td>
    <td align="right">      420.93</td>
    <td align="right">      595.90</td>
    <td align="right">      175.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      724.33</td>
    <td align="right">      352.85</td>
    <td align="right">      371.48</td>
    <td align="right">      699.83</td>
    <td align="right">      287.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      693.23</td>
    <td align="right">      396.09</td>
    <td align="right">      297.14</td>
    <td align="right">      632.09</td>
    <td align="right">      432.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      496.30</td>
    <td align="right">      280.18</td>
    <td align="right">      216.12</td>
    <td align="right">      408.66</td>
    <td align="right">      546.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.98</td>
    <td align="right">      239.55</td>
    <td align="right">      223.43</td>
    <td align="right">      309.30</td>
    <td align="right">      741.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      604.35</td>
    <td align="right">      266.53</td>
    <td align="right">      337.82</td>
    <td align="right">      493.00</td>
    <td align="right">      429.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      462.98</td>
    <td align="right">      115.07</td>
    <td align="right">      216.12</td>
    <td align="right">      309.30</td>
    <td align="right">      127.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      772.12</td>
    <td align="right">      433.99</td>
    <td align="right">      428.33</td>
    <td align="right">      699.83</td>
    <td align="right">      741.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      389.11</td>
    <td align="right">       91.36</td>
    <td align="right">      297.75</td>
    <td align="right">       57.02</td>
    <td align="right">     1697.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      630.62</td>
    <td align="right">      162.07</td>
    <td align="right">      468.55</td>
    <td align="right">      168.32</td>
    <td align="right">     1595.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      988.44</td>
    <td align="right">      423.25</td>
    <td align="right">      565.18</td>
    <td align="right">      626.93</td>
    <td align="right">     1109.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1210.22</td>
    <td align="right">      496.28</td>
    <td align="right">      713.94</td>
    <td align="right">      941.55</td>
    <td align="right">      792.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1427.39</td>
    <td align="right">      645.00</td>
    <td align="right">      782.40</td>
    <td align="right">     1354.53</td>
    <td align="right">      521.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1722.10</td>
    <td align="right">      809.85</td>
    <td align="right">      912.25</td>
    <td align="right">     1849.88</td>
    <td align="right">      362.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1539.67</td>
    <td align="right">      674.92</td>
    <td align="right">      864.75</td>
    <td align="right">     1769.84</td>
    <td align="right">      258.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1392.68</td>
    <td align="right">      592.15</td>
    <td align="right">      800.53</td>
    <td align="right">     1560.88</td>
    <td align="right">      339.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1093.83</td>
    <td align="right">      472.43</td>
    <td align="right">      621.40</td>
    <td align="right">     1071.62</td>
    <td align="right">      531.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      709.01</td>
    <td align="right">      249.76</td>
    <td align="right">      459.26</td>
    <td align="right">      475.52</td>
    <td align="right">      838.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.18</td>
    <td align="right">      121.09</td>
    <td align="right">      299.09</td>
    <td align="right">      168.24</td>
    <td align="right">     1113.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      364.26</td>
    <td align="right">       79.38</td>
    <td align="right">      284.88</td>
    <td align="right">       54.13</td>
    <td align="right">     1659.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      992.26</td>
    <td align="right">      402.62</td>
    <td align="right">      589.64</td>
    <td align="right">      845.25</td>
    <td align="right">      898.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      364.26</td>
    <td align="right">       79.38</td>
    <td align="right">      284.88</td>
    <td align="right">       54.13</td>
    <td align="right">      258.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1722.10</td>
    <td align="right">      809.85</td>
    <td align="right">      912.25</td>
    <td align="right">     1849.88</td>
    <td align="right">     1697.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.38</td>
    <td align="right">        3.61</td>
    <td align="right">       11.77</td>
    <td align="right">        2.25</td>
    <td align="right">       67.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.93</td>
    <td align="right">        6.41</td>
    <td align="right">       18.53</td>
    <td align="right">        6.66</td>
    <td align="right">       63.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.08</td>
    <td align="right">       16.74</td>
    <td align="right">       22.35</td>
    <td align="right">       24.79</td>
    <td align="right">       43.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.85</td>
    <td align="right">       19.62</td>
    <td align="right">       28.23</td>
    <td align="right">       37.23</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       56.44</td>
    <td align="right">       25.50</td>
    <td align="right">       30.94</td>
    <td align="right">       53.56</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.09</td>
    <td align="right">       32.02</td>
    <td align="right">       36.07</td>
    <td align="right">       73.14</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.88</td>
    <td align="right">       26.69</td>
    <td align="right">       34.19</td>
    <td align="right">       69.98</td>
    <td align="right">       10.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.07</td>
    <td align="right">       23.41</td>
    <td align="right">       31.65</td>
    <td align="right">       61.72</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.25</td>
    <td align="right">       18.68</td>
    <td align="right">       24.57</td>
    <td align="right">       42.37</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.03</td>
    <td align="right">        9.88</td>
    <td align="right">       18.16</td>
    <td align="right">       18.80</td>
    <td align="right">       33.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.61</td>
    <td align="right">        4.79</td>
    <td align="right">       11.83</td>
    <td align="right">        6.65</td>
    <td align="right">       44.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.40</td>
    <td align="right">        3.14</td>
    <td align="right">       11.26</td>
    <td align="right">        2.14</td>
    <td align="right">       65.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.23</td>
    <td align="right">       15.92</td>
    <td align="right">       23.31</td>
    <td align="right">       33.42</td>
    <td align="right">       35.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.40</td>
    <td align="right">        3.14</td>
    <td align="right">       11.26</td>
    <td align="right">        2.14</td>
    <td align="right">       10.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.09</td>
    <td align="right">       32.02</td>
    <td align="right">       36.07</td>
    <td align="right">       73.14</td>
    <td align="right">       67.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      386.43</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">        0.02</td>
    <td align="right">     2840.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      588.77</td>
    <td align="right">        0.00</td>
    <td align="right">      588.77</td>
    <td align="right">        3.00</td>
    <td align="right">     2704.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      714.01</td>
    <td align="right">        0.00</td>
    <td align="right">      714.01</td>
    <td align="right">      123.34</td>
    <td align="right">     1951.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      909.75</td>
    <td align="right">        3.59</td>
    <td align="right">      906.16</td>
    <td align="right">      297.11</td>
    <td align="right">     1336.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1057.01</td>
    <td align="right">       44.70</td>
    <td align="right">     1012.31</td>
    <td align="right">      560.31</td>
    <td align="right">      852.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1271.31</td>
    <td align="right">      108.04</td>
    <td align="right">     1163.27</td>
    <td align="right">      980.85</td>
    <td align="right">      534.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1179.34</td>
    <td align="right">       75.99</td>
    <td align="right">     1103.36</td>
    <td align="right">     1140.47</td>
    <td align="right">      373.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1020.51</td>
    <td align="right">       15.44</td>
    <td align="right">     1005.06</td>
    <td align="right">      962.49</td>
    <td align="right">      508.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      776.69</td>
    <td align="right">        0.16</td>
    <td align="right">      776.53</td>
    <td align="right">      526.95</td>
    <td align="right">      825.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      580.61</td>
    <td align="right">        0.00</td>
    <td align="right">      580.61</td>
    <td align="right">      164.75</td>
    <td align="right">     1324.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      390.16</td>
    <td align="right">        0.00</td>
    <td align="right">      390.16</td>
    <td align="right">       40.08</td>
    <td align="right">     1779.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      361.68</td>
    <td align="right">        0.00</td>
    <td align="right">      361.68</td>
    <td align="right">        0.83</td>
    <td align="right">     2696.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.44</td>
    <td align="right">       20.75</td>
    <td align="right">      749.69</td>
    <td align="right">      402.61</td>
    <td align="right">     1471.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      361.68</td>
    <td align="right">        0.00</td>
    <td align="right">      361.68</td>
    <td align="right">        0.02</td>
    <td align="right">      373.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1271.31</td>
    <td align="right">      108.04</td>
    <td align="right">     1163.27</td>
    <td align="right">     1140.47</td>
    <td align="right">     2840.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      471.48</td>
    <td align="right">      152.05</td>
    <td align="right">      319.42</td>
    <td align="right">       92.59</td>
    <td align="right">     1721.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      691.76</td>
    <td align="right">      207.59</td>
    <td align="right">      484.17</td>
    <td align="right">      194.90</td>
    <td align="right">     1638.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      992.65</td>
    <td align="right">      415.73</td>
    <td align="right">      576.93</td>
    <td align="right">      576.90</td>
    <td align="right">     1165.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1313.90</td>
    <td align="right">      580.59</td>
    <td align="right">      733.30</td>
    <td align="right">      987.12</td>
    <td align="right">      811.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1471.78</td>
    <td align="right">      650.95</td>
    <td align="right">      820.83</td>
    <td align="right">     1316.67</td>
    <td align="right">      539.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1643.67</td>
    <td align="right">      726.28</td>
    <td align="right">      917.39</td>
    <td align="right">     1686.50</td>
    <td align="right">      345.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1578.38</td>
    <td align="right">      694.81</td>
    <td align="right">      883.56</td>
    <td align="right">     1778.35</td>
    <td align="right">      239.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1425.61</td>
    <td align="right">      598.37</td>
    <td align="right">      827.24</td>
    <td align="right">     1564.86</td>
    <td align="right">      314.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1186.48</td>
    <td align="right">      526.33</td>
    <td align="right">      660.15</td>
    <td align="right">     1140.48</td>
    <td align="right">      499.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.06</td>
    <td align="right">      333.00</td>
    <td align="right">      472.07</td>
    <td align="right">      553.75</td>
    <td align="right">      808.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      456.67</td>
    <td align="right">      146.51</td>
    <td align="right">      310.16</td>
    <td align="right">      189.61</td>
    <td align="right">     1110.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      367.63</td>
    <td align="right">       75.96</td>
    <td align="right">      291.66</td>
    <td align="right">       37.80</td>
    <td align="right">     1707.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1035.29</td>
    <td align="right">      426.72</td>
    <td align="right">      608.57</td>
    <td align="right">      846.90</td>
    <td align="right">      904.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      367.63</td>
    <td align="right">       75.96</td>
    <td align="right">      291.66</td>
    <td align="right">       37.80</td>
    <td align="right">      239.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1643.67</td>
    <td align="right">      726.28</td>
    <td align="right">      917.39</td>
    <td align="right">     1778.35</td>
    <td align="right">     1721.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1661.32</td>
    <td align="right">      969.64</td>
    <td align="right">      691.69</td>
    <td align="right">     1122.69</td>
    <td align="right">     2381.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1897.62</td>
    <td align="right">      915.25</td>
    <td align="right">      982.37</td>
    <td align="right">     1166.11</td>
    <td align="right">     2341.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2316.56</td>
    <td align="right">     1302.07</td>
    <td align="right">     1014.49</td>
    <td align="right">     1754.27</td>
    <td align="right">     1754.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1917.52</td>
    <td align="right">      766.14</td>
    <td align="right">     1151.38</td>
    <td align="right">     1288.55</td>
    <td align="right">     1348.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1677.88</td>
    <td align="right">      487.13</td>
    <td align="right">     1190.75</td>
    <td align="right">     1100.36</td>
    <td align="right">      908.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1630.32</td>
    <td align="right">      345.23</td>
    <td align="right">     1285.09</td>
    <td align="right">     1284.81</td>
    <td align="right">      587.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1664.33</td>
    <td align="right">      403.61</td>
    <td align="right">     1260.72</td>
    <td align="right">     1542.67</td>
    <td align="right">      405.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1868.49</td>
    <td align="right">      605.61</td>
    <td align="right">     1262.88</td>
    <td align="right">     1772.20</td>
    <td align="right">      527.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2173.16</td>
    <td align="right">     1058.65</td>
    <td align="right">     1114.51</td>
    <td align="right">     2084.39</td>
    <td align="right">      832.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2079.85</td>
    <td align="right">     1188.38</td>
    <td align="right">      891.48</td>
    <td align="right">     1866.60</td>
    <td align="right">     1261.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1489.03</td>
    <td align="right">      840.62</td>
    <td align="right">      648.41</td>
    <td align="right">     1199.96</td>
    <td align="right">     1633.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1389.07</td>
    <td align="right">      718.72</td>
    <td align="right">      670.35</td>
    <td align="right">      883.35</td>
    <td align="right">     2344.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1813.20</td>
    <td align="right">      799.66</td>
    <td align="right">     1013.54</td>
    <td align="right">     1423.80</td>
    <td align="right">     1355.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1389.07</td>
    <td align="right">      345.23</td>
    <td align="right">      648.41</td>
    <td align="right">      883.35</td>
    <td align="right">      405.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2316.56</td>
    <td align="right">     1302.07</td>
    <td align="right">     1285.09</td>
    <td align="right">     2084.39</td>
    <td align="right">     2381.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      404.50</td>
    <td align="right">       94.97</td>
    <td align="right">      309.53</td>
    <td align="right">       56.35</td>
    <td align="right">     1799.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      655.56</td>
    <td align="right">      168.48</td>
    <td align="right">      487.08</td>
    <td align="right">      166.32</td>
    <td align="right">     1698.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1027.53</td>
    <td align="right">      440.00</td>
    <td align="right">      587.54</td>
    <td align="right">      624.59</td>
    <td align="right">     1196.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1258.09</td>
    <td align="right">      515.91</td>
    <td align="right">      742.17</td>
    <td align="right">      940.15</td>
    <td align="right">      864.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1483.85</td>
    <td align="right">      670.51</td>
    <td align="right">      813.34</td>
    <td align="right">     1360.66</td>
    <td align="right">      583.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1790.22</td>
    <td align="right">      841.89</td>
    <td align="right">      948.33</td>
    <td align="right">     1898.32</td>
    <td align="right">      388.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1600.56</td>
    <td align="right">      701.62</td>
    <td align="right">      898.95</td>
    <td align="right">     1830.08</td>
    <td align="right">      271.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1447.77</td>
    <td align="right">      615.57</td>
    <td align="right">      832.19</td>
    <td align="right">     1623.74</td>
    <td align="right">      342.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1137.09</td>
    <td align="right">      491.12</td>
    <td align="right">      645.97</td>
    <td align="right">     1116.71</td>
    <td align="right">      533.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      737.05</td>
    <td align="right">      259.64</td>
    <td align="right">      477.42</td>
    <td align="right">      494.17</td>
    <td align="right">      846.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      436.80</td>
    <td align="right">      125.88</td>
    <td align="right">      310.91</td>
    <td align="right">      173.56</td>
    <td align="right">     1136.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      378.66</td>
    <td align="right">       82.52</td>
    <td align="right">      296.15</td>
    <td align="right">       54.48</td>
    <td align="right">     1727.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1031.51</td>
    <td align="right">      418.55</td>
    <td align="right">      612.96</td>
    <td align="right">      865.44</td>
    <td align="right">      945.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      378.66</td>
    <td align="right">       82.52</td>
    <td align="right">      296.15</td>
    <td align="right">       54.48</td>
    <td align="right">      271.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1790.22</td>
    <td align="right">      841.89</td>
    <td align="right">      948.33</td>
    <td align="right">     1898.32</td>
    <td align="right">     1799.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103500E+10</td>
    <td align="right">  1033165.43</td>
    <td align="right">0.734820E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142435E+10</td>
    <td align="right">  9083394.25</td>
    <td align="right">0.627767E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.191240E+10</td>
    <td align="right">0.341639E+09</td>
    <td align="right">0.497945E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235807E+10</td>
    <td align="right">  9293900.84</td>
    <td align="right">0.234877E+10</td>
    <td align="right">0.793422E+09</td>
    <td align="right">0.328186E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.283109E+10</td>
    <td align="right">0.119724E+09</td>
    <td align="right">0.271136E+10</td>
    <td align="right">0.150829E+10</td>
    <td align="right">0.217539E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329525E+10</td>
    <td align="right">0.280041E+09</td>
    <td align="right">0.301520E+10</td>
    <td align="right">0.253321E+10</td>
    <td align="right">0.133391E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315875E+10</td>
    <td align="right">0.203520E+09</td>
    <td align="right">0.295523E+10</td>
    <td align="right">0.303894E+10</td>
    <td align="right">0.968567E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273332E+10</td>
    <td align="right"> 41358444.62</td>
    <td align="right">0.269197E+10</td>
    <td align="right">0.257387E+10</td>
    <td align="right">0.130077E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201317E+10</td>
    <td align="right">   402420.68</td>
    <td align="right">0.201277E+10</td>
    <td align="right">0.138906E+10</td>
    <td align="right">0.200394E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155511E+10</td>
    <td align="right">0.485301E+09</td>
    <td align="right">0.327170E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101128E+10</td>
    <td align="right">0.120755E+09</td>
    <td align="right">0.428436E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.968731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.968731E+09</td>
    <td align="right">  3379835.39</td>
    <td align="right">0.691571E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242965E+11</td>
    <td align="right">0.654340E+09</td>
    <td align="right">0.236422E+11</td>
    <td align="right">0.127980E+11</td>
    <td align="right">0.441415E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.968731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.968731E+09</td>
    <td align="right">  1033165.43</td>
    <td align="right">0.968567E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329525E+10</td>
    <td align="right">0.280041E+09</td>
    <td align="right">0.301520E+10</td>
    <td align="right">0.303894E+10</td>
    <td align="right">0.734820E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126280E+10</td>
    <td align="right">0.407263E+09</td>
    <td align="right">0.855540E+09</td>
    <td align="right">0.256933E+09</td>
    <td align="right">0.447002E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167350E+10</td>
    <td align="right">0.502196E+09</td>
    <td align="right">0.117131E+10</td>
    <td align="right">0.482649E+09</td>
    <td align="right">0.383429E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265872E+10</td>
    <td align="right">0.111348E+10</td>
    <td align="right">0.154524E+10</td>
    <td align="right">0.156168E+10</td>
    <td align="right">0.298539E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.340562E+10</td>
    <td align="right">0.150490E+10</td>
    <td align="right">0.190072E+10</td>
    <td align="right">0.257482E+10</td>
    <td align="right">0.200983E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.394202E+10</td>
    <td align="right">0.174352E+10</td>
    <td align="right">0.219850E+10</td>
    <td align="right">0.351562E+10</td>
    <td align="right">0.140255E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.426039E+10</td>
    <td align="right">0.188252E+10</td>
    <td align="right">0.237787E+10</td>
    <td align="right">0.434330E+10</td>
    <td align="right">0.881065E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.422752E+10</td>
    <td align="right">0.186099E+10</td>
    <td align="right">0.236653E+10</td>
    <td align="right">0.473465E+10</td>
    <td align="right">0.632684E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381834E+10</td>
    <td align="right">0.160267E+10</td>
    <td align="right">0.221567E+10</td>
    <td align="right">0.417022E+10</td>
    <td align="right">0.823707E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.307536E+10</td>
    <td align="right">0.136425E+10</td>
    <td align="right">0.171111E+10</td>
    <td align="right">0.295347E+10</td>
    <td align="right">0.124270E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215628E+10</td>
    <td align="right">0.891903E+09</td>
    <td align="right">0.126438E+10</td>
    <td align="right">0.151627E+10</td>
    <td align="right">0.202145E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118368E+10</td>
    <td align="right">0.379747E+09</td>
    <td align="right">0.803929E+09</td>
    <td align="right">0.513841E+09</td>
    <td align="right">0.268949E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.984650E+09</td>
    <td align="right">0.203460E+09</td>
    <td align="right">0.781190E+09</td>
    <td align="right">0.108169E+09</td>
    <td align="right">0.440662E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326489E+11</td>
    <td align="right">0.134569E+11</td>
    <td align="right">0.191920E+11</td>
    <td align="right">0.267316E+11</td>
    <td align="right">0.273998E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.984650E+09</td>
    <td align="right">0.203460E+09</td>
    <td align="right">0.781190E+09</td>
    <td align="right">0.108169E+09</td>
    <td align="right">0.632684E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426039E+10</td>
    <td align="right">0.188252E+10</td>
    <td align="right">0.237787E+10</td>
    <td align="right">0.473465E+10</td>
    <td align="right">0.447002E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.444969E+10</td>
    <td align="right">0.259707E+10</td>
    <td align="right">0.185262E+10</td>
    <td align="right">0.304178E+10</td>
    <td align="right">0.614745E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.459072E+10</td>
    <td align="right">0.221417E+10</td>
    <td align="right">0.237655E+10</td>
    <td align="right">0.285265E+10</td>
    <td align="right">0.544363E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.620467E+10</td>
    <td align="right">0.348746E+10</td>
    <td align="right">0.271721E+10</td>
    <td align="right">0.473527E+10</td>
    <td align="right">0.446826E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.497022E+10</td>
    <td align="right">0.198584E+10</td>
    <td align="right">0.298438E+10</td>
    <td align="right">0.336904E+10</td>
    <td align="right">0.332552E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449403E+10</td>
    <td align="right">0.130473E+10</td>
    <td align="right">0.318930E+10</td>
    <td align="right">0.295557E+10</td>
    <td align="right">0.233601E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422578E+10</td>
    <td align="right">0.894824E+09</td>
    <td align="right">0.333095E+10</td>
    <td align="right">0.331945E+10</td>
    <td align="right">0.147418E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.445774E+10</td>
    <td align="right">0.108103E+10</td>
    <td align="right">0.337671E+10</td>
    <td align="right">0.411652E+10</td>
    <td align="right">0.105552E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.500457E+10</td>
    <td align="right">0.162206E+10</td>
    <td align="right">0.338251E+10</td>
    <td align="right">0.474538E+10</td>
    <td align="right">0.135682E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.563284E+10</td>
    <td align="right">0.274403E+10</td>
    <td align="right">0.288882E+10</td>
    <td align="right">0.542311E+10</td>
    <td align="right">0.203980E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.557068E+10</td>
    <td align="right">0.318295E+10</td>
    <td align="right">0.238773E+10</td>
    <td align="right">0.506039E+10</td>
    <td align="right">0.313759E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.385957E+10</td>
    <td align="right">0.217888E+10</td>
    <td align="right">0.168069E+10</td>
    <td align="right">0.316207E+10</td>
    <td align="right">0.394782E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.372048E+10</td>
    <td align="right">0.192501E+10</td>
    <td align="right">0.179546E+10</td>
    <td align="right">0.240078E+10</td>
    <td align="right">0.601202E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571810E+11</td>
    <td align="right">0.252181E+11</td>
    <td align="right">0.319629E+11</td>
    <td align="right">0.451820E+11</td>
    <td align="right">0.407446E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372048E+10</td>
    <td align="right">0.894824E+09</td>
    <td align="right">0.168069E+10</td>
    <td align="right">0.240078E+10</td>
    <td align="right">0.105552E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.620467E+10</td>
    <td align="right">0.348746E+10</td>
    <td align="right">0.338251E+10</td>
    <td align="right">0.542311E+10</td>
    <td align="right">0.614745E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108341E+10</td>
    <td align="right">0.254365E+09</td>
    <td align="right">0.829045E+09</td>
    <td align="right">0.154430E+09</td>
    <td align="right">0.467995E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158594E+10</td>
    <td align="right">0.407595E+09</td>
    <td align="right">0.117834E+10</td>
    <td align="right">0.405042E+09</td>
    <td align="right">0.398013E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.275215E+10</td>
    <td align="right">0.117849E+10</td>
    <td align="right">0.157366E+10</td>
    <td align="right">0.167996E+10</td>
    <td align="right">0.306091E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326096E+10</td>
    <td align="right">0.133725E+10</td>
    <td align="right">0.192372E+10</td>
    <td align="right">0.244268E+10</td>
    <td align="right">0.213144E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.397435E+10</td>
    <td align="right">0.179590E+10</td>
    <td align="right">0.217845E+10</td>
    <td align="right">0.363204E+10</td>
    <td align="right">0.150148E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.464024E+10</td>
    <td align="right">0.218217E+10</td>
    <td align="right">0.245808E+10</td>
    <td align="right">0.489568E+10</td>
    <td align="right">0.976025E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428695E+10</td>
    <td align="right">0.187921E+10</td>
    <td align="right">0.240775E+10</td>
    <td align="right">0.487873E+10</td>
    <td align="right">0.708257E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387770E+10</td>
    <td align="right">0.164875E+10</td>
    <td align="right">0.222895E+10</td>
    <td align="right">0.433511E+10</td>
    <td align="right">0.883894E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.294735E+10</td>
    <td align="right">0.127299E+10</td>
    <td align="right">0.167436E+10</td>
    <td align="right">0.289543E+10</td>
    <td align="right">0.131427E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197413E+10</td>
    <td align="right">0.695407E+09</td>
    <td align="right">0.127872E+10</td>
    <td align="right">0.134868E+10</td>
    <td align="right">0.211017E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113218E+10</td>
    <td align="right">0.326292E+09</td>
    <td align="right">0.805891E+09</td>
    <td align="right">0.464540E+09</td>
    <td align="right">0.275156E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101421E+10</td>
    <td align="right">0.221017E+09</td>
    <td align="right">0.793195E+09</td>
    <td align="right">0.150100E+09</td>
    <td align="right">0.446534E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325296E+11</td>
    <td align="right">0.131994E+11</td>
    <td align="right">0.193302E+11</td>
    <td align="right">0.272824E+11</td>
    <td align="right">0.285634E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101421E+10</td>
    <td align="right">0.221017E+09</td>
    <td align="right">0.793195E+09</td>
    <td align="right">0.150100E+09</td>
    <td align="right">0.708257E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464024E+10</td>
    <td align="right">0.218217E+10</td>
    <td align="right">0.245808E+10</td>
    <td align="right">0.489568E+10</td>
    <td align="right">0.467995E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.344984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247419E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.474760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.474760E+09</td>
    <td align="right">  3006729.65</td>
    <td align="right">0.211479E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637437E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.637437E+09</td>
    <td align="right">0.130000E+09</td>
    <td align="right">0.164947E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.785985E+09</td>
    <td align="right">  3097820.37</td>
    <td align="right">0.782888E+09</td>
    <td align="right">0.300425E+09</td>
    <td align="right">0.107567E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.943650E+09</td>
    <td align="right"> 39906004.79</td>
    <td align="right">0.903744E+09</td>
    <td align="right">0.575999E+09</td>
    <td align="right">0.673853E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109836E+10</td>
    <td align="right"> 93342592.73</td>
    <td align="right">0.100502E+10</td>
    <td align="right">0.897084E+09</td>
    <td align="right">0.423067E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105287E+10</td>
    <td align="right"> 67836936.69</td>
    <td align="right">0.985030E+09</td>
    <td align="right">0.104904E+10</td>
    <td align="right">0.309668E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.911065E+09</td>
    <td align="right"> 13785495.96</td>
    <td align="right">0.897280E+09</td>
    <td align="right">0.873911E+09</td>
    <td align="right">0.445157E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.671025E+09</td>
    <td align="right">   134133.88</td>
    <td align="right">0.670891E+09</td>
    <td align="right">0.460039E+09</td>
    <td align="right">0.722085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.518344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.518344E+09</td>
    <td align="right">0.144991E+09</td>
    <td align="right">0.121538E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.337079E+09</td>
    <td align="right"> 34430502.36</td>
    <td align="right">0.156343E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.322895E+09</td>
    <td align="right">   746463.39</td>
    <td align="right">0.240381E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.809845E+10</td>
    <td align="right">0.218103E+09</td>
    <td align="right">0.788035E+10</td>
    <td align="right">0.446967E+10</td>
    <td align="right">0.150706E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.322895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.322895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.309668E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109836E+10</td>
    <td align="right"> 93342592.73</td>
    <td align="right">0.100502E+10</td>
    <td align="right">0.104904E+10</td>
    <td align="right">0.247419E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.344997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247436E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.474777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.474777E+09</td>
    <td align="right">  3006394.54</td>
    <td align="right">0.211494E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.637462E+09</td>
    <td align="right">0.130001E+09</td>
    <td align="right">0.164957E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.786016E+09</td>
    <td align="right">  3097903.65</td>
    <td align="right">0.782918E+09</td>
    <td align="right">0.300430E+09</td>
    <td align="right">0.107574E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.943688E+09</td>
    <td align="right"> 39907077.47</td>
    <td align="right">0.903781E+09</td>
    <td align="right">0.576018E+09</td>
    <td align="right">0.673894E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109841E+10</td>
    <td align="right"> 93345101.80</td>
    <td align="right">0.100506E+10</td>
    <td align="right">0.897117E+09</td>
    <td align="right">0.423091E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105291E+10</td>
    <td align="right"> 67838760.16</td>
    <td align="right">0.985070E+09</td>
    <td align="right">0.104908E+10</td>
    <td align="right">0.309685E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.911101E+09</td>
    <td align="right"> 13785866.51</td>
    <td align="right">0.897315E+09</td>
    <td align="right">0.873946E+09</td>
    <td align="right">0.445183E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.671051E+09</td>
    <td align="right">   134137.48</td>
    <td align="right">0.670917E+09</td>
    <td align="right">0.460054E+09</td>
    <td align="right">0.722128E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.518364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.518364E+09</td>
    <td align="right">0.144992E+09</td>
    <td align="right">0.121546E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.337091E+09</td>
    <td align="right"> 34430482.29</td>
    <td align="right">0.156353E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.322907E+09</td>
    <td align="right">   746419.53</td>
    <td align="right">0.240396E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.809877E+10</td>
    <td align="right">0.218109E+09</td>
    <td align="right">0.788066E+10</td>
    <td align="right">0.446982E+10</td>
    <td align="right">0.150715E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.322907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.322907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.309685E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109841E+10</td>
    <td align="right"> 93345101.80</td>
    <td align="right">0.100506E+10</td>
    <td align="right">0.104908E+10</td>
    <td align="right">0.247436E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
