    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.67</td>
    <td align="right">       18.05</td>
    <td align="right">       22.00</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      132.83</td>
    <td align="right">       18.60</td>
    <td align="right">       49.17</td>
    <td align="right">       19.15</td>
    <td align="right">        0.67</td>
    <td align="right">       25.97</td>
    <td align="right">        0.33</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.67</td>
    <td align="right">       20.03</td>
    <td align="right">       22.00</td>
    <td align="right">       20.04</td>
    <td align="right">        0.67</td>
    <td align="right">       25.97</td>
    <td align="right">        0.33</td>
    <td align="right">       27.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.50</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.17</td>
    <td align="right">       17.50</td>
    <td align="right">        1.50</td>
    <td align="right">       18.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.67</td>
    <td align="right">       17.65</td>
    <td align="right">        1.50</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.50</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.48</td>
    <td align="right">        0.83</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.98</td>
    <td align="right">        3.67</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       28.11</td>
    <td align="right">        2.17</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.64</td>
    <td align="right">        0.83</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.67</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.83</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.67</td>
    <td align="right">       17.13</td>
    <td align="right">        2.50</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       62.50</td>
    <td align="right">       17.98</td>
    <td align="right">        5.50</td>
    <td align="right">       17.07</td>
    <td align="right">        7.50</td>
    <td align="right">       27.93</td>
    <td align="right">        7.50</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.67</td>
    <td align="right">       19.93</td>
    <td align="right">        2.50</td>
    <td align="right">       18.26</td>
    <td align="right">        3.67</td>
    <td align="right">       28.11</td>
    <td align="right">        3.67</td>
    <td align="right">       28.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.67</td>
    <td align="right">       19.64</td>
    <td align="right">        2.33</td>
    <td align="right">       20.18</td>
    <td align="right">       18.83</td>
    <td align="right">       25.16</td>
    <td align="right">       18.83</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.17</td>
    <td align="right">       18.49</td>
    <td align="right">        6.67</td>
    <td align="right">       19.15</td>
    <td align="right">        2.67</td>
    <td align="right">       25.66</td>
    <td align="right">        2.67</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.67</td>
    <td align="right">       18.30</td>
    <td align="right">        3.50</td>
    <td align="right">       17.42</td>
    <td align="right">        6.67</td>
    <td align="right">       25.04</td>
    <td align="right">        6.67</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.67</td>
    <td align="right">       19.31</td>
    <td align="right">        3.83</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.83</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       24.76</td>
    <td align="right">        4.33</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       26.18</td>
    <td align="right">        9.67</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.67</td>
    <td align="right">       19.33</td>
    <td align="right">        2.33</td>
    <td align="right">       19.91</td>
    <td align="right">       25.67</td>
    <td align="right">       25.47</td>
    <td align="right">       25.67</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       19.34</td>
    <td align="right">        0.83</td>
    <td align="right">       20.00</td>
    <td align="right">       23.67</td>
    <td align="right">       25.37</td>
    <td align="right">       23.67</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.17</td>
    <td align="right">       18.15</td>
    <td align="right">       12.50</td>
    <td align="right">       19.04</td>
    <td align="right">       12.33</td>
    <td align="right">       25.28</td>
    <td align="right">       12.33</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       95.00</td>
    <td align="right">       18.71</td>
    <td align="right">       32.00</td>
    <td align="right">       19.14</td>
    <td align="right">      104.33</td>
    <td align="right">       25.39</td>
    <td align="right">      104.33</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.17</td>
    <td align="right">       20.07</td>
    <td align="right">       12.50</td>
    <td align="right">       20.18</td>
    <td align="right">       25.67</td>
    <td align="right">       27.46</td>
    <td align="right">       25.67</td>
    <td align="right">       27.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.00</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.00</td>
    <td align="right">       17.45</td>
    <td align="right">        1.50</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.00</td>
    <td align="right">       17.47</td>
    <td align="right">        1.50</td>
    <td align="right">       14.18</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.83</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       28.15</td>
    <td align="right">        2.50</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       28.68</td>
    <td align="right">        0.83</td>
    <td align="right">       28.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       28.11</td>
    <td align="right">        1.17</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       28.23</td>
    <td align="right">        1.33</td>
    <td align="right">       28.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.33</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.53</td>
    <td align="right">        0.17</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.33</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.50</td>
    <td align="right">       17.04</td>
    <td align="right">        2.67</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       59.50</td>
    <td align="right">       17.88</td>
    <td align="right">        5.67</td>
    <td align="right">       16.12</td>
    <td align="right">       10.17</td>
    <td align="right">       28.24</td>
    <td align="right">        6.17</td>
    <td align="right">       28.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.50</td>
    <td align="right">       19.97</td>
    <td align="right">        2.67</td>
    <td align="right">       16.93</td>
    <td align="right">        3.83</td>
    <td align="right">       28.68</td>
    <td align="right">        2.50</td>
    <td align="right">       28.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      471.00</td>
    <td align="right">       22.83</td>
    <td align="right">       26.83</td>
    <td align="right">       20.04</td>
    <td align="right">       26.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      432.17</td>
    <td align="right">       22.89</td>
    <td align="right">       15.00</td>
    <td align="right">       20.92</td>
    <td align="right">       15.00</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.00</td>
    <td align="right">       23.12</td>
    <td align="right">       12.17</td>
    <td align="right">       22.37</td>
    <td align="right">        6.17</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      415.67</td>
    <td align="right">       23.12</td>
    <td align="right">        4.83</td>
    <td align="right">       23.86</td>
    <td align="right">        0.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.17</td>
    <td align="right">       23.22</td>
    <td align="right">       59.33</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.00</td>
    <td align="right">       23.42</td>
    <td align="right">      233.17</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.50</td>
    <td align="right">       23.54</td>
    <td align="right">      269.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.67</td>
    <td align="right">       23.55</td>
    <td align="right">      276.33</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      103.83</td>
    <td align="right">       23.43</td>
    <td align="right">      122.67</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.50</td>
    <td align="right">       23.31</td>
    <td align="right">       10.33</td>
    <td align="right">       25.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      377.83</td>
    <td align="right">       23.30</td>
    <td align="right">        1.83</td>
    <td align="right">       25.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.33</td>
    <td align="right">       22.76</td>
    <td align="right">       51.17</td>
    <td align="right">       20.57</td>
    <td align="right">       51.17</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3413.67</td>
    <td align="right">       23.07</td>
    <td align="right">     1083.00</td>
    <td align="right">       24.15</td>
    <td align="right">       99.83</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.67</td>
    <td align="right">       22.76</td>
    <td align="right">        1.83</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.33</td>
    <td align="right">       23.55</td>
    <td align="right">      276.33</td>
    <td align="right">       25.65</td>
    <td align="right">       51.17</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.83</td>
    <td align="right">       21.98</td>
    <td align="right">       95.67</td>
    <td align="right">       20.52</td>
    <td align="right">       95.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.97</td>
    <td align="right">       82.50</td>
    <td align="right">       20.48</td>
    <td align="right">       82.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.00</td>
    <td align="right">       22.39</td>
    <td align="right">       38.00</td>
    <td align="right">       20.17</td>
    <td align="right">       38.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      459.17</td>
    <td align="right">       22.37</td>
    <td align="right">       42.83</td>
    <td align="right">       20.89</td>
    <td align="right">       42.83</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      308.33</td>
    <td align="right">       23.22</td>
    <td align="right">       21.83</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.17</td>
    <td align="right">       23.51</td>
    <td align="right">      180.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.50</td>
    <td align="right">       23.68</td>
    <td align="right">      220.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.67</td>
    <td align="right">       23.72</td>
    <td align="right">      210.50</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      180.50</td>
    <td align="right">       23.44</td>
    <td align="right">       76.00</td>
    <td align="right">       24.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      449.33</td>
    <td align="right">       22.92</td>
    <td align="right">       19.83</td>
    <td align="right">       21.17</td>
    <td align="right">       19.17</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.17</td>
    <td align="right">       22.47</td>
    <td align="right">       11.50</td>
    <td align="right">       21.02</td>
    <td align="right">       11.50</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.66</td>
    <td align="right">      134.00</td>
    <td align="right">       20.37</td>
    <td align="right">      134.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3976.67</td>
    <td align="right">       22.43</td>
    <td align="right">     1133.17</td>
    <td align="right">       22.97</td>
    <td align="right">      423.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.67</td>
    <td align="right">       21.66</td>
    <td align="right">       11.50</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.72</td>
    <td align="right">      220.00</td>
    <td align="right">       24.81</td>
    <td align="right">      134.00</td>
    <td align="right">       21.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.14</td>
    <td align="right">      204.67</td>
    <td align="right">       20.17</td>
    <td align="right">      204.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.21</td>
    <td align="right">      189.67</td>
    <td align="right">       20.31</td>
    <td align="right">      189.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.17</td>
    <td align="right">       21.79</td>
    <td align="right">      111.33</td>
    <td align="right">       20.08</td>
    <td align="right">      111.33</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      463.50</td>
    <td align="right">       21.68</td>
    <td align="right">      112.67</td>
    <td align="right">       20.03</td>
    <td align="right">      112.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      339.83</td>
    <td align="right">       22.82</td>
    <td align="right">       31.83</td>
    <td align="right">       23.38</td>
    <td align="right">        8.50</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      105.33</td>
    <td align="right">       23.23</td>
    <td align="right">      197.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       82.67</td>
    <td align="right">       23.31</td>
    <td align="right">      235.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.17</td>
    <td align="right">       23.26</td>
    <td align="right">      203.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      245.83</td>
    <td align="right">       23.05</td>
    <td align="right">       67.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.83</td>
    <td align="right">       22.10</td>
    <td align="right">       76.50</td>
    <td align="right">       20.55</td>
    <td align="right">       76.50</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.50</td>
    <td align="right">       21.59</td>
    <td align="right">      129.50</td>
    <td align="right">       20.74</td>
    <td align="right">      129.50</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.82</td>
    <td align="right">      292.50</td>
    <td align="right">       20.20</td>
    <td align="right">      292.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4261.83</td>
    <td align="right">       21.79</td>
    <td align="right">     1852.33</td>
    <td align="right">       21.85</td>
    <td align="right">     1125.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.67</td>
    <td align="right">       20.82</td>
    <td align="right">       31.83</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.17</td>
    <td align="right">       23.31</td>
    <td align="right">      292.50</td>
    <td align="right">       24.36</td>
    <td align="right">      292.50</td>
    <td align="right">       21.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.19</td>
    <td align="right">      359.33</td>
    <td align="right">       19.77</td>
    <td align="right">      359.33</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.23</td>
    <td align="right">      346.17</td>
    <td align="right">       19.94</td>
    <td align="right">      346.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.91</td>
    <td align="right">      261.00</td>
    <td align="right">       20.05</td>
    <td align="right">      261.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      472.17</td>
    <td align="right">       20.78</td>
    <td align="right">      203.00</td>
    <td align="right">       19.50</td>
    <td align="right">      203.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      375.50</td>
    <td align="right">       22.16</td>
    <td align="right">       65.67</td>
    <td align="right">       22.67</td>
    <td align="right">       28.67</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.67</td>
    <td align="right">       22.77</td>
    <td align="right">      240.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      117.67</td>
    <td align="right">       22.89</td>
    <td align="right">      272.50</td>
    <td align="right">       24.29</td>
    <td align="right">        5.33</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      155.33</td>
    <td align="right">       22.75</td>
    <td align="right">      202.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.17</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      298.50</td>
    <td align="right">       22.44</td>
    <td align="right">       84.33</td>
    <td align="right">       23.74</td>
    <td align="right">       13.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      496.67</td>
    <td align="right">       21.12</td>
    <td align="right">      184.17</td>
    <td align="right">       20.01</td>
    <td align="right">      184.17</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.59</td>
    <td align="right">      310.17</td>
    <td align="right">       20.08</td>
    <td align="right">      310.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.89</td>
    <td align="right">      433.83</td>
    <td align="right">       19.70</td>
    <td align="right">      433.83</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4495.50</td>
    <td align="right">       21.00</td>
    <td align="right">     2963.17</td>
    <td align="right">       21.09</td>
    <td align="right">     2145.67</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      117.67</td>
    <td align="right">       19.89</td>
    <td align="right">       65.67</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.89</td>
    <td align="right">      433.83</td>
    <td align="right">       24.29</td>
    <td align="right">      433.83</td>
    <td align="right">       24.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.38</td>
    <td align="right">      304.00</td>
    <td align="right">       19.84</td>
    <td align="right">      304.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.50</td>
    <td align="right">       20.50</td>
    <td align="right">      270.33</td>
    <td align="right">       19.89</td>
    <td align="right">      270.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      475.67</td>
    <td align="right">       20.99</td>
    <td align="right">      204.17</td>
    <td align="right">       20.05</td>
    <td align="right">      200.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.50</td>
    <td align="right">       20.76</td>
    <td align="right">      178.00</td>
    <td align="right">       19.61</td>
    <td align="right">      167.50</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      330.83</td>
    <td align="right">       21.99</td>
    <td align="right">      107.67</td>
    <td align="right">       23.80</td>
    <td align="right">       17.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      110.83</td>
    <td align="right">       22.72</td>
    <td align="right">      305.83</td>
    <td align="right">       24.24</td>
    <td align="right">        4.00</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      122.50</td>
    <td align="right">       22.92</td>
    <td align="right">      321.00</td>
    <td align="right">       24.41</td>
    <td align="right">       17.33</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      146.00</td>
    <td align="right">       22.65</td>
    <td align="right">      295.67</td>
    <td align="right">       24.23</td>
    <td align="right">        7.50</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.00</td>
    <td align="right">       22.19</td>
    <td align="right">      150.83</td>
    <td align="right">       24.12</td>
    <td align="right">       10.17</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      466.67</td>
    <td align="right">       21.21</td>
    <td align="right">      160.00</td>
    <td align="right">       20.35</td>
    <td align="right">      152.17</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.78</td>
    <td align="right">      254.17</td>
    <td align="right">       20.19</td>
    <td align="right">      254.17</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.08</td>
    <td align="right">      387.33</td>
    <td align="right">       19.80</td>
    <td align="right">      387.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4273.50</td>
    <td align="right">       21.04</td>
    <td align="right">     2939.00</td>
    <td align="right">       21.66</td>
    <td align="right">     1792.33</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.83</td>
    <td align="right">       20.08</td>
    <td align="right">      107.67</td>
    <td align="right">       19.61</td>
    <td align="right">        4.00</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.92</td>
    <td align="right">      387.33</td>
    <td align="right">       24.41</td>
    <td align="right">      387.33</td>
    <td align="right">       26.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      378.50</td>
    <td align="right">       20.95</td>
    <td align="right">      257.50</td>
    <td align="right">       21.02</td>
    <td align="right">      199.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      348.00</td>
    <td align="right">       20.76</td>
    <td align="right">      244.50</td>
    <td align="right">       20.67</td>
    <td align="right">      199.83</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.67</td>
    <td align="right">       21.04</td>
    <td align="right">      230.67</td>
    <td align="right">       20.65</td>
    <td align="right">      202.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      425.67</td>
    <td align="right">       20.79</td>
    <td align="right">      189.50</td>
    <td align="right">       19.56</td>
    <td align="right">      182.50</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">       22.10</td>
    <td align="right">       88.17</td>
    <td align="right">       23.15</td>
    <td align="right">       28.17</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      137.67</td>
    <td align="right">       22.65</td>
    <td align="right">      239.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.33</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      130.00</td>
    <td align="right">       22.82</td>
    <td align="right">      277.83</td>
    <td align="right">       24.32</td>
    <td align="right">        7.17</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      147.33</td>
    <td align="right">       22.67</td>
    <td align="right">      260.17</td>
    <td align="right">       24.27</td>
    <td align="right">        2.00</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      232.17</td>
    <td align="right">       22.64</td>
    <td align="right">      182.83</td>
    <td align="right">       24.27</td>
    <td align="right">       22.33</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      353.67</td>
    <td align="right">       21.27</td>
    <td align="right">      233.67</td>
    <td align="right">       21.91</td>
    <td align="right">      148.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      348.50</td>
    <td align="right">       21.16</td>
    <td align="right">      235.50</td>
    <td align="right">       21.70</td>
    <td align="right">      159.67</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      410.33</td>
    <td align="right">       20.52</td>
    <td align="right">      302.50</td>
    <td align="right">       20.24</td>
    <td align="right">      269.17</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3674.17</td>
    <td align="right">       21.34</td>
    <td align="right">     2742.33</td>
    <td align="right">       22.11</td>
    <td align="right">     1422.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      130.00</td>
    <td align="right">       20.52</td>
    <td align="right">       88.17</td>
    <td align="right">       19.56</td>
    <td align="right">        0.33</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      425.67</td>
    <td align="right">       22.82</td>
    <td align="right">      302.50</td>
    <td align="right">       24.32</td>
    <td align="right">      269.17</td>
    <td align="right">       26.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.83</td>
    <td align="right">       20.41</td>
    <td align="right">      324.50</td>
    <td align="right">       19.93</td>
    <td align="right">      324.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      439.17</td>
    <td align="right">       20.47</td>
    <td align="right">      291.50</td>
    <td align="right">       20.02</td>
    <td align="right">      288.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      470.00</td>
    <td align="right">       20.77</td>
    <td align="right">      249.00</td>
    <td align="right">       20.37</td>
    <td align="right">      233.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      449.00</td>
    <td align="right">       20.60</td>
    <td align="right">      206.17</td>
    <td align="right">       19.86</td>
    <td align="right">      190.17</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      391.17</td>
    <td align="right">       21.71</td>
    <td align="right">      103.00</td>
    <td align="right">       23.47</td>
    <td align="right">       27.67</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      206.50</td>
    <td align="right">       22.27</td>
    <td align="right">      215.33</td>
    <td align="right">       24.27</td>
    <td align="right">       10.33</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      211.67</td>
    <td align="right">       22.28</td>
    <td align="right">      222.33</td>
    <td align="right">       24.23</td>
    <td align="right">       10.67</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      238.50</td>
    <td align="right">       22.18</td>
    <td align="right">      196.50</td>
    <td align="right">       24.21</td>
    <td align="right">        6.33</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      334.67</td>
    <td align="right">       21.97</td>
    <td align="right">      115.67</td>
    <td align="right">       23.99</td>
    <td align="right">       18.33</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.00</td>
    <td align="right">       20.89</td>
    <td align="right">      201.67</td>
    <td align="right">       20.65</td>
    <td align="right">      174.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      474.00</td>
    <td align="right">       20.71</td>
    <td align="right">      263.50</td>
    <td align="right">       20.17</td>
    <td align="right">      263.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.33</td>
    <td align="right">       20.16</td>
    <td align="right">      390.67</td>
    <td align="right">       19.83</td>
    <td align="right">      390.67</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4655.83</td>
    <td align="right">       21.00</td>
    <td align="right">     2779.83</td>
    <td align="right">       21.32</td>
    <td align="right">     1937.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      206.50</td>
    <td align="right">       20.16</td>
    <td align="right">      103.00</td>
    <td align="right">       19.83</td>
    <td align="right">        6.33</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.33</td>
    <td align="right">       22.28</td>
    <td align="right">      390.67</td>
    <td align="right">       24.27</td>
    <td align="right">      390.67</td>
    <td align="right">       26.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.38</td>
    <td align="right">      370.83</td>
    <td align="right">       20.07</td>
    <td align="right">      370.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.33</td>
    <td align="right">      384.17</td>
    <td align="right">       20.19</td>
    <td align="right">      384.17</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.81</td>
    <td align="right">      331.50</td>
    <td align="right">       20.36</td>
    <td align="right">      331.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.85</td>
    <td align="right">      228.33</td>
    <td align="right">       20.11</td>
    <td align="right">      228.33</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      480.00</td>
    <td align="right">       22.22</td>
    <td align="right">       28.83</td>
    <td align="right">       20.79</td>
    <td align="right">       28.83</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.83</td>
    <td align="right">       23.16</td>
    <td align="right">      112.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.50</td>
    <td align="right">       23.35</td>
    <td align="right">      184.33</td>
    <td align="right">       24.27</td>
    <td align="right">       12.00</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      121.17</td>
    <td align="right">       23.24</td>
    <td align="right">      175.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.67</td>
    <td align="right">       23.09</td>
    <td align="right">       78.67</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.67</td>
    <td align="right">       21.89</td>
    <td align="right">       80.83</td>
    <td align="right">       20.43</td>
    <td align="right">       80.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.16</td>
    <td align="right">      208.50</td>
    <td align="right">       20.63</td>
    <td align="right">      208.50</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.31</td>
    <td align="right">      401.17</td>
    <td align="right">       20.07</td>
    <td align="right">      401.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4574.83</td>
    <td align="right">       21.31</td>
    <td align="right">     2584.83</td>
    <td align="right">       21.09</td>
    <td align="right">     2046.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      121.17</td>
    <td align="right">       20.31</td>
    <td align="right">       28.83</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.35</td>
    <td align="right">      401.17</td>
    <td align="right">       24.42</td>
    <td align="right">      401.17</td>
    <td align="right">       24.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.65</td>
    <td align="right">      303.67</td>
    <td align="right">       20.27</td>
    <td align="right">      303.67</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.68</td>
    <td align="right">      276.83</td>
    <td align="right">       20.20</td>
    <td align="right">      276.83</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.83</td>
    <td align="right">       21.17</td>
    <td align="right">      215.83</td>
    <td align="right">       20.26</td>
    <td align="right">      214.67</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      466.67</td>
    <td align="right">       21.12</td>
    <td align="right">      155.67</td>
    <td align="right">       19.95</td>
    <td align="right">      153.83</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      418.00</td>
    <td align="right">       22.20</td>
    <td align="right">       33.33</td>
    <td align="right">       22.57</td>
    <td align="right">       16.33</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.67</td>
    <td align="right">       22.97</td>
    <td align="right">      290.50</td>
    <td align="right">       24.35</td>
    <td align="right">        1.33</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       97.00</td>
    <td align="right">       23.14</td>
    <td align="right">      319.83</td>
    <td align="right">       24.47</td>
    <td align="right">       12.00</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.83</td>
    <td align="right">       22.96</td>
    <td align="right">      319.00</td>
    <td align="right">       24.34</td>
    <td align="right">        2.50</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      163.17</td>
    <td align="right">       22.79</td>
    <td align="right">      174.17</td>
    <td align="right">       24.47</td>
    <td align="right">        0.67</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.00</td>
    <td align="right">       21.90</td>
    <td align="right">       81.17</td>
    <td align="right">       21.11</td>
    <td align="right">       71.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.33</td>
    <td align="right">       21.32</td>
    <td align="right">      138.17</td>
    <td align="right">       20.66</td>
    <td align="right">      138.17</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.52</td>
    <td align="right">      324.50</td>
    <td align="right">       20.16</td>
    <td align="right">      324.50</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4213.50</td>
    <td align="right">       21.35</td>
    <td align="right">     2632.67</td>
    <td align="right">       22.04</td>
    <td align="right">     1516.33</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.83</td>
    <td align="right">       20.52</td>
    <td align="right">       33.33</td>
    <td align="right">       19.95</td>
    <td align="right">        0.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.83</td>
    <td align="right">       23.14</td>
    <td align="right">      324.50</td>
    <td align="right">       24.47</td>
    <td align="right">      324.50</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      419.83</td>
    <td align="right">       20.58</td>
    <td align="right">      187.67</td>
    <td align="right">       19.61</td>
    <td align="right">      161.17</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      402.33</td>
    <td align="right">       20.12</td>
    <td align="right">      200.17</td>
    <td align="right">       18.73</td>
    <td align="right">      191.67</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      471.83</td>
    <td align="right">       20.59</td>
    <td align="right">      248.83</td>
    <td align="right">       19.46</td>
    <td align="right">      243.17</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      484.50</td>
    <td align="right">       20.53</td>
    <td align="right">      204.00</td>
    <td align="right">       19.15</td>
    <td align="right">      204.00</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      480.50</td>
    <td align="right">       21.83</td>
    <td align="right">       49.67</td>
    <td align="right">       19.85</td>
    <td align="right">       49.67</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      187.17</td>
    <td align="right">       22.82</td>
    <td align="right">      109.17</td>
    <td align="right">       24.47</td>
    <td align="right">        0.33</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      160.67</td>
    <td align="right">       23.03</td>
    <td align="right">      196.83</td>
    <td align="right">       24.35</td>
    <td align="right">       23.33</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      108.50</td>
    <td align="right">       22.67</td>
    <td align="right">      245.00</td>
    <td align="right">       24.47</td>
    <td align="right">        1.83</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      137.00</td>
    <td align="right">       22.60</td>
    <td align="right">      212.67</td>
    <td align="right">       24.74</td>
    <td align="right">        7.33</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      343.00</td>
    <td align="right">       21.37</td>
    <td align="right">      167.33</td>
    <td align="right">       21.61</td>
    <td align="right">       97.17</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.67</td>
    <td align="right">       20.99</td>
    <td align="right">      175.33</td>
    <td align="right">       21.33</td>
    <td align="right">      101.67</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.17</td>
    <td align="right">       19.92</td>
    <td align="right">      244.67</td>
    <td align="right">       18.85</td>
    <td align="right">      228.50</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3972.17</td>
    <td align="right">       21.05</td>
    <td align="right">     2241.33</td>
    <td align="right">       21.35</td>
    <td align="right">     1309.83</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.50</td>
    <td align="right">       19.92</td>
    <td align="right">       49.67</td>
    <td align="right">       18.73</td>
    <td align="right">        0.33</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      484.50</td>
    <td align="right">       23.03</td>
    <td align="right">      248.83</td>
    <td align="right">       24.74</td>
    <td align="right">      243.17</td>
    <td align="right">       23.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.83</td>
    <td align="right">       20.66</td>
    <td align="right">      306.50</td>
    <td align="right">       20.24</td>
    <td align="right">      306.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.33</td>
    <td align="right">       20.68</td>
    <td align="right">      290.67</td>
    <td align="right">       20.26</td>
    <td align="right">      290.67</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.50</td>
    <td align="right">       20.94</td>
    <td align="right">      252.83</td>
    <td align="right">       20.37</td>
    <td align="right">      251.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      472.33</td>
    <td align="right">       20.87</td>
    <td align="right">      173.00</td>
    <td align="right">       19.98</td>
    <td align="right">      172.17</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      454.83</td>
    <td align="right">       21.84</td>
    <td align="right">       40.67</td>
    <td align="right">       22.54</td>
    <td align="right">       22.67</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      186.50</td>
    <td align="right">       22.53</td>
    <td align="right">      185.83</td>
    <td align="right">       24.42</td>
    <td align="right">        1.83</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      205.00</td>
    <td align="right">       22.74</td>
    <td align="right">      194.67</td>
    <td align="right">       24.32</td>
    <td align="right">       11.50</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      184.50</td>
    <td align="right">       22.67</td>
    <td align="right">      208.83</td>
    <td align="right">       24.38</td>
    <td align="right">        1.67</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.17</td>
    <td align="right">       22.60</td>
    <td align="right">      121.67</td>
    <td align="right">       24.55</td>
    <td align="right">        2.50</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.17</td>
    <td align="right">       21.60</td>
    <td align="right">       85.00</td>
    <td align="right">       21.22</td>
    <td align="right">       68.50</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.83</td>
    <td align="right">       21.24</td>
    <td align="right">      151.67</td>
    <td align="right">       20.70</td>
    <td align="right">      151.67</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.55</td>
    <td align="right">      339.50</td>
    <td align="right">       20.19</td>
    <td align="right">      339.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4628.00</td>
    <td align="right">       21.32</td>
    <td align="right">     2350.83</td>
    <td align="right">       21.59</td>
    <td align="right">     1620.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      184.50</td>
    <td align="right">       20.55</td>
    <td align="right">       40.67</td>
    <td align="right">       19.98</td>
    <td align="right">        1.67</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.83</td>
    <td align="right">       22.74</td>
    <td align="right">      339.50</td>
    <td align="right">       24.55</td>
    <td align="right">      339.50</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.57</td>
    <td align="right">      288.00</td>
    <td align="right">       19.98</td>
    <td align="right">      288.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.56</td>
    <td align="right">      291.50</td>
    <td align="right">       20.14</td>
    <td align="right">      291.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.20</td>
    <td align="right">      204.83</td>
    <td align="right">       20.14</td>
    <td align="right">      204.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      474.50</td>
    <td align="right">       21.19</td>
    <td align="right">      150.17</td>
    <td align="right">       19.73</td>
    <td align="right">      150.17</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      362.83</td>
    <td align="right">       22.55</td>
    <td align="right">       47.83</td>
    <td align="right">       23.20</td>
    <td align="right">       14.50</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       90.33</td>
    <td align="right">       23.18</td>
    <td align="right">      242.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.50</td>
    <td align="right">       23.23</td>
    <td align="right">      281.33</td>
    <td align="right">       24.32</td>
    <td align="right">        3.33</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.17</td>
    <td align="right">       23.07</td>
    <td align="right">      216.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      246.00</td>
    <td align="right">       22.78</td>
    <td align="right">       77.17</td>
    <td align="right">       24.32</td>
    <td align="right">        2.50</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.83</td>
    <td align="right">       21.64</td>
    <td align="right">      109.00</td>
    <td align="right">       20.18</td>
    <td align="right">      109.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.17</td>
    <td align="right">       21.06</td>
    <td align="right">      226.67</td>
    <td align="right">       20.43</td>
    <td align="right">      226.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.26</td>
    <td align="right">      375.83</td>
    <td align="right">       19.93</td>
    <td align="right">      375.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4296.33</td>
    <td align="right">       21.31</td>
    <td align="right">     2510.67</td>
    <td align="right">       21.50</td>
    <td align="right">     1666.33</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.50</td>
    <td align="right">       20.26</td>
    <td align="right">       47.83</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.23</td>
    <td align="right">      375.83</td>
    <td align="right">       24.32</td>
    <td align="right">      375.83</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.67</td>
    <td align="right">       20.62</td>
    <td align="right">      233.33</td>
    <td align="right">       20.08</td>
    <td align="right">      233.33</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.83</td>
    <td align="right">       20.62</td>
    <td align="right">      206.33</td>
    <td align="right">       19.98</td>
    <td align="right">      206.33</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      401.67</td>
    <td align="right">       21.05</td>
    <td align="right">      162.33</td>
    <td align="right">       20.27</td>
    <td align="right">      154.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.17</td>
    <td align="right">       20.94</td>
    <td align="right">      137.33</td>
    <td align="right">       20.07</td>
    <td align="right">      122.00</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      295.00</td>
    <td align="right">       22.07</td>
    <td align="right">       75.17</td>
    <td align="right">       24.08</td>
    <td align="right">       10.33</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.17</td>
    <td align="right">       22.76</td>
    <td align="right">      228.33</td>
    <td align="right">       24.33</td>
    <td align="right">        4.17</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      118.83</td>
    <td align="right">       23.01</td>
    <td align="right">      252.50</td>
    <td align="right">       24.53</td>
    <td align="right">       15.83</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      142.17</td>
    <td align="right">       22.72</td>
    <td align="right">      209.50</td>
    <td align="right">       24.38</td>
    <td align="right">        7.67</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      223.67</td>
    <td align="right">       22.33</td>
    <td align="right">      109.17</td>
    <td align="right">       24.40</td>
    <td align="right">        4.67</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      390.67</td>
    <td align="right">       21.36</td>
    <td align="right">      105.67</td>
    <td align="right">       20.86</td>
    <td align="right">       90.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      410.00</td>
    <td align="right">       21.00</td>
    <td align="right">      166.00</td>
    <td align="right">       20.45</td>
    <td align="right">      165.17</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.26</td>
    <td align="right">      300.67</td>
    <td align="right">       19.88</td>
    <td align="right">      300.67</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3694.83</td>
    <td align="right">       21.22</td>
    <td align="right">     2186.33</td>
    <td align="right">       21.85</td>
    <td align="right">     1314.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      111.17</td>
    <td align="right">       20.26</td>
    <td align="right">       75.17</td>
    <td align="right">       19.88</td>
    <td align="right">        4.17</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.67</td>
    <td align="right">       23.01</td>
    <td align="right">      300.67</td>
    <td align="right">       24.53</td>
    <td align="right">      300.67</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.17</td>
    <td align="right">       21.37</td>
    <td align="right">      214.17</td>
    <td align="right">       21.94</td>
    <td align="right">      138.67</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      329.83</td>
    <td align="right">       21.12</td>
    <td align="right">      209.83</td>
    <td align="right">       21.22</td>
    <td align="right">      156.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      399.50</td>
    <td align="right">       21.37</td>
    <td align="right">      176.67</td>
    <td align="right">       20.92</td>
    <td align="right">      147.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      423.00</td>
    <td align="right">       21.20</td>
    <td align="right">      140.50</td>
    <td align="right">       19.76</td>
    <td align="right">      136.83</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      335.83</td>
    <td align="right">       22.43</td>
    <td align="right">       68.33</td>
    <td align="right">       23.57</td>
    <td align="right">       14.83</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      106.67</td>
    <td align="right">       22.99</td>
    <td align="right">      246.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       90.50</td>
    <td align="right">       23.14</td>
    <td align="right">      294.67</td>
    <td align="right">       24.35</td>
    <td align="right">        5.00</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      101.50</td>
    <td align="right">       22.98</td>
    <td align="right">      271.83</td>
    <td align="right">       24.35</td>
    <td align="right">        1.00</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      184.00</td>
    <td align="right">       22.98</td>
    <td align="right">      180.50</td>
    <td align="right">       24.57</td>
    <td align="right">       13.33</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      340.00</td>
    <td align="right">       21.81</td>
    <td align="right">      188.33</td>
    <td align="right">       22.84</td>
    <td align="right">       94.83</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      323.50</td>
    <td align="right">       21.62</td>
    <td align="right">      196.83</td>
    <td align="right">       22.74</td>
    <td align="right">      102.83</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      393.33</td>
    <td align="right">       21.02</td>
    <td align="right">      264.83</td>
    <td align="right">       20.97</td>
    <td align="right">      216.50</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3380.83</td>
    <td align="right">       21.69</td>
    <td align="right">     2452.67</td>
    <td align="right">       22.74</td>
    <td align="right">     1027.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.50</td>
    <td align="right">       21.02</td>
    <td align="right">       68.33</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      423.00</td>
    <td align="right">       23.14</td>
    <td align="right">      294.67</td>
    <td align="right">       24.57</td>
    <td align="right">      216.50</td>
    <td align="right">       26.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.83</td>
    <td align="right">       20.69</td>
    <td align="right">      257.00</td>
    <td align="right">       20.10</td>
    <td align="right">      257.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      434.50</td>
    <td align="right">       20.70</td>
    <td align="right">      253.50</td>
    <td align="right">       20.24</td>
    <td align="right">      249.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      468.33</td>
    <td align="right">       20.95</td>
    <td align="right">      193.67</td>
    <td align="right">       20.42</td>
    <td align="right">      180.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      450.33</td>
    <td align="right">       20.88</td>
    <td align="right">      153.00</td>
    <td align="right">       20.04</td>
    <td align="right">      139.67</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.33</td>
    <td align="right">       21.93</td>
    <td align="right">       86.17</td>
    <td align="right">       23.98</td>
    <td align="right">       13.00</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      191.17</td>
    <td align="right">       22.50</td>
    <td align="right">      215.00</td>
    <td align="right">       24.34</td>
    <td align="right">        9.33</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      188.33</td>
    <td align="right">       22.47</td>
    <td align="right">      230.83</td>
    <td align="right">       24.28</td>
    <td align="right">        8.00</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      214.17</td>
    <td align="right">       22.38</td>
    <td align="right">      201.50</td>
    <td align="right">       24.31</td>
    <td align="right">        5.67</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      310.67</td>
    <td align="right">       22.18</td>
    <td align="right">      106.17</td>
    <td align="right">       24.42</td>
    <td align="right">        7.50</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      445.17</td>
    <td align="right">       21.19</td>
    <td align="right">      139.67</td>
    <td align="right">       21.12</td>
    <td align="right">      110.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.33</td>
    <td align="right">       21.02</td>
    <td align="right">      192.33</td>
    <td align="right">       20.47</td>
    <td align="right">      191.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.33</td>
    <td align="right">       20.43</td>
    <td align="right">      344.00</td>
    <td align="right">       20.01</td>
    <td align="right">      344.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4548.50</td>
    <td align="right">       21.23</td>
    <td align="right">     2372.83</td>
    <td align="right">       21.70</td>
    <td align="right">     1516.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      188.33</td>
    <td align="right">       20.43</td>
    <td align="right">       86.17</td>
    <td align="right">       20.01</td>
    <td align="right">        5.67</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.33</td>
    <td align="right">       22.50</td>
    <td align="right">      344.00</td>
    <td align="right">       24.42</td>
    <td align="right">      344.00</td>
    <td align="right">       26.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.89360</td>
    <td align="right">    18.49360</td>
    <td align="right">     -0.0834</td>
    <td align="right">     6.86839</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.92868</td>
    <td align="right">    16.66856</td>
    <td align="right">     -0.0871</td>
    <td align="right">     6.41097</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.17747</td>
    <td align="right">    16.76282</td>
    <td align="right">     -0.0061</td>
    <td align="right">     5.99450</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24676</td>
    <td align="right">    21.29529</td>
    <td align="right">     0.03590</td>
    <td align="right">     5.81425</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84264</td>
    <td align="right">    24.73295</td>
    <td align="right">     -0.6778</td>
    <td align="right">    15.66391</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11461</td>
    <td align="right">    30.81770</td>
    <td align="right">     -0.4779</td>
    <td align="right">    10.43347</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11806</td>
    <td align="right">    32.82475</td>
    <td align="right">     -0.4616</td>
    <td align="right">    10.08730</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14779</td>
    <td align="right">    31.24273</td>
    <td align="right">     -0.4559</td>
    <td align="right">     9.87739</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07800</td>
    <td align="right">    23.91842</td>
    <td align="right">     -0.5436</td>
    <td align="right">    11.98093</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.72065</td>
    <td align="right">    18.57742</td>
    <td align="right">     0.16233</td>
    <td align="right">     6.18965</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.51016</td>
    <td align="right">    19.54747</td>
    <td align="right">     0.09462</td>
    <td align="right">     5.89258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.75227</td>
    <td align="right">    13.29818</td>
    <td align="right">     -0.1483</td>
    <td align="right">     7.12278</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.54898</td>
    <td align="right">    22.39818</td>
    <td align="right">     -0.2224</td>
    <td align="right">     8.55152</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.75227</td>
    <td align="right">    13.29818</td>
    <td align="right">     -0.6778</td>
    <td align="right">     5.81425</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14779</td>
    <td align="right">    32.82475</td>
    <td align="right">     0.16233</td>
    <td align="right">    15.66391</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.98119</td>
    <td align="right">    20.23598</td>
    <td align="right">     -0.3056</td>
    <td align="right">     8.71747</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.95845</td>
    <td align="right">    18.18310</td>
    <td align="right">     -0.3250</td>
    <td align="right">     8.85157</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.42451</td>
    <td align="right">    18.40811</td>
    <td align="right">     -0.1980</td>
    <td align="right">     7.57909</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.45566</td>
    <td align="right">    23.14681</td>
    <td align="right">     -0.1644</td>
    <td align="right">     7.04245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.57930</td>
    <td align="right">    25.91795</td>
    <td align="right">     -0.7989</td>
    <td align="right">    19.83013</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05737</td>
    <td align="right">    31.43647</td>
    <td align="right">     -0.5341</td>
    <td align="right">    11.43355</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10374</td>
    <td align="right">    33.44446</td>
    <td align="right">     -0.5049</td>
    <td align="right">    10.74263</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13047</td>
    <td align="right">    31.91635</td>
    <td align="right">     -0.5093</td>
    <td align="right">    10.80372</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94223</td>
    <td align="right">    24.77988</td>
    <td align="right">     -0.6406</td>
    <td align="right">    14.57580</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.04814</td>
    <td align="right">    20.32951</td>
    <td align="right">     -0.0262</td>
    <td align="right">     6.27282</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.51891</td>
    <td align="right">    21.57143</td>
    <td align="right">     -0.1572</td>
    <td align="right">     6.57725</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.64938</td>
    <td align="right">    14.74423</td>
    <td align="right">     -0.4229</td>
    <td align="right">    10.69195</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.99645</td>
    <td align="right">    23.72324</td>
    <td align="right">     -0.3831</td>
    <td align="right">    10.27955</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.64938</td>
    <td align="right">    14.74423</td>
    <td align="right">     -0.7989</td>
    <td align="right">     6.27282</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13047</td>
    <td align="right">    33.44446</td>
    <td align="right">     -0.0262</td>
    <td align="right">    19.83013</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.13155</td>
    <td align="right">    20.80413</td>
    <td align="right">     -0.5264</td>
    <td align="right">    13.24523</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20516</td>
    <td align="right">    18.83168</td>
    <td align="right">     -0.5220</td>
    <td align="right">    13.01496</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.79602</td>
    <td align="right">    18.90593</td>
    <td align="right">     -0.3559</td>
    <td align="right">    10.37618</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.76825</td>
    <td align="right">    23.66116</td>
    <td align="right">     -0.3288</td>
    <td align="right">    10.20389</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.22610</td>
    <td align="right">    26.04657</td>
    <td align="right">     -0.9068</td>
    <td align="right">    24.54547</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94436</td>
    <td align="right">    31.50841</td>
    <td align="right">     -0.5489</td>
    <td align="right">    12.01986</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99544</td>
    <td align="right">    33.51258</td>
    <td align="right">     -0.5206</td>
    <td align="right">    11.28239</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97592</td>
    <td align="right">    32.13125</td>
    <td align="right">     -0.5440</td>
    <td align="right">    11.80681</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.59910</td>
    <td align="right">    25.02232</td>
    <td align="right">     -0.7512</td>
    <td align="right">    18.65946</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.16057</td>
    <td align="right">    21.28764</td>
    <td align="right">     -0.2439</td>
    <td align="right">     8.27694</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.59989</td>
    <td align="right">    22.69903</td>
    <td align="right">     -0.3917</td>
    <td align="right">     9.59715</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.81575</td>
    <td align="right">    15.29972</td>
    <td align="right">     -0.6478</td>
    <td align="right">    16.24204</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.44632</td>
    <td align="right">    24.18705</td>
    <td align="right">     -0.5242</td>
    <td align="right">    13.27903</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.81575</td>
    <td align="right">    15.29972</td>
    <td align="right">     -0.9068</td>
    <td align="right">     8.27694</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99544</td>
    <td align="right">    33.51258</td>
    <td align="right">     -0.2439</td>
    <td align="right">    24.54547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.20257</td>
    <td align="right">    21.91541</td>
    <td align="right">     -0.7959</td>
    <td align="right">    21.11406</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24038</td>
    <td align="right">    19.65501</td>
    <td align="right">     -0.8005</td>
    <td align="right">    20.96291</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91070</td>
    <td align="right">    19.40680</td>
    <td align="right">     -0.5936</td>
    <td align="right">    15.49446</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.86312</td>
    <td align="right">    24.53342</td>
    <td align="right">     -0.5496</td>
    <td align="right">    15.64990</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.63613</td>
    <td align="right">    27.42424</td>
    <td align="right">     -1.0753</td>
    <td align="right">    32.39473</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.77847</td>
    <td align="right">    32.08156</td>
    <td align="right">     -0.5595</td>
    <td align="right">    13.19837</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86453</td>
    <td align="right">    34.23030</td>
    <td align="right">     -0.5175</td>
    <td align="right">    12.35477</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67602</td>
    <td align="right">    33.63773</td>
    <td align="right">     -0.6033</td>
    <td align="right">    14.35238</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07505</td>
    <td align="right">    26.10759</td>
    <td align="right">     -0.9009</td>
    <td align="right">    25.48404</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.15052</td>
    <td align="right">    22.61896</td>
    <td align="right">     -0.4975</td>
    <td align="right">    13.06903</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.59224</td>
    <td align="right">    23.52276</td>
    <td align="right">     -0.6711</td>
    <td align="right">    16.55567</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.89831</td>
    <td align="right">    15.63989</td>
    <td align="right">     -0.9267</td>
    <td align="right">    25.94459</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.75483</td>
    <td align="right">    25.11147</td>
    <td align="right">     -0.7069</td>
    <td align="right">    18.86282</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.89831</td>
    <td align="right">    15.63989</td>
    <td align="right">     -1.0753</td>
    <td align="right">    12.35477</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86453</td>
    <td align="right">    34.23030</td>
    <td align="right">     -0.4975</td>
    <td align="right">    32.39473</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.39511</td>
    <td align="right">    21.21256</td>
    <td align="right">     -0.7177</td>
    <td align="right">    18.28666</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.51968</td>
    <td align="right">    18.92053</td>
    <td align="right">     -0.6906</td>
    <td align="right">    18.13420</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.23882</td>
    <td align="right">    18.59022</td>
    <td align="right">     -0.4691</td>
    <td align="right">    13.78223</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.09049</td>
    <td align="right">    23.83281</td>
    <td align="right">     -0.4479</td>
    <td align="right">    14.51849</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.71987</td>
    <td align="right">    26.82412</td>
    <td align="right">     -0.9633</td>
    <td align="right">    28.62004</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.79665</td>
    <td align="right">    31.66353</td>
    <td align="right">     -0.4365</td>
    <td align="right">    11.27615</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86926</td>
    <td align="right">    33.96466</td>
    <td align="right">     -0.4091</td>
    <td align="right">    11.57033</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66798</td>
    <td align="right">    33.10969</td>
    <td align="right">     -0.4871</td>
    <td align="right">    13.05945</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14442</td>
    <td align="right">    25.56646</td>
    <td align="right">     -0.7807</td>
    <td align="right">    22.26038</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.44004</td>
    <td align="right">    21.67248</td>
    <td align="right">     -0.3946</td>
    <td align="right">    12.03550</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.78740</td>
    <td align="right">    22.77773</td>
    <td align="right">     -0.5959</td>
    <td align="right">    14.38400</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.09820</td>
    <td align="right">    15.07941</td>
    <td align="right">     -0.8546</td>
    <td align="right">    23.15645</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.91064</td>
    <td align="right">    24.48184</td>
    <td align="right">     -0.6032</td>
    <td align="right">    16.74473</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09820</td>
    <td align="right">    15.07941</td>
    <td align="right">     -0.9633</td>
    <td align="right">    11.27615</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86926</td>
    <td align="right">    33.96466</td>
    <td align="right">     -0.3946</td>
    <td align="right">    28.62004</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.76146</td>
    <td align="right">    19.65937</td>
    <td align="right">     -0.3342</td>
    <td align="right">    14.07925</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.56790</td>
    <td align="right">    17.93145</td>
    <td align="right">     -0.3995</td>
    <td align="right">    15.86185</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.69542</td>
    <td align="right">    18.28970</td>
    <td align="right">     -0.3584</td>
    <td align="right">    13.61109</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.17598</td>
    <td align="right">    23.94515</td>
    <td align="right">     -0.4560</td>
    <td align="right">    15.07027</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.70021</td>
    <td align="right">    27.14892</td>
    <td align="right">     -1.0387</td>
    <td align="right">    31.34224</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.70521</td>
    <td align="right">    32.14162</td>
    <td align="right">     -0.5714</td>
    <td align="right">    13.97820</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.82634</td>
    <td align="right">    34.19023</td>
    <td align="right">     -0.5132</td>
    <td align="right">    12.80986</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72752</td>
    <td align="right">    33.27062</td>
    <td align="right">     -0.5453</td>
    <td align="right">    13.69509</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45970</td>
    <td align="right">    25.12086</td>
    <td align="right">     -0.6992</td>
    <td align="right">    20.60969</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.16986</td>
    <td align="right">    20.84014</td>
    <td align="right">     -0.1968</td>
    <td align="right">    12.94482</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.09442</td>
    <td align="right">    21.11578</td>
    <td align="right">     -0.2331</td>
    <td align="right">    12.54880</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.18126</td>
    <td align="right">    14.24457</td>
    <td align="right">     -0.5269</td>
    <td align="right">    18.65923</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.43034</td>
    <td align="right">    24.04548</td>
    <td align="right">     -0.4904</td>
    <td align="right">    16.27782</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17598</td>
    <td align="right">    14.24457</td>
    <td align="right">     -1.0387</td>
    <td align="right">    12.54880</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82634</td>
    <td align="right">    34.19023</td>
    <td align="right">     -0.1968</td>
    <td align="right">    31.34224</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.47825</td>
    <td align="right">    20.88955</td>
    <td align="right">     -0.7039</td>
    <td align="right">    18.65335</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.60261</td>
    <td align="right">    18.66234</td>
    <td align="right">     -0.6850</td>
    <td align="right">    18.55558</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.06057</td>
    <td align="right">    18.52246</td>
    <td align="right">     -0.5189</td>
    <td align="right">    14.76783</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.85321</td>
    <td align="right">    23.99079</td>
    <td align="right">     -0.5141</td>
    <td align="right">    15.40691</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.26672</td>
    <td align="right">    27.37894</td>
    <td align="right">     -1.1135</td>
    <td align="right">    35.39299</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.25720</td>
    <td align="right">    32.84566</td>
    <td align="right">     -0.6161</td>
    <td align="right">    17.65331</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.23608</td>
    <td align="right">    35.26131</td>
    <td align="right">     -0.6260</td>
    <td align="right">    17.21130</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.11239</td>
    <td align="right">    34.40176</td>
    <td align="right">     -0.6779</td>
    <td align="right">    18.79724</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.61941</td>
    <td align="right">    26.32670</td>
    <td align="right">     -0.9503</td>
    <td align="right">    29.25644</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.22384</td>
    <td align="right">    21.75722</td>
    <td align="right">     -0.4394</td>
    <td align="right">    13.11809</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.80987</td>
    <td align="right">    22.53122</td>
    <td align="right">     -0.5908</td>
    <td align="right">    14.97268</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.18552</td>
    <td align="right">    14.81730</td>
    <td align="right">     -0.8408</td>
    <td align="right">    23.11066</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.65250</td>
    <td align="right">    24.83513</td>
    <td align="right">     -0.6898</td>
    <td align="right">    19.75181</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18552</td>
    <td align="right">    14.81730</td>
    <td align="right">     -1.1135</td>
    <td align="right">    13.11809</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.25720</td>
    <td align="right">    35.26131</td>
    <td align="right">     -0.4394</td>
    <td align="right">    35.39299</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.38551</td>
    <td align="right">    22.52450</td>
    <td align="right">     -0.7581</td>
    <td align="right">    18.98773</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34123</td>
    <td align="right">    20.39967</td>
    <td align="right">     -0.7907</td>
    <td align="right">    19.85714</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.81268</td>
    <td align="right">    20.37073</td>
    <td align="right">     -0.6442</td>
    <td align="right">    15.49495</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.85837</td>
    <td align="right">    25.33667</td>
    <td align="right">     -0.5774</td>
    <td align="right">    13.92135</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.30577</td>
    <td align="right">    28.99307</td>
    <td align="right">     -1.2430</td>
    <td align="right">    38.72898</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.78533</td>
    <td align="right">    32.89762</td>
    <td align="right">     -0.6356</td>
    <td align="right">    14.39637</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90600</td>
    <td align="right">    34.71984</td>
    <td align="right">     -0.5767</td>
    <td align="right">    12.78485</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89005</td>
    <td align="right">    33.69639</td>
    <td align="right">     -0.5855</td>
    <td align="right">    12.86596</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63230</td>
    <td align="right">    25.90567</td>
    <td align="right">     -0.7373</td>
    <td align="right">    18.28427</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.89198</td>
    <td align="right">    22.51941</td>
    <td align="right">     -0.3037</td>
    <td align="right">     8.64025</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.16372</td>
    <td align="right">    23.65800</td>
    <td align="right">     -0.5049</td>
    <td align="right">    11.34334</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.31554</td>
    <td align="right">    16.15197</td>
    <td align="right">     -0.7959</td>
    <td align="right">    20.39827</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.95346</td>
    <td align="right">    25.64602</td>
    <td align="right">     -0.6793</td>
    <td align="right">    17.15219</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.31554</td>
    <td align="right">    16.15197</td>
    <td align="right">     -1.2430</td>
    <td align="right">     8.64025</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90600</td>
    <td align="right">    34.71984</td>
    <td align="right">     -0.3037</td>
    <td align="right">    38.72898</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.65828</td>
    <td align="right">    21.40042</td>
    <td align="right">     -0.6599</td>
    <td align="right">    15.60773</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68842</td>
    <td align="right">    19.25376</td>
    <td align="right">     -0.6618</td>
    <td align="right">    16.40245</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.23919</td>
    <td align="right">    19.12687</td>
    <td align="right">     -0.4905</td>
    <td align="right">    12.85213</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.22791</td>
    <td align="right">    24.13582</td>
    <td align="right">     -0.4388</td>
    <td align="right">    11.98449</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.52777</td>
    <td align="right">    27.77621</td>
    <td align="right">     -1.0817</td>
    <td align="right">    31.98913</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.96076</td>
    <td align="right">    31.84452</td>
    <td align="right">     -0.4557</td>
    <td align="right">    10.83087</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03663</td>
    <td align="right">    33.95221</td>
    <td align="right">     -0.4230</td>
    <td align="right">    10.56078</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99647</td>
    <td align="right">    32.66939</td>
    <td align="right">     -0.4253</td>
    <td align="right">    10.28370</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74285</td>
    <td align="right">    25.10221</td>
    <td align="right">     -0.5953</td>
    <td align="right">    14.96704</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.14972</td>
    <td align="right">    21.27012</td>
    <td align="right">     -0.2023</td>
    <td align="right">     8.51675</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.33255</td>
    <td align="right">    22.57688</td>
    <td align="right">     -0.4312</td>
    <td align="right">    10.14474</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.52948</td>
    <td align="right">    15.22963</td>
    <td align="right">     -0.7202</td>
    <td align="right">    17.73731</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.18639</td>
    <td align="right">    24.57584</td>
    <td align="right">     -0.5485</td>
    <td align="right">    14.33081</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52948</td>
    <td align="right">    15.22963</td>
    <td align="right">     -1.0817</td>
    <td align="right">     8.51675</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03663</td>
    <td align="right">    33.95221</td>
    <td align="right">     -0.2023</td>
    <td align="right">    31.98913</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.20102</td>
    <td align="right">    19.87241</td>
    <td align="right">     -0.4038</td>
    <td align="right">    14.92438</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.60148</td>
    <td align="right">    18.37415</td>
    <td align="right">     -0.5646</td>
    <td align="right">    19.06242</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.89292</td>
    <td align="right">    18.91616</td>
    <td align="right">     -0.5228</td>
    <td align="right">    16.08554</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.53932</td>
    <td align="right">    24.43884</td>
    <td align="right">     -0.5952</td>
    <td align="right">    15.74281</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.93533</td>
    <td align="right">    28.31225</td>
    <td align="right">     -1.3210</td>
    <td align="right">    42.41094</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.65833</td>
    <td align="right">    32.51394</td>
    <td align="right">     -0.6639</td>
    <td align="right">    15.92100</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81150</td>
    <td align="right">    34.78778</td>
    <td align="right">     -0.5842</td>
    <td align="right">    13.67708</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93011</td>
    <td align="right">    32.90598</td>
    <td align="right">     -0.5231</td>
    <td align="right">    12.34774</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93091</td>
    <td align="right">    24.32932</td>
    <td align="right">     -0.5419</td>
    <td align="right">    14.82245</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.34836</td>
    <td align="right">    20.36075</td>
    <td align="right">     -0.0946</td>
    <td align="right">    12.24948</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.96077</td>
    <td align="right">    20.83138</td>
    <td align="right">     -0.1847</td>
    <td align="right">    12.44174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.60507</td>
    <td align="right">    14.01118</td>
    <td align="right">     -0.5697</td>
    <td align="right">    20.03536</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.12914</td>
    <td align="right">    24.19270</td>
    <td align="right">     -0.5485</td>
    <td align="right">    17.50213</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.53932</td>
    <td align="right">    14.01118</td>
    <td align="right">     -1.3210</td>
    <td align="right">    12.24948</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93091</td>
    <td align="right">    34.78778</td>
    <td align="right">     -0.0946</td>
    <td align="right">    42.41094</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.67944</td>
    <td align="right">    21.13366</td>
    <td align="right">     -0.6562</td>
    <td align="right">    16.05081</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.70507</td>
    <td align="right">    19.04425</td>
    <td align="right">     -0.6675</td>
    <td align="right">    16.69580</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.06871</td>
    <td align="right">    19.06034</td>
    <td align="right">     -0.5409</td>
    <td align="right">    13.80625</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.95282</td>
    <td align="right">    24.32853</td>
    <td align="right">     -0.5145</td>
    <td align="right">    13.00530</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.05963</td>
    <td align="right">    28.31829</td>
    <td align="right">     -1.2398</td>
    <td align="right">    39.22538</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.52391</td>
    <td align="right">    32.89060</td>
    <td align="right">     -0.6105</td>
    <td align="right">    15.43351</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.49396</td>
    <td align="right">    35.18517</td>
    <td align="right">     -0.6206</td>
    <td align="right">    15.17564</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.58151</td>
    <td align="right">    33.82299</td>
    <td align="right">     -0.5829</td>
    <td align="right">    14.24596</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.35421</td>
    <td align="right">    25.73988</td>
    <td align="right">     -0.7294</td>
    <td align="right">    19.48351</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85922</td>
    <td align="right">    21.40769</td>
    <td align="right">     -0.2603</td>
    <td align="right">     8.86400</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.30430</td>
    <td align="right">    22.37575</td>
    <td align="right">     -0.4350</td>
    <td align="right">    10.30779</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.56347</td>
    <td align="right">    15.00107</td>
    <td align="right">     -0.7159</td>
    <td align="right">    17.93939</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.93877</td>
    <td align="right">    24.91180</td>
    <td align="right">     -0.6316</td>
    <td align="right">    16.71601</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.56347</td>
    <td align="right">    15.00107</td>
    <td align="right">     -1.2398</td>
    <td align="right">     8.86400</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.58151</td>
    <td align="right">    35.18517</td>
    <td align="right">     -0.2603</td>
    <td align="right">    39.22538</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.58053</td>
    <td align="right">    21.66764</td>
    <td align="right">     -0.6707</td>
    <td align="right">    16.68077</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.56353</td>
    <td align="right">    19.43557</td>
    <td align="right">     -0.6892</td>
    <td align="right">    17.07109</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.20849</td>
    <td align="right">    19.35271</td>
    <td align="right">     -0.4994</td>
    <td align="right">    12.91385</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.24576</td>
    <td align="right">    24.23341</td>
    <td align="right">     -0.4442</td>
    <td align="right">    12.22259</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.96986</td>
    <td align="right">    27.29617</td>
    <td align="right">     -0.9717</td>
    <td align="right">    27.41151</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95487</td>
    <td align="right">    31.83131</td>
    <td align="right">     -0.5242</td>
    <td align="right">    11.54379</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04487</td>
    <td align="right">    33.94417</td>
    <td align="right">     -0.4796</td>
    <td align="right">    10.70095</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90728</td>
    <td align="right">    33.23912</td>
    <td align="right">     -0.5461</td>
    <td align="right">    12.10454</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.43866</td>
    <td align="right">    25.86365</td>
    <td align="right">     -0.7856</td>
    <td align="right">    20.47124</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.68406</td>
    <td align="right">    22.25155</td>
    <td align="right">     -0.3490</td>
    <td align="right">     9.78308</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.06390</td>
    <td align="right">    23.09521</td>
    <td align="right">     -0.5249</td>
    <td align="right">    12.15710</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.26693</td>
    <td align="right">    15.48827</td>
    <td align="right">     -0.7972</td>
    <td align="right">    20.83982</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.09114</td>
    <td align="right">    24.85558</td>
    <td align="right">     -0.6063</td>
    <td align="right">    15.31591</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.26693</td>
    <td align="right">    15.48827</td>
    <td align="right">     -0.9717</td>
    <td align="right">     9.78308</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04487</td>
    <td align="right">    33.94417</td>
    <td align="right">     -0.3490</td>
    <td align="right">    27.41151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.63146</td>
    <td align="right">    20.50045</td>
    <td align="right">     -0.6361</td>
    <td align="right">    15.35531</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.71960</td>
    <td align="right">    18.32153</td>
    <td align="right">     -0.6187</td>
    <td align="right">    16.09986</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.28320</td>
    <td align="right">    18.07721</td>
    <td align="right">     -0.4404</td>
    <td align="right">    12.76489</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.17669</td>
    <td align="right">    23.49688</td>
    <td align="right">     -0.4147</td>
    <td align="right">    12.52547</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.72092</td>
    <td align="right">    26.97495</td>
    <td align="right">     -0.9653</td>
    <td align="right">    28.33456</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.77757</td>
    <td align="right">    31.60182</td>
    <td align="right">     -0.4698</td>
    <td align="right">    11.96278</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.88421</td>
    <td align="right">    33.85173</td>
    <td align="right">     -0.4314</td>
    <td align="right">    11.97022</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.65428</td>
    <td align="right">    33.18486</td>
    <td align="right">     -0.5163</td>
    <td align="right">    13.65937</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.14925</td>
    <td align="right">    25.60251</td>
    <td align="right">     -0.7815</td>
    <td align="right">    22.00043</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.61396</td>
    <td align="right">    21.13396</td>
    <td align="right">     -0.3289</td>
    <td align="right">    10.38190</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.05201</td>
    <td align="right">    22.00004</td>
    <td align="right">     -0.5038</td>
    <td align="right">    11.79663</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.27536</td>
    <td align="right">    14.43867</td>
    <td align="right">     -0.7769</td>
    <td align="right">    20.14194</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.00446</td>
    <td align="right">    24.13990</td>
    <td align="right">     -0.5734</td>
    <td align="right">    15.58212</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.27536</td>
    <td align="right">    14.43867</td>
    <td align="right">     -0.9653</td>
    <td align="right">    10.38190</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.88421</td>
    <td align="right">    33.85173</td>
    <td align="right">     -0.3289</td>
    <td align="right">    28.33456</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.28077</td>
    <td align="right">    19.04603</td>
    <td align="right">     -0.1847</td>
    <td align="right">    11.53915</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.99263</td>
    <td align="right">    17.42441</td>
    <td align="right">     -0.2724</td>
    <td align="right">    13.26482</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.01439</td>
    <td align="right">    18.01515</td>
    <td align="right">     -0.2622</td>
    <td align="right">    11.59150</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.55844</td>
    <td align="right">    23.52523</td>
    <td align="right">     -0.3517</td>
    <td align="right">    11.78038</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.99390</td>
    <td align="right">    27.00579</td>
    <td align="right">     -0.9459</td>
    <td align="right">    26.80011</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88330</td>
    <td align="right">    31.87208</td>
    <td align="right">     -0.5355</td>
    <td align="right">    12.18293</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00882</td>
    <td align="right">    33.88492</td>
    <td align="right">     -0.4745</td>
    <td align="right">    11.02341</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95515</td>
    <td align="right">    32.84115</td>
    <td align="right">     -0.4889</td>
    <td align="right">    11.48627</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77530</td>
    <td align="right">    24.84552</td>
    <td align="right">     -0.5965</td>
    <td align="right">    16.46546</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64127</td>
    <td align="right">    20.29117</td>
    <td align="right">     -0.0618</td>
    <td align="right">    10.87062</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.61659</td>
    <td align="right">    20.40817</td>
    <td align="right">     -0.0803</td>
    <td align="right">    10.53508</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.75062</td>
    <td align="right">    13.76973</td>
    <td align="right">     -0.3635</td>
    <td align="right">    14.77420</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.79652</td>
    <td align="right">    23.63274</td>
    <td align="right">     -0.3862</td>
    <td align="right">    13.53919</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.55844</td>
    <td align="right">    13.76973</td>
    <td align="right">     -0.9459</td>
    <td align="right">    10.53508</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00882</td>
    <td align="right">    33.88492</td>
    <td align="right">     -0.0618</td>
    <td align="right">    26.80011</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.76528</td>
    <td align="right">    20.47648</td>
    <td align="right">     -0.5986</td>
    <td align="right">    15.14174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.85137</td>
    <td align="right">    18.28072</td>
    <td align="right">     -0.5911</td>
    <td align="right">    15.52946</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.22799</td>
    <td align="right">    18.34647</td>
    <td align="right">     -0.4512</td>
    <td align="right">    12.80037</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.10414</td>
    <td align="right">    23.62604</td>
    <td align="right">     -0.4348</td>
    <td align="right">    12.48367</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.45192</td>
    <td align="right">    27.31758</td>
    <td align="right">     -1.0485</td>
    <td align="right">    32.03545</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.41331</td>
    <td align="right">    32.61828</td>
    <td align="right">     -0.5846</td>
    <td align="right">    15.82536</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.41220</td>
    <td align="right">    34.97709</td>
    <td align="right">     -0.5879</td>
    <td align="right">    15.21503</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.31256</td>
    <td align="right">    34.05715</td>
    <td align="right">     -0.6278</td>
    <td align="right">    16.50030</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.85528</td>
    <td align="right">    26.21975</td>
    <td align="right">     -0.8682</td>
    <td align="right">    25.44163</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.52319</td>
    <td align="right">    21.40277</td>
    <td align="right">     -0.3363</td>
    <td align="right">    10.53339</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.14353</td>
    <td align="right">    21.99540</td>
    <td align="right">     -0.4735</td>
    <td align="right">    11.57345</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.45632</td>
    <td align="right">    14.47687</td>
    <td align="right">     -0.7332</td>
    <td align="right">    19.10183</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.88624</td>
    <td align="right">    24.53708</td>
    <td align="right">     -0.6116</td>
    <td align="right">    16.86554</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45632</td>
    <td align="right">    14.47687</td>
    <td align="right">     -1.0485</td>
    <td align="right">    10.53339</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.41331</td>
    <td align="right">    34.97709</td>
    <td align="right">     -0.3363</td>
    <td align="right">    32.03545</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197558E+10</td>
    <td align="right">0.551143E+09</td>
    <td align="right">       53.17</td>
    <td align="right">0.196356E+10</td>
    <td align="right"> 12015263.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    30589.70</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    30589.70</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      662.66</td>
    <td align="right">18-JAN-14:10</td>
    <td align="right">     7771.89</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.745892E+09</td>
    <td align="right">0.212773E+09</td>
    <td align="right">       23.17</td>
    <td align="right">0.740125E+09</td>
    <td align="right">  5767786.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    21516.09</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">    21516.09</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">      581.70</td>
    <td align="right">17-FEB-16:00</td>
    <td align="right">     5782.57</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.521342E+10</td>
    <td align="right">0.140916E+10</td>
    <td align="right">      108.58</td>
    <td align="right">0.520662E+10</td>
    <td align="right">  6799528.90</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    44681.38</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    44681.38</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     1314.19</td>
    <td align="right">31-MAR-18:00</td>
    <td align="right">    10781.72</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.564674E+10</td>
    <td align="right">0.156497E+10</td>
    <td align="right">      119.33</td>
    <td align="right">0.543900E+10</td>
    <td align="right">0.207746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    29328.47</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    29328.47</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     6571.41</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     7508.48</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205895E+11</td>
    <td align="right">0.544989E+10</td>
    <td align="right">      284.43</td>
    <td align="right">0.194905E+11</td>
    <td align="right">0.109898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    53977.81</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">    53977.81</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">     6725.39</td>
    <td align="right">31-MAY-07:30</td>
    <td align="right">    14786.67</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.651226E+11</td>
    <td align="right">0.179657E+11</td>
    <td align="right">      440.40</td>
    <td align="right">0.600148E+11</td>
    <td align="right">0.510777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    85840.25</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    85840.25</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    32289.43</td>
    <td align="right">21-JUN-04:03</td>
    <td align="right">    31889.98</td>
    <td align="right">26-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.669264E+11</td>
    <td align="right">0.181481E+11</td>
    <td align="right">      433.97</td>
    <td align="right">0.593669E+11</td>
    <td align="right">0.755947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    81047.34</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">    81047.34</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">    42105.77</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    26957.81</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.675100E+11</td>
    <td align="right">0.183087E+11</td>
    <td align="right">      457.01</td>
    <td align="right">0.616023E+11</td>
    <td align="right">0.590766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   110836.33</td>
    <td align="right">04-AUG-04:03</td>
    <td align="right">    88567.63</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    73089.99</td>
    <td align="right">04-AUG-04:03</td>
    <td align="right">    30730.82</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.466930E+11</td>
    <td align="right">0.123358E+11</td>
    <td align="right">      390.59</td>
    <td align="right">0.454654E+11</td>
    <td align="right">0.122761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    77883.61</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    77883.61</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    13614.48</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    22620.40</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.995843E+10</td>
    <td align="right">0.263788E+10</td>
    <td align="right">      162.28</td>
    <td align="right">0.988219E+10</td>
    <td align="right"> 76238849.69</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    59895.61</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    59895.61</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">     2034.40</td>
    <td align="right">09-OCT-10:15</td>
    <td align="right">    15029.66</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.353690E+10</td>
    <td align="right">0.955090E+09</td>
    <td align="right">       71.06</td>
    <td align="right">0.352604E+10</td>
    <td align="right"> 10858654.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    36300.17</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">    36300.17</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">      771.18</td>
    <td align="right">09-NOV-16:50</td>
    <td align="right">     8916.09</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208703E+10</td>
    <td align="right">0.575671E+09</td>
    <td align="right">       44.79</td>
    <td align="right">0.208407E+10</td>
    <td align="right">  2960082.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32456.71</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    32456.71</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">      253.24</td>
    <td align="right">30-DEC-13:10</td>
    <td align="right">     8154.54</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296005E+12</td>
    <td align="right">0.801149E+11</td>
    <td align="right">     2588.76</td>
    <td align="right">0.274782E+12</td>
    <td align="right">0.212239E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.745892E+09</td>
    <td align="right">0.212773E+09</td>
    <td align="right">       23.17</td>
    <td align="right">0.740125E+09</td>
    <td align="right">  2960082.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21516.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21516.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">      253.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5782.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.675100E+11</td>
    <td align="right">0.183087E+11</td>
    <td align="right">      457.01</td>
    <td align="right">0.616023E+11</td>
    <td align="right">0.755947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110836.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88567.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73089.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31889.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169813E+10</td>
    <td align="right">0.471621E+09</td>
    <td align="right">       53.17</td>
    <td align="right">0.169164E+10</td>
    <td align="right">  6497611.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    22913.93</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    22913.93</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      455.14</td>
    <td align="right">18-JAN-15:20</td>
    <td align="right">     5887.79</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.724164E+09</td>
    <td align="right">0.204097E+09</td>
    <td align="right">       24.72</td>
    <td align="right">0.721467E+09</td>
    <td align="right">  2697327.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    20433.91</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    20433.91</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">      390.94</td>
    <td align="right">17-FEB-16:20</td>
    <td align="right">     5351.90</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.464481E+10</td>
    <td align="right">0.124860E+10</td>
    <td align="right">      114.03</td>
    <td align="right">0.463969E+10</td>
    <td align="right">  5122136.04</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    35510.64</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    35510.64</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     1000.55</td>
    <td align="right">31-MAR-18:00</td>
    <td align="right">     8568.86</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.459272E+10</td>
    <td align="right">0.127019E+10</td>
    <td align="right">      120.19</td>
    <td align="right">0.443468E+10</td>
    <td align="right">0.158046E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    24818.35</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    24818.35</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     5210.08</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     6285.72</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170250E+11</td>
    <td align="right">0.449245E+10</td>
    <td align="right">      287.12</td>
    <td align="right">0.161754E+11</td>
    <td align="right">0.849586E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    49043.17</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    49043.17</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     5133.65</td>
    <td align="right">31-MAY-07:40</td>
    <td align="right">    13231.39</td>
    <td align="right">17-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.571517E+11</td>
    <td align="right">0.157554E+11</td>
    <td align="right">      453.42</td>
    <td align="right">0.528488E+11</td>
    <td align="right">0.430295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    87301.20</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    87301.20</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    25023.44</td>
    <td align="right">21-JUN-04:03</td>
    <td align="right">    32425.11</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.586090E+11</td>
    <td align="right">0.158859E+11</td>
    <td align="right">      448.09</td>
    <td align="right">0.522406E+11</td>
    <td align="right">0.636845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    74003.00</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">    74003.00</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">    37446.13</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    24633.05</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.561387E+11</td>
    <td align="right">0.152252E+11</td>
    <td align="right">      461.22</td>
    <td align="right">0.513818E+11</td>
    <td align="right">0.475690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    89315.80</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">    79197.76</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    59654.82</td>
    <td align="right">04-AUG-04:01</td>
    <td align="right">    27467.02</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.371547E+11</td>
    <td align="right">0.983069E+10</td>
    <td align="right">      393.98</td>
    <td align="right">0.361750E+11</td>
    <td align="right">0.979680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    65372.78</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    65372.78</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    11625.61</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    18983.61</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.790517E+10</td>
    <td align="right">0.209725E+10</td>
    <td align="right">      163.49</td>
    <td align="right">0.784261E+10</td>
    <td align="right"> 62561439.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    50952.08</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    50952.08</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     1599.90</td>
    <td align="right">09-OCT-10:03</td>
    <td align="right">    12889.93</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279868E+10</td>
    <td align="right">0.757045E+09</td>
    <td align="right">       70.75</td>
    <td align="right">0.278777E+10</td>
    <td align="right"> 10901067.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    30366.18</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">    30366.18</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">      805.06</td>
    <td align="right">09-NOV-08:50</td>
    <td align="right">     7382.55</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181464E+10</td>
    <td align="right">0.495368E+09</td>
    <td align="right">       44.75</td>
    <td align="right">0.181345E+10</td>
    <td align="right">  1196429.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    25453.62</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    25453.62</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">      150.89</td>
    <td align="right">30-DEC-13:20</td>
    <td align="right">     6415.94</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250257E+12</td>
    <td align="right">0.677339E+11</td>
    <td align="right">     2634.93</td>
    <td align="right">0.232753E+12</td>
    <td align="right">0.175046E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.724164E+09</td>
    <td align="right">0.204097E+09</td>
    <td align="right">       24.72</td>
    <td align="right">0.721467E+09</td>
    <td align="right">  1196429.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20433.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20433.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">      150.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5351.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.586090E+11</td>
    <td align="right">0.158859E+11</td>
    <td align="right">      461.22</td>
    <td align="right">0.528488E+11</td>
    <td align="right">0.636845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89315.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87301.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59654.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32425.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179911E+10</td>
    <td align="right">0.504470E+09</td>
    <td align="right">       53.17</td>
    <td align="right">0.178780E+10</td>
    <td align="right"> 11312016.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    25334.27</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    25334.27</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      646.73</td>
    <td align="right">18-JAN-15:10</td>
    <td align="right">     6588.42</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.738983E+09</td>
    <td align="right">0.210193E+09</td>
    <td align="right">       23.77</td>
    <td align="right">0.733402E+09</td>
    <td align="right">  5581332.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">18-FEB-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    21927.03</td>
    <td align="right">18-FEB-13:20</td>
    <td align="right">    21927.03</td>
    <td align="right">18-FEB-13:20</td>
    <td align="right">      564.42</td>
    <td align="right">17-FEB-16:00</td>
    <td align="right">     5831.74</td>
    <td align="right">18-FEB-13:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.485138E+10</td>
    <td align="right">0.132069E+10</td>
    <td align="right">      112.43</td>
    <td align="right">0.484304E+10</td>
    <td align="right">  8346167.21</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    38285.49</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    38285.49</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     1250.10</td>
    <td align="right">31-MAR-18:00</td>
    <td align="right">     9239.92</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.504591E+10</td>
    <td align="right">0.140611E+10</td>
    <td align="right">      120.19</td>
    <td align="right">0.484563E+10</td>
    <td align="right">0.200287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    28118.96</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    28118.96</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     5917.07</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     7182.34</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190596E+11</td>
    <td align="right">0.506862E+10</td>
    <td align="right">      286.34</td>
    <td align="right">0.179654E+11</td>
    <td align="right">0.109418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    60832.63</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">    60832.63</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">     5994.08</td>
    <td align="right">31-MAY-07:50</td>
    <td align="right">    16210.00</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.642494E+11</td>
    <td align="right">0.178372E+11</td>
    <td align="right">      451.35</td>
    <td align="right">0.593386E+11</td>
    <td align="right">0.491077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   104155.56</td>
    <td align="right">26-JUN-14:15</td>
    <td align="right">   104155.56</td>
    <td align="right">26-JUN-14:15</td>
    <td align="right">    25084.24</td>
    <td align="right">22-JUN-13:10</td>
    <td align="right">    38477.47</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.650027E+11</td>
    <td align="right">0.177545E+11</td>
    <td align="right">      447.52</td>
    <td align="right">0.580039E+11</td>
    <td align="right">0.699882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    86319.25</td>
    <td align="right">17-JUL-13:50</td>
    <td align="right">    86319.25</td>
    <td align="right">17-JUL-13:50</td>
    <td align="right">    41133.07</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    28510.89</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.618621E+11</td>
    <td align="right">0.169190E+11</td>
    <td align="right">      457.26</td>
    <td align="right">0.566660E+11</td>
    <td align="right">0.519609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-AUG-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    91702.21</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    91702.21</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    47921.54</td>
    <td align="right">04-AUG-04:03</td>
    <td align="right">    31807.05</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.394445E+11</td>
    <td align="right">0.105456E+11</td>
    <td align="right">      384.86</td>
    <td align="right">0.382189E+11</td>
    <td align="right">0.122564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    72170.92</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    72170.92</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    12113.08</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    20962.63</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.808948E+10</td>
    <td align="right">0.218008E+10</td>
    <td align="right">      159.86</td>
    <td align="right">0.799755E+10</td>
    <td align="right"> 91925905.51</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    57437.54</td>
    <td align="right">11-OCT-14:40</td>
    <td align="right">    57437.54</td>
    <td align="right">11-OCT-14:40</td>
    <td align="right">     1902.79</td>
    <td align="right">09-OCT-10:23</td>
    <td align="right">    14655.15</td>
    <td align="right">11-OCT-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.283991E+10</td>
    <td align="right">0.781588E+09</td>
    <td align="right">       70.19</td>
    <td align="right">0.281998E+10</td>
    <td align="right"> 19929320.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    30768.21</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">    30768.21</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">     1034.79</td>
    <td align="right">09-NOV-08:50</td>
    <td align="right">     7728.07</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186978E+10</td>
    <td align="right">0.516412E+09</td>
    <td align="right">       42.58</td>
    <td align="right">0.186655E+10</td>
    <td align="right">  3230255.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    28155.23</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    28155.23</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">      259.55</td>
    <td align="right">30-DEC-13:10</td>
    <td align="right">     7189.94</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274853E+12</td>
    <td align="right">0.750445E+11</td>
    <td align="right">     2609.52</td>
    <td align="right">0.255087E+12</td>
    <td align="right">0.197661E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.738983E+09</td>
    <td align="right">0.210193E+09</td>
    <td align="right">       23.77</td>
    <td align="right">0.733402E+09</td>
    <td align="right">  3230255.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21927.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21927.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      259.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5831.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.650027E+11</td>
    <td align="right">0.178372E+11</td>
    <td align="right">      457.26</td>
    <td align="right">0.593386E+11</td>
    <td align="right">0.699882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104155.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104155.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47921.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38477.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.06</td>
    <td align="right">        0.00</td>
    <td align="right">      412.06</td>
    <td align="right">       37.90</td>
    <td align="right">     2291.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      517.90</td>
    <td align="right">        0.00</td>
    <td align="right">      517.90</td>
    <td align="right">       47.73</td>
    <td align="right">     2355.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      704.70</td>
    <td align="right">        0.00</td>
    <td align="right">      704.70</td>
    <td align="right">      194.25</td>
    <td align="right">     1771.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      884.93</td>
    <td align="right">        4.84</td>
    <td align="right">      880.09</td>
    <td align="right">      321.65</td>
    <td align="right">     1496.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1208.83</td>
    <td align="right">       39.83</td>
    <td align="right">     1169.00</td>
    <td align="right">      803.05</td>
    <td align="right">      886.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1325.44</td>
    <td align="right">      146.71</td>
    <td align="right">     1178.73</td>
    <td align="right">     1361.69</td>
    <td align="right">      483.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1253.59</td>
    <td align="right">       80.98</td>
    <td align="right">     1172.60</td>
    <td align="right">     1362.30</td>
    <td align="right">      459.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      997.76</td>
    <td align="right">       23.47</td>
    <td align="right">      974.29</td>
    <td align="right">     1055.67</td>
    <td align="right">      528.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      838.23</td>
    <td align="right">        0.19</td>
    <td align="right">      838.04</td>
    <td align="right">      785.56</td>
    <td align="right">      794.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      600.38</td>
    <td align="right">        0.00</td>
    <td align="right">      600.38</td>
    <td align="right">      226.22</td>
    <td align="right">     1689.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.76</td>
    <td align="right">        0.00</td>
    <td align="right">      455.76</td>
    <td align="right">       74.12</td>
    <td align="right">     2067.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      385.53</td>
    <td align="right">        0.00</td>
    <td align="right">      385.53</td>
    <td align="right">       40.56</td>
    <td align="right">     2578.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      800.22</td>
    <td align="right">       24.73</td>
    <td align="right">      775.49</td>
    <td align="right">      528.62</td>
    <td align="right">     1445.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      385.53</td>
    <td align="right">        0.00</td>
    <td align="right">      385.53</td>
    <td align="right">       37.90</td>
    <td align="right">      459.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1325.44</td>
    <td align="right">      146.71</td>
    <td align="right">     1178.73</td>
    <td align="right">     1362.30</td>
    <td align="right">     2578.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      860.32</td>
    <td align="right">      527.28</td>
    <td align="right">      333.04</td>
    <td align="right">      563.04</td>
    <td align="right">     1408.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1142.63</td>
    <td align="right">      721.33</td>
    <td align="right">      421.30</td>
    <td align="right">      849.30</td>
    <td align="right">     1474.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1379.20</td>
    <td align="right">      804.49</td>
    <td align="right">      574.71</td>
    <td align="right">     1143.59</td>
    <td align="right">     1114.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1414.48</td>
    <td align="right">      689.06</td>
    <td align="right">      725.42</td>
    <td align="right">     1158.35</td>
    <td align="right">      951.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1653.22</td>
    <td align="right">      690.44</td>
    <td align="right">      962.78</td>
    <td align="right">     1564.67</td>
    <td align="right">      570.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2016.96</td>
    <td align="right">     1058.67</td>
    <td align="right">      958.29</td>
    <td align="right">     2362.57</td>
    <td align="right">      316.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1833.64</td>
    <td align="right">      872.99</td>
    <td align="right">      960.65</td>
    <td align="right">     2169.48</td>
    <td align="right">      301.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1849.72</td>
    <td align="right">     1018.74</td>
    <td align="right">      830.98</td>
    <td align="right">     2158.01</td>
    <td align="right">      340.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1539.27</td>
    <td align="right">      836.25</td>
    <td align="right">      703.01</td>
    <td align="right">     1680.91</td>
    <td align="right">      498.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1114.55</td>
    <td align="right">      610.69</td>
    <td align="right">      503.87</td>
    <td align="right">      951.05</td>
    <td align="right">     1088.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      867.61</td>
    <td align="right">      489.88</td>
    <td align="right">      377.74</td>
    <td align="right">      594.03</td>
    <td align="right">     1307.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      751.24</td>
    <td align="right">      432.83</td>
    <td align="right">      318.41</td>
    <td align="right">      454.02</td>
    <td align="right">     1616.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1369.43</td>
    <td align="right">      729.03</td>
    <td align="right">      640.40</td>
    <td align="right">     1306.23</td>
    <td align="right">      912.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      751.24</td>
    <td align="right">      432.83</td>
    <td align="right">      318.41</td>
    <td align="right">      454.02</td>
    <td align="right">      301.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2016.96</td>
    <td align="right">     1058.67</td>
    <td align="right">      962.78</td>
    <td align="right">     2362.57</td>
    <td align="right">     1616.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3949.31</td>
    <td align="right">     3248.77</td>
    <td align="right">      700.54</td>
    <td align="right">     4094.74</td>
    <td align="right">     2001.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3790.00</td>
    <td align="right">     3022.05</td>
    <td align="right">      767.95</td>
    <td align="right">     3682.04</td>
    <td align="right">     2128.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2793.69</td>
    <td align="right">     1838.42</td>
    <td align="right">      955.27</td>
    <td align="right">     2466.17</td>
    <td align="right">     1725.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1808.47</td>
    <td align="right">      727.01</td>
    <td align="right">     1081.46</td>
    <td align="right">     1200.59</td>
    <td align="right">     1513.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1657.28</td>
    <td align="right">      303.55</td>
    <td align="right">     1353.73</td>
    <td align="right">     1207.07</td>
    <td align="right">      950.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1527.65</td>
    <td align="right">      278.76</td>
    <td align="right">     1248.89</td>
    <td align="right">     1516.09</td>
    <td align="right">      530.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1590.47</td>
    <td align="right">      284.52</td>
    <td align="right">     1305.95</td>
    <td align="right">     1636.17</td>
    <td align="right">      494.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2025.10</td>
    <td align="right">      846.36</td>
    <td align="right">     1178.73</td>
    <td align="right">     1947.01</td>
    <td align="right">      550.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2606.06</td>
    <td align="right">     1454.22</td>
    <td align="right">     1151.84</td>
    <td align="right">     2694.98</td>
    <td align="right">      820.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3117.70</td>
    <td align="right">     2212.60</td>
    <td align="right">      905.11</td>
    <td align="right">     3152.96</td>
    <td align="right">     1676.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3797.28</td>
    <td align="right">     3027.18</td>
    <td align="right">      770.10</td>
    <td align="right">     3976.09</td>
    <td align="right">     1915.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3629.92</td>
    <td align="right">     2937.94</td>
    <td align="right">      691.98</td>
    <td align="right">     3721.88</td>
    <td align="right">     2259.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2684.85</td>
    <td align="right">     1674.16</td>
    <td align="right">     1010.69</td>
    <td align="right">     2602.02</td>
    <td align="right">     1376.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1527.65</td>
    <td align="right">      278.76</td>
    <td align="right">      691.98</td>
    <td align="right">     1200.59</td>
    <td align="right">      494.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3949.31</td>
    <td align="right">     3248.77</td>
    <td align="right">     1353.73</td>
    <td align="right">     4094.74</td>
    <td align="right">     2259.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      915.18</td>
    <td align="right">      579.95</td>
    <td align="right">      335.22</td>
    <td align="right">      663.12</td>
    <td align="right">     1447.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1103.36</td>
    <td align="right">      683.74</td>
    <td align="right">      419.62</td>
    <td align="right">      815.42</td>
    <td align="right">     1498.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1292.17</td>
    <td align="right">      712.98</td>
    <td align="right">      579.19</td>
    <td align="right">     1071.18</td>
    <td align="right">     1146.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1216.57</td>
    <td align="right">      515.11</td>
    <td align="right">      701.46</td>
    <td align="right">      949.99</td>
    <td align="right">      982.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1486.79</td>
    <td align="right">      524.09</td>
    <td align="right">      962.70</td>
    <td align="right">     1401.33</td>
    <td align="right">      610.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1818.28</td>
    <td align="right">      874.71</td>
    <td align="right">      943.57</td>
    <td align="right">     2164.99</td>
    <td align="right">      356.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1481.52</td>
    <td align="right">      542.55</td>
    <td align="right">      938.97</td>
    <td align="right">     1767.61</td>
    <td align="right">      324.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1546.39</td>
    <td align="right">      763.91</td>
    <td align="right">      782.48</td>
    <td align="right">     1824.70</td>
    <td align="right">      359.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1371.40</td>
    <td align="right">      657.76</td>
    <td align="right">      713.64</td>
    <td align="right">     1526.32</td>
    <td align="right">      535.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1153.55</td>
    <td align="right">      659.33</td>
    <td align="right">      494.22</td>
    <td align="right">     1038.52</td>
    <td align="right">     1112.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      946.63</td>
    <td align="right">      574.74</td>
    <td align="right">      371.89</td>
    <td align="right">      724.14</td>
    <td align="right">     1328.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      764.72</td>
    <td align="right">      451.80</td>
    <td align="right">      312.92</td>
    <td align="right">      492.45</td>
    <td align="right">     1630.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1258.44</td>
    <td align="right">      627.64</td>
    <td align="right">      630.80</td>
    <td align="right">     1204.99</td>
    <td align="right">      941.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      764.72</td>
    <td align="right">      451.80</td>
    <td align="right">      312.92</td>
    <td align="right">      492.45</td>
    <td align="right">      324.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1818.28</td>
    <td align="right">      874.71</td>
    <td align="right">      962.70</td>
    <td align="right">     2164.99</td>
    <td align="right">     1630.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      137.35</td>
    <td align="right">        0.00</td>
    <td align="right">      137.35</td>
    <td align="right">       13.73</td>
    <td align="right">      777.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      172.63</td>
    <td align="right">        0.00</td>
    <td align="right">      172.63</td>
    <td align="right">       17.59</td>
    <td align="right">      790.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">      234.89</td>
    <td align="right">       74.71</td>
    <td align="right">      587.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.96</td>
    <td align="right">        1.61</td>
    <td align="right">      293.35</td>
    <td align="right">      120.38</td>
    <td align="right">      507.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      402.92</td>
    <td align="right">       13.28</td>
    <td align="right">      389.65</td>
    <td align="right">      290.48</td>
    <td align="right">      285.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      441.79</td>
    <td align="right">       48.90</td>
    <td align="right">      392.89</td>
    <td align="right">      468.10</td>
    <td align="right">      156.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.84</td>
    <td align="right">       26.99</td>
    <td align="right">      390.85</td>
    <td align="right">      466.49</td>
    <td align="right">      148.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.57</td>
    <td align="right">        7.82</td>
    <td align="right">      324.75</td>
    <td align="right">      357.43</td>
    <td align="right">      180.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.40</td>
    <td align="right">        0.06</td>
    <td align="right">      279.33</td>
    <td align="right">      258.65</td>
    <td align="right">      288.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      200.12</td>
    <td align="right">        0.00</td>
    <td align="right">      200.12</td>
    <td align="right">       71.11</td>
    <td align="right">      609.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.91</td>
    <td align="right">        0.00</td>
    <td align="right">      151.91</td>
    <td align="right">       22.87</td>
    <td align="right">      737.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      128.50</td>
    <td align="right">        0.00</td>
    <td align="right">      128.50</td>
    <td align="right">       12.44</td>
    <td align="right">      896.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      266.73</td>
    <td align="right">        8.24</td>
    <td align="right">      258.49</td>
    <td align="right">      182.11</td>
    <td align="right">      495.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      128.50</td>
    <td align="right">        0.00</td>
    <td align="right">      128.50</td>
    <td align="right">       12.44</td>
    <td align="right">      148.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.79</td>
    <td align="right">       48.90</td>
    <td align="right">      392.89</td>
    <td align="right">      468.10</td>
    <td align="right">      896.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      137.35</td>
    <td align="right">        0.00</td>
    <td align="right">      137.35</td>
    <td align="right">       13.73</td>
    <td align="right">      777.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      172.63</td>
    <td align="right">        0.00</td>
    <td align="right">      172.63</td>
    <td align="right">       17.59</td>
    <td align="right">      790.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.90</td>
    <td align="right">        0.00</td>
    <td align="right">      234.90</td>
    <td align="right">       74.71</td>
    <td align="right">      587.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.97</td>
    <td align="right">        1.61</td>
    <td align="right">      293.36</td>
    <td align="right">      120.39</td>
    <td align="right">      507.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      402.94</td>
    <td align="right">       13.28</td>
    <td align="right">      389.66</td>
    <td align="right">      290.49</td>
    <td align="right">      286.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      441.81</td>
    <td align="right">       48.90</td>
    <td align="right">      392.91</td>
    <td align="right">      468.13</td>
    <td align="right">      156.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.86</td>
    <td align="right">       26.99</td>
    <td align="right">      390.86</td>
    <td align="right">      466.51</td>
    <td align="right">      148.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.58</td>
    <td align="right">        7.82</td>
    <td align="right">      324.76</td>
    <td align="right">      357.45</td>
    <td align="right">      180.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.41</td>
    <td align="right">        0.06</td>
    <td align="right">      279.34</td>
    <td align="right">      258.66</td>
    <td align="right">      288.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      200.13</td>
    <td align="right">        0.00</td>
    <td align="right">      200.13</td>
    <td align="right">       71.12</td>
    <td align="right">      609.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.92</td>
    <td align="right">        0.00</td>
    <td align="right">      151.92</td>
    <td align="right">       22.87</td>
    <td align="right">      737.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      128.51</td>
    <td align="right">        0.00</td>
    <td align="right">      128.51</td>
    <td align="right">       12.44</td>
    <td align="right">      896.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      266.74</td>
    <td align="right">        8.24</td>
    <td align="right">      258.50</td>
    <td align="right">      182.12</td>
    <td align="right">      495.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      128.51</td>
    <td align="right">        0.00</td>
    <td align="right">      128.51</td>
    <td align="right">       12.44</td>
    <td align="right">      148.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.81</td>
    <td align="right">       48.90</td>
    <td align="right">      392.91</td>
    <td align="right">      468.13</td>
    <td align="right">      896.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      137.35</td>
    <td align="right">        0.00</td>
    <td align="right">      137.35</td>
    <td align="right">       13.73</td>
    <td align="right">      777.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      172.63</td>
    <td align="right">        0.00</td>
    <td align="right">      172.63</td>
    <td align="right">       17.59</td>
    <td align="right">      790.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.90</td>
    <td align="right">        0.00</td>
    <td align="right">      234.90</td>
    <td align="right">       74.71</td>
    <td align="right">      587.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.97</td>
    <td align="right">        1.61</td>
    <td align="right">      293.36</td>
    <td align="right">      120.39</td>
    <td align="right">      507.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      402.94</td>
    <td align="right">       13.28</td>
    <td align="right">      389.66</td>
    <td align="right">      290.49</td>
    <td align="right">      286.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      441.81</td>
    <td align="right">       48.90</td>
    <td align="right">      392.91</td>
    <td align="right">      468.13</td>
    <td align="right">      156.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.86</td>
    <td align="right">       26.99</td>
    <td align="right">      390.86</td>
    <td align="right">      466.51</td>
    <td align="right">      148.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.58</td>
    <td align="right">        7.82</td>
    <td align="right">      324.76</td>
    <td align="right">      357.45</td>
    <td align="right">      180.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.41</td>
    <td align="right">        0.06</td>
    <td align="right">      279.34</td>
    <td align="right">      258.66</td>
    <td align="right">      288.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      200.13</td>
    <td align="right">        0.00</td>
    <td align="right">      200.13</td>
    <td align="right">       71.12</td>
    <td align="right">      609.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.92</td>
    <td align="right">        0.00</td>
    <td align="right">      151.92</td>
    <td align="right">       22.87</td>
    <td align="right">      737.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      128.51</td>
    <td align="right">        0.00</td>
    <td align="right">      128.51</td>
    <td align="right">       12.44</td>
    <td align="right">      896.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      266.74</td>
    <td align="right">        8.24</td>
    <td align="right">      258.50</td>
    <td align="right">      182.12</td>
    <td align="right">      495.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      128.51</td>
    <td align="right">        0.00</td>
    <td align="right">      128.51</td>
    <td align="right">       12.44</td>
    <td align="right">      148.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.81</td>
    <td align="right">       48.90</td>
    <td align="right">      392.91</td>
    <td align="right">      468.13</td>
    <td align="right">      896.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.58</td>
    <td align="right">      507.22</td>
    <td align="right">      320.37</td>
    <td align="right">      543.22</td>
    <td align="right">     1393.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1099.16</td>
    <td align="right">      693.88</td>
    <td align="right">      405.27</td>
    <td align="right">      825.94</td>
    <td align="right">     1444.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1326.72</td>
    <td align="right">      773.88</td>
    <td align="right">      552.84</td>
    <td align="right">     1122.39</td>
    <td align="right">     1087.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1360.66</td>
    <td align="right">      662.84</td>
    <td align="right">      697.82</td>
    <td align="right">     1139.13</td>
    <td align="right">      950.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1590.31</td>
    <td align="right">      664.17</td>
    <td align="right">      926.15</td>
    <td align="right">     1544.56</td>
    <td align="right">      545.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1940.22</td>
    <td align="right">     1018.39</td>
    <td align="right">      921.83</td>
    <td align="right">     2293.83</td>
    <td align="right">      311.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1763.87</td>
    <td align="right">      839.77</td>
    <td align="right">      924.10</td>
    <td align="right">     2105.41</td>
    <td align="right">      295.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1779.34</td>
    <td align="right">      979.97</td>
    <td align="right">      799.36</td>
    <td align="right">     2083.29</td>
    <td align="right">      353.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1480.70</td>
    <td align="right">      804.43</td>
    <td align="right">      676.27</td>
    <td align="right">     1607.84</td>
    <td align="right">      536.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1072.15</td>
    <td align="right">      587.45</td>
    <td align="right">      484.70</td>
    <td align="right">      904.00</td>
    <td align="right">     1142.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      834.60</td>
    <td align="right">      471.24</td>
    <td align="right">      363.37</td>
    <td align="right">      561.50</td>
    <td align="right">     1347.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      722.66</td>
    <td align="right">      416.36</td>
    <td align="right">      306.30</td>
    <td align="right">      431.81</td>
    <td align="right">     1627.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1317.32</td>
    <td align="right">      701.28</td>
    <td align="right">      616.04</td>
    <td align="right">     1265.67</td>
    <td align="right">      916.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      722.66</td>
    <td align="right">      416.36</td>
    <td align="right">      306.30</td>
    <td align="right">      431.81</td>
    <td align="right">      295.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1940.22</td>
    <td align="right">     1018.39</td>
    <td align="right">      926.15</td>
    <td align="right">     2293.83</td>
    <td align="right">     1627.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.72</td>
    <td align="right">       20.05</td>
    <td align="right">       12.67</td>
    <td align="right">       21.48</td>
    <td align="right">       55.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.46</td>
    <td align="right">       27.44</td>
    <td align="right">       16.02</td>
    <td align="right">       32.66</td>
    <td align="right">       57.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.46</td>
    <td align="right">       30.60</td>
    <td align="right">       21.86</td>
    <td align="right">       44.38</td>
    <td align="right">       42.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       53.80</td>
    <td align="right">       26.21</td>
    <td align="right">       27.59</td>
    <td align="right">       45.04</td>
    <td align="right">       37.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.88</td>
    <td align="right">       26.26</td>
    <td align="right">       36.62</td>
    <td align="right">       61.07</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.71</td>
    <td align="right">       40.27</td>
    <td align="right">       36.45</td>
    <td align="right">       90.70</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.74</td>
    <td align="right">       33.20</td>
    <td align="right">       36.54</td>
    <td align="right">       83.25</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.35</td>
    <td align="right">       38.75</td>
    <td align="right">       31.61</td>
    <td align="right">       82.37</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.55</td>
    <td align="right">       31.81</td>
    <td align="right">       26.74</td>
    <td align="right">       63.57</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.39</td>
    <td align="right">       23.23</td>
    <td align="right">       19.16</td>
    <td align="right">       35.74</td>
    <td align="right">       45.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.00</td>
    <td align="right">       18.63</td>
    <td align="right">       14.37</td>
    <td align="right">       22.20</td>
    <td align="right">       53.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.57</td>
    <td align="right">       16.46</td>
    <td align="right">       12.11</td>
    <td align="right">       17.07</td>
    <td align="right">       64.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       52.09</td>
    <td align="right">       27.73</td>
    <td align="right">       24.36</td>
    <td align="right">       50.04</td>
    <td align="right">       36.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.57</td>
    <td align="right">       16.46</td>
    <td align="right">       12.11</td>
    <td align="right">       17.07</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.71</td>
    <td align="right">       40.27</td>
    <td align="right">       36.62</td>
    <td align="right">       90.70</td>
    <td align="right">       64.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1316.41</td>
    <td align="right">     1082.90</td>
    <td align="right">      233.51</td>
    <td align="right">     1379.99</td>
    <td align="right">      701.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1263.31</td>
    <td align="right">     1007.33</td>
    <td align="right">      255.98</td>
    <td align="right">     1251.63</td>
    <td align="right">      727.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      931.22</td>
    <td align="right">      612.79</td>
    <td align="right">      318.42</td>
    <td align="right">      842.84</td>
    <td align="right">      578.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      602.82</td>
    <td align="right">      242.33</td>
    <td align="right">      360.48</td>
    <td align="right">      419.11</td>
    <td align="right">      511.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      552.42</td>
    <td align="right">      101.18</td>
    <td align="right">      451.24</td>
    <td align="right">      427.52</td>
    <td align="right">      302.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      509.21</td>
    <td align="right">       92.92</td>
    <td align="right">      416.29</td>
    <td align="right">      517.88</td>
    <td align="right">      171.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      530.15</td>
    <td align="right">       94.84</td>
    <td align="right">      435.31</td>
    <td align="right">      556.37</td>
    <td align="right">      160.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      675.02</td>
    <td align="right">      282.12</td>
    <td align="right">      392.91</td>
    <td align="right">      652.37</td>
    <td align="right">      192.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.67</td>
    <td align="right">      484.73</td>
    <td align="right">      383.94</td>
    <td align="right">      894.81</td>
    <td align="right">      305.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1039.22</td>
    <td align="right">      737.52</td>
    <td align="right">      301.70</td>
    <td align="right">     1052.35</td>
    <td align="right">      613.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1265.74</td>
    <td align="right">     1009.04</td>
    <td align="right">      256.70</td>
    <td align="right">     1333.14</td>
    <td align="right">      693.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1209.95</td>
    <td align="right">      979.29</td>
    <td align="right">      230.66</td>
    <td align="right">     1253.07</td>
    <td align="right">      791.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      894.94</td>
    <td align="right">      558.04</td>
    <td align="right">      336.89</td>
    <td align="right">      879.71</td>
    <td align="right">      477.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.21</td>
    <td align="right">       92.92</td>
    <td align="right">      230.66</td>
    <td align="right">      419.11</td>
    <td align="right">      160.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1316.41</td>
    <td align="right">     1082.90</td>
    <td align="right">      451.24</td>
    <td align="right">     1379.99</td>
    <td align="right">      791.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1316.41</td>
    <td align="right">     1082.90</td>
    <td align="right">      233.51</td>
    <td align="right">     1379.99</td>
    <td align="right">      701.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1263.31</td>
    <td align="right">     1007.33</td>
    <td align="right">      255.98</td>
    <td align="right">     1251.63</td>
    <td align="right">      727.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      931.22</td>
    <td align="right">      612.79</td>
    <td align="right">      318.42</td>
    <td align="right">      842.84</td>
    <td align="right">      578.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      602.82</td>
    <td align="right">      242.33</td>
    <td align="right">      360.48</td>
    <td align="right">      419.11</td>
    <td align="right">      511.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      552.42</td>
    <td align="right">      101.18</td>
    <td align="right">      451.24</td>
    <td align="right">      427.52</td>
    <td align="right">      302.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      509.21</td>
    <td align="right">       92.92</td>
    <td align="right">      416.29</td>
    <td align="right">      517.88</td>
    <td align="right">      171.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      530.15</td>
    <td align="right">       94.84</td>
    <td align="right">      435.31</td>
    <td align="right">      556.37</td>
    <td align="right">      160.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      675.02</td>
    <td align="right">      282.12</td>
    <td align="right">      392.91</td>
    <td align="right">      652.37</td>
    <td align="right">      192.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.67</td>
    <td align="right">      484.73</td>
    <td align="right">      383.94</td>
    <td align="right">      894.81</td>
    <td align="right">      305.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1039.22</td>
    <td align="right">      737.52</td>
    <td align="right">      301.70</td>
    <td align="right">     1052.35</td>
    <td align="right">      613.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1265.74</td>
    <td align="right">     1009.04</td>
    <td align="right">      256.70</td>
    <td align="right">     1333.14</td>
    <td align="right">      693.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1209.95</td>
    <td align="right">      979.29</td>
    <td align="right">      230.66</td>
    <td align="right">     1253.07</td>
    <td align="right">      791.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      894.94</td>
    <td align="right">      558.04</td>
    <td align="right">      336.89</td>
    <td align="right">      879.71</td>
    <td align="right">      477.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.21</td>
    <td align="right">       92.92</td>
    <td align="right">      230.66</td>
    <td align="right">      419.11</td>
    <td align="right">      160.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1316.41</td>
    <td align="right">     1082.90</td>
    <td align="right">      451.24</td>
    <td align="right">     1379.99</td>
    <td align="right">      791.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1316.33</td>
    <td align="right">     1082.83</td>
    <td align="right">      233.49</td>
    <td align="right">     1379.90</td>
    <td align="right">      701.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1263.23</td>
    <td align="right">     1007.27</td>
    <td align="right">      255.96</td>
    <td align="right">     1251.55</td>
    <td align="right">      727.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      931.16</td>
    <td align="right">      612.76</td>
    <td align="right">      318.40</td>
    <td align="right">      842.79</td>
    <td align="right">      578.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      602.78</td>
    <td align="right">      242.32</td>
    <td align="right">      360.46</td>
    <td align="right">      419.08</td>
    <td align="right">      511.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      552.39</td>
    <td align="right">      101.17</td>
    <td align="right">      451.21</td>
    <td align="right">      427.50</td>
    <td align="right">      302.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      509.18</td>
    <td align="right">       92.91</td>
    <td align="right">      416.27</td>
    <td align="right">      517.85</td>
    <td align="right">      171.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      530.12</td>
    <td align="right">       94.83</td>
    <td align="right">      435.29</td>
    <td align="right">      556.33</td>
    <td align="right">      160.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      674.98</td>
    <td align="right">      282.10</td>
    <td align="right">      392.88</td>
    <td align="right">      652.33</td>
    <td align="right">      192.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      868.62</td>
    <td align="right">      484.70</td>
    <td align="right">      383.92</td>
    <td align="right">      894.76</td>
    <td align="right">      305.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1039.15</td>
    <td align="right">      737.47</td>
    <td align="right">      301.68</td>
    <td align="right">     1052.29</td>
    <td align="right">      613.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1265.66</td>
    <td align="right">     1008.98</td>
    <td align="right">      256.68</td>
    <td align="right">     1333.06</td>
    <td align="right">      693.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1209.88</td>
    <td align="right">      979.23</td>
    <td align="right">      230.64</td>
    <td align="right">     1252.99</td>
    <td align="right">      791.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      894.88</td>
    <td align="right">      558.01</td>
    <td align="right">      336.87</td>
    <td align="right">      879.65</td>
    <td align="right">      477.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.18</td>
    <td align="right">       92.91</td>
    <td align="right">      230.64</td>
    <td align="right">      419.08</td>
    <td align="right">      160.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1316.33</td>
    <td align="right">     1082.83</td>
    <td align="right">      451.21</td>
    <td align="right">     1379.90</td>
    <td align="right">      791.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      880.36</td>
    <td align="right">      557.89</td>
    <td align="right">      322.47</td>
    <td align="right">      646.66</td>
    <td align="right">     1435.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1061.38</td>
    <td align="right">      657.72</td>
    <td align="right">      403.66</td>
    <td align="right">      800.08</td>
    <td align="right">     1472.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1243.01</td>
    <td align="right">      685.85</td>
    <td align="right">      557.15</td>
    <td align="right">     1055.75</td>
    <td align="right">     1117.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1170.28</td>
    <td align="right">      495.51</td>
    <td align="right">      674.77</td>
    <td align="right">      940.33</td>
    <td align="right">      976.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1430.22</td>
    <td align="right">      504.15</td>
    <td align="right">      926.07</td>
    <td align="right">     1390.54</td>
    <td align="right">      580.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1749.10</td>
    <td align="right">      841.43</td>
    <td align="right">      907.67</td>
    <td align="right">     2101.48</td>
    <td align="right">      349.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1425.15</td>
    <td align="right">      521.91</td>
    <td align="right">      903.25</td>
    <td align="right">     1717.08</td>
    <td align="right">      313.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1487.56</td>
    <td align="right">      734.84</td>
    <td align="right">      752.72</td>
    <td align="right">     1758.78</td>
    <td align="right">      368.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1319.22</td>
    <td align="right">      632.73</td>
    <td align="right">      686.49</td>
    <td align="right">     1456.70</td>
    <td align="right">      571.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1109.66</td>
    <td align="right">      634.24</td>
    <td align="right">      475.42</td>
    <td align="right">      994.16</td>
    <td align="right">     1166.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      910.61</td>
    <td align="right">      552.87</td>
    <td align="right">      357.74</td>
    <td align="right">      694.61</td>
    <td align="right">     1373.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      735.63</td>
    <td align="right">      434.61</td>
    <td align="right">      301.01</td>
    <td align="right">      474.14</td>
    <td align="right">     1645.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1210.56</td>
    <td align="right">      603.76</td>
    <td align="right">      606.80</td>
    <td align="right">     1170.81</td>
    <td align="right">      944.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      735.63</td>
    <td align="right">      434.61</td>
    <td align="right">      301.01</td>
    <td align="right">      474.14</td>
    <td align="right">      313.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1749.10</td>
    <td align="right">      841.43</td>
    <td align="right">      926.07</td>
    <td align="right">     2101.48</td>
    <td align="right">     1645.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.81</td>
    <td align="right">       22.06</td>
    <td align="right">       12.75</td>
    <td align="right">       25.57</td>
    <td align="right">       56.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.97</td>
    <td align="right">       26.01</td>
    <td align="right">       15.96</td>
    <td align="right">       31.63</td>
    <td align="right">       58.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.15</td>
    <td align="right">       27.12</td>
    <td align="right">       22.03</td>
    <td align="right">       41.74</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.27</td>
    <td align="right">       19.59</td>
    <td align="right">       26.68</td>
    <td align="right">       37.18</td>
    <td align="right">       38.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       56.55</td>
    <td align="right">       19.93</td>
    <td align="right">       36.62</td>
    <td align="right">       54.98</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.16</td>
    <td align="right">       33.27</td>
    <td align="right">       35.89</td>
    <td align="right">       83.09</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.35</td>
    <td align="right">       20.64</td>
    <td align="right">       35.71</td>
    <td align="right">       67.89</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.82</td>
    <td align="right">       29.05</td>
    <td align="right">       29.76</td>
    <td align="right">       69.54</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.16</td>
    <td align="right">       25.02</td>
    <td align="right">       27.14</td>
    <td align="right">       57.60</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       43.87</td>
    <td align="right">       25.08</td>
    <td align="right">       18.80</td>
    <td align="right">       39.31</td>
    <td align="right">       46.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.00</td>
    <td align="right">       21.86</td>
    <td align="right">       14.14</td>
    <td align="right">       27.46</td>
    <td align="right">       54.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.09</td>
    <td align="right">       17.18</td>
    <td align="right">       11.90</td>
    <td align="right">       18.75</td>
    <td align="right">       65.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.86</td>
    <td align="right">       23.87</td>
    <td align="right">       23.99</td>
    <td align="right">       46.29</td>
    <td align="right">       37.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.09</td>
    <td align="right">       17.18</td>
    <td align="right">       11.90</td>
    <td align="right">       18.75</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.16</td>
    <td align="right">       33.27</td>
    <td align="right">       36.62</td>
    <td align="right">       83.09</td>
    <td align="right">       65.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.06</td>
    <td align="right">        0.00</td>
    <td align="right">      412.06</td>
    <td align="right">       32.50</td>
    <td align="right">     2417.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      517.90</td>
    <td align="right">        0.00</td>
    <td align="right">      517.90</td>
    <td align="right">       42.45</td>
    <td align="right">     2471.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      704.70</td>
    <td align="right">        0.00</td>
    <td align="right">      704.70</td>
    <td align="right">      187.48</td>
    <td align="right">     1862.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      884.93</td>
    <td align="right">        4.84</td>
    <td align="right">      880.09</td>
    <td align="right">      316.75</td>
    <td align="right">     1597.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1208.83</td>
    <td align="right">       39.83</td>
    <td align="right">     1169.00</td>
    <td align="right">      793.41</td>
    <td align="right">      934.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1325.44</td>
    <td align="right">      146.71</td>
    <td align="right">     1178.73</td>
    <td align="right">     1361.67</td>
    <td align="right">      503.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1253.59</td>
    <td align="right">       80.98</td>
    <td align="right">     1172.60</td>
    <td align="right">     1362.45</td>
    <td align="right">      477.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      997.76</td>
    <td align="right">       23.47</td>
    <td align="right">      974.29</td>
    <td align="right">     1054.07</td>
    <td align="right">      557.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      838.23</td>
    <td align="right">        0.19</td>
    <td align="right">      838.04</td>
    <td align="right">      775.59</td>
    <td align="right">      848.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      600.38</td>
    <td align="right">        0.00</td>
    <td align="right">      600.38</td>
    <td align="right">      211.15</td>
    <td align="right">     1804.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.76</td>
    <td align="right">        0.00</td>
    <td align="right">      455.76</td>
    <td align="right">       65.74</td>
    <td align="right">     2204.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      385.53</td>
    <td align="right">        0.00</td>
    <td align="right">      385.53</td>
    <td align="right">       35.84</td>
    <td align="right">     2705.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      800.22</td>
    <td align="right">       24.73</td>
    <td align="right">      775.49</td>
    <td align="right">      522.64</td>
    <td align="right">     1526.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      385.53</td>
    <td align="right">        0.00</td>
    <td align="right">      385.53</td>
    <td align="right">       32.50</td>
    <td align="right">      477.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1325.44</td>
    <td align="right">      146.71</td>
    <td align="right">     1178.73</td>
    <td align="right">     1362.45</td>
    <td align="right">     2705.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      860.32</td>
    <td align="right">      527.28</td>
    <td align="right">      333.04</td>
    <td align="right">      550.31</td>
    <td align="right">     1477.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1142.63</td>
    <td align="right">      721.33</td>
    <td align="right">      421.30</td>
    <td align="right">      837.86</td>
    <td align="right">     1536.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1379.20</td>
    <td align="right">      804.49</td>
    <td align="right">      574.71</td>
    <td align="right">     1136.58</td>
    <td align="right">     1162.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1414.48</td>
    <td align="right">      689.06</td>
    <td align="right">      725.42</td>
    <td align="right">     1154.42</td>
    <td align="right">     1006.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1653.22</td>
    <td align="right">      690.44</td>
    <td align="right">      962.78</td>
    <td align="right">     1562.23</td>
    <td align="right">      591.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2016.96</td>
    <td align="right">     1058.67</td>
    <td align="right">      958.29</td>
    <td align="right">     2368.62</td>
    <td align="right">      325.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1833.64</td>
    <td align="right">      872.99</td>
    <td align="right">      960.65</td>
    <td align="right">     2174.36</td>
    <td align="right">      308.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1849.72</td>
    <td align="right">     1018.74</td>
    <td align="right">      830.98</td>
    <td align="right">     2161.20</td>
    <td align="right">      352.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1539.27</td>
    <td align="right">      836.25</td>
    <td align="right">      703.01</td>
    <td align="right">     1678.43</td>
    <td align="right">      522.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1114.55</td>
    <td align="right">      610.69</td>
    <td align="right">      503.87</td>
    <td align="right">      940.23</td>
    <td align="right">     1148.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      867.61</td>
    <td align="right">      489.88</td>
    <td align="right">      377.74</td>
    <td align="right">      579.98</td>
    <td align="right">     1378.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      751.24</td>
    <td align="right">      432.83</td>
    <td align="right">      318.41</td>
    <td align="right">      443.86</td>
    <td align="right">     1685.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1369.43</td>
    <td align="right">      729.03</td>
    <td align="right">      640.40</td>
    <td align="right">     1301.19</td>
    <td align="right">      954.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      751.24</td>
    <td align="right">      432.83</td>
    <td align="right">      318.41</td>
    <td align="right">      443.86</td>
    <td align="right">      308.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2016.96</td>
    <td align="right">     1058.67</td>
    <td align="right">      962.78</td>
    <td align="right">     2368.62</td>
    <td align="right">     1685.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3949.31</td>
    <td align="right">     3248.77</td>
    <td align="right">      700.54</td>
    <td align="right">     4065.34</td>
    <td align="right">     2112.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3790.00</td>
    <td align="right">     3022.05</td>
    <td align="right">      767.95</td>
    <td align="right">     3662.76</td>
    <td align="right">     2229.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2793.69</td>
    <td align="right">     1838.42</td>
    <td align="right">      955.27</td>
    <td align="right">     2454.61</td>
    <td align="right">     1809.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1808.47</td>
    <td align="right">      727.01</td>
    <td align="right">     1081.46</td>
    <td align="right">     1192.09</td>
    <td align="right">     1609.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1657.28</td>
    <td align="right">      303.55</td>
    <td align="right">     1353.73</td>
    <td align="right">     1197.32</td>
    <td align="right">      995.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1527.65</td>
    <td align="right">      278.76</td>
    <td align="right">     1248.89</td>
    <td align="right">     1516.87</td>
    <td align="right">      553.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1590.47</td>
    <td align="right">      284.52</td>
    <td align="right">     1305.95</td>
    <td align="right">     1636.40</td>
    <td align="right">      514.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2025.10</td>
    <td align="right">      846.36</td>
    <td align="right">     1178.73</td>
    <td align="right">     1943.22</td>
    <td align="right">      579.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2606.06</td>
    <td align="right">     1454.22</td>
    <td align="right">     1151.84</td>
    <td align="right">     2684.09</td>
    <td align="right">      869.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3117.70</td>
    <td align="right">     2212.60</td>
    <td align="right">      905.11</td>
    <td align="right">     3135.81</td>
    <td align="right">     1780.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3797.28</td>
    <td align="right">     3027.18</td>
    <td align="right">      770.10</td>
    <td align="right">     3949.55</td>
    <td align="right">     2030.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3629.92</td>
    <td align="right">     2937.94</td>
    <td align="right">      691.98</td>
    <td align="right">     3694.61</td>
    <td align="right">     2369.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2684.85</td>
    <td align="right">     1674.16</td>
    <td align="right">     1010.69</td>
    <td align="right">     2588.44</td>
    <td align="right">     1450.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1527.65</td>
    <td align="right">      278.76</td>
    <td align="right">      691.98</td>
    <td align="right">     1192.09</td>
    <td align="right">      514.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3949.31</td>
    <td align="right">     3248.77</td>
    <td align="right">     1353.73</td>
    <td align="right">     4065.34</td>
    <td align="right">     2369.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      915.18</td>
    <td align="right">      579.95</td>
    <td align="right">      335.22</td>
    <td align="right">      656.88</td>
    <td align="right">     1520.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1103.36</td>
    <td align="right">      683.74</td>
    <td align="right">      419.62</td>
    <td align="right">      811.10</td>
    <td align="right">     1566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1292.17</td>
    <td align="right">      712.98</td>
    <td align="right">      579.19</td>
    <td align="right">     1069.08</td>
    <td align="right">     1199.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1216.57</td>
    <td align="right">      515.11</td>
    <td align="right">      701.46</td>
    <td align="right">      949.01</td>
    <td align="right">     1042.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1486.79</td>
    <td align="right">      524.09</td>
    <td align="right">      962.70</td>
    <td align="right">     1399.24</td>
    <td align="right">      638.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1818.28</td>
    <td align="right">      874.71</td>
    <td align="right">      943.57</td>
    <td align="right">     2167.02</td>
    <td align="right">      371.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1481.52</td>
    <td align="right">      542.55</td>
    <td align="right">      938.97</td>
    <td align="right">     1768.32</td>
    <td align="right">      337.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1546.39</td>
    <td align="right">      763.91</td>
    <td align="right">      782.48</td>
    <td align="right">     1823.58</td>
    <td align="right">      377.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1371.40</td>
    <td align="right">      657.76</td>
    <td align="right">      713.64</td>
    <td align="right">     1521.66</td>
    <td align="right">      565.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1153.55</td>
    <td align="right">      659.33</td>
    <td align="right">      494.22</td>
    <td align="right">     1032.35</td>
    <td align="right">     1178.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      946.63</td>
    <td align="right">      574.74</td>
    <td align="right">      371.89</td>
    <td align="right">      717.11</td>
    <td align="right">     1407.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      764.72</td>
    <td align="right">      451.80</td>
    <td align="right">      312.92</td>
    <td align="right">      486.62</td>
    <td align="right">     1703.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1258.44</td>
    <td align="right">      627.64</td>
    <td align="right">      630.80</td>
    <td align="right">     1201.84</td>
    <td align="right">      989.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      764.72</td>
    <td align="right">      451.80</td>
    <td align="right">      312.92</td>
    <td align="right">      486.62</td>
    <td align="right">      337.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1818.28</td>
    <td align="right">      874.71</td>
    <td align="right">      962.70</td>
    <td align="right">     2167.02</td>
    <td align="right">     1703.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110365E+10</td>
    <td align="right">0.101519E+09</td>
    <td align="right">0.613854E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125291E+10</td>
    <td align="right">0.115462E+09</td>
    <td align="right">0.569961E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188746E+10</td>
    <td align="right">0.520270E+09</td>
    <td align="right">0.474356E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229373E+10</td>
    <td align="right"> 12545780.90</td>
    <td align="right">0.228119E+10</td>
    <td align="right">0.833718E+09</td>
    <td align="right">0.387810E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.323773E+10</td>
    <td align="right">0.106687E+09</td>
    <td align="right">0.313104E+10</td>
    <td align="right">0.215090E+10</td>
    <td align="right">0.237478E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343555E+10</td>
    <td align="right">0.380273E+09</td>
    <td align="right">0.305527E+10</td>
    <td align="right">0.352950E+10</td>
    <td align="right">0.125206E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335760E+10</td>
    <td align="right">0.216906E+09</td>
    <td align="right">0.314070E+10</td>
    <td align="right">0.364879E+10</td>
    <td align="right">0.122985E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267239E+10</td>
    <td align="right"> 62852248.60</td>
    <td align="right">0.260954E+10</td>
    <td align="right">0.282752E+10</td>
    <td align="right">0.141611E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217268E+10</td>
    <td align="right">   488630.44</td>
    <td align="right">0.217219E+10</td>
    <td align="right">0.203617E+10</td>
    <td align="right">0.206012E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160805E+10</td>
    <td align="right">0.605912E+09</td>
    <td align="right">0.452560E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118134E+10</td>
    <td align="right">0.192124E+09</td>
    <td align="right">0.535842E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103260E+10</td>
    <td align="right">0.108629E+09</td>
    <td align="right">0.690693E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252357E+11</td>
    <td align="right">0.779752E+09</td>
    <td align="right">0.244560E+11</td>
    <td align="right">0.166705E+11</td>
    <td align="right">0.455837E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103260E+10</td>
    <td align="right">0.101519E+09</td>
    <td align="right">0.122985E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343555E+10</td>
    <td align="right">0.380273E+09</td>
    <td align="right">0.314070E+10</td>
    <td align="right">0.364879E+10</td>
    <td align="right">0.690693E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230428E+10</td>
    <td align="right">0.141227E+10</td>
    <td align="right">0.892008E+09</td>
    <td align="right">0.150804E+10</td>
    <td align="right">0.377378E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.276426E+10</td>
    <td align="right">0.174504E+10</td>
    <td align="right">0.101922E+10</td>
    <td align="right">0.205463E+10</td>
    <td align="right">0.356716E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.369405E+10</td>
    <td align="right">0.215475E+10</td>
    <td align="right">0.153930E+10</td>
    <td align="right">0.306299E+10</td>
    <td align="right">0.298568E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.366634E+10</td>
    <td align="right">0.178604E+10</td>
    <td align="right">0.188030E+10</td>
    <td align="right">0.300243E+10</td>
    <td align="right">0.246556E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442798E+10</td>
    <td align="right">0.184927E+10</td>
    <td align="right">0.257870E+10</td>
    <td align="right">0.419080E+10</td>
    <td align="right">0.152778E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.522796E+10</td>
    <td align="right">0.274408E+10</td>
    <td align="right">0.248388E+10</td>
    <td align="right">0.612378E+10</td>
    <td align="right">0.819552E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491123E+10</td>
    <td align="right">0.233822E+10</td>
    <td align="right">0.257301E+10</td>
    <td align="right">0.581074E+10</td>
    <td align="right">0.806592E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495428E+10</td>
    <td align="right">0.272859E+10</td>
    <td align="right">0.222569E+10</td>
    <td align="right">0.578000E+10</td>
    <td align="right">0.910889E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398978E+10</td>
    <td align="right">0.216757E+10</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.435691E+10</td>
    <td align="right">0.129270E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298522E+10</td>
    <td align="right">0.163566E+10</td>
    <td align="right">0.134956E+10</td>
    <td align="right">0.254729E+10</td>
    <td align="right">0.291577E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.224885E+10</td>
    <td align="right">0.126976E+10</td>
    <td align="right">0.979093E+09</td>
    <td align="right">0.153973E+10</td>
    <td align="right">0.338850E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201213E+10</td>
    <td align="right">0.115930E+10</td>
    <td align="right">0.852830E+09</td>
    <td align="right">0.121605E+10</td>
    <td align="right">0.432960E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.431864E+11</td>
    <td align="right">0.229906E+11</td>
    <td align="right">0.201958E+11</td>
    <td align="right">0.411934E+11</td>
    <td align="right">0.287836E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201213E+10</td>
    <td align="right">0.115930E+10</td>
    <td align="right">0.852830E+09</td>
    <td align="right">0.121605E+10</td>
    <td align="right">0.806592E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522796E+10</td>
    <td align="right">0.274408E+10</td>
    <td align="right">0.257870E+10</td>
    <td align="right">0.612378E+10</td>
    <td align="right">0.432960E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105778E+11</td>
    <td align="right">0.870151E+10</td>
    <td align="right">0.187632E+10</td>
    <td align="right">0.109674E+11</td>
    <td align="right">0.536049E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.916876E+10</td>
    <td align="right">0.731094E+10</td>
    <td align="right">0.185782E+10</td>
    <td align="right">0.890760E+10</td>
    <td align="right">0.514910E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.748263E+10</td>
    <td align="right">0.492403E+10</td>
    <td align="right">0.255860E+10</td>
    <td align="right">0.660538E+10</td>
    <td align="right">0.462101E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.468756E+10</td>
    <td align="right">0.188441E+10</td>
    <td align="right">0.280315E+10</td>
    <td align="right">0.311194E+10</td>
    <td align="right">0.392378E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443886E+10</td>
    <td align="right">0.813029E+09</td>
    <td align="right">0.362583E+10</td>
    <td align="right">0.323301E+10</td>
    <td align="right">0.254464E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395967E+10</td>
    <td align="right">0.722540E+09</td>
    <td align="right">0.323713E+10</td>
    <td align="right">0.392970E+10</td>
    <td align="right">0.137626E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.425993E+10</td>
    <td align="right">0.762061E+09</td>
    <td align="right">0.349786E+10</td>
    <td align="right">0.438233E+10</td>
    <td align="right">0.132520E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.542401E+10</td>
    <td align="right">0.226690E+10</td>
    <td align="right">0.315712E+10</td>
    <td align="right">0.521486E+10</td>
    <td align="right">0.147573E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.675491E+10</td>
    <td align="right">0.376935E+10</td>
    <td align="right">0.298556E+10</td>
    <td align="right">0.698539E+10</td>
    <td align="right">0.212712E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.835046E+10</td>
    <td align="right">0.592622E+10</td>
    <td align="right">0.242424E+10</td>
    <td align="right">0.844490E+10</td>
    <td align="right">0.449145E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984256E+10</td>
    <td align="right">0.784645E+10</td>
    <td align="right">0.199611E+10</td>
    <td align="right">0.103060E+11</td>
    <td align="right">0.496578E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.972239E+10</td>
    <td align="right">0.786899E+10</td>
    <td align="right">0.185340E+10</td>
    <td align="right">0.996868E+10</td>
    <td align="right">0.605134E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.846696E+11</td>
    <td align="right">0.527964E+11</td>
    <td align="right">0.318731E+11</td>
    <td align="right">0.820572E+11</td>
    <td align="right">0.434119E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.395967E+10</td>
    <td align="right">0.722540E+09</td>
    <td align="right">0.185340E+10</td>
    <td align="right">0.311194E+10</td>
    <td align="right">0.132520E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105778E+11</td>
    <td align="right">0.870151E+10</td>
    <td align="right">0.362583E+10</td>
    <td align="right">0.109674E+11</td>
    <td align="right">0.605134E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245121E+10</td>
    <td align="right">0.155335E+10</td>
    <td align="right">0.897860E+09</td>
    <td align="right">0.177611E+10</td>
    <td align="right">0.387575E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.266925E+10</td>
    <td align="right">0.165410E+10</td>
    <td align="right">0.101515E+10</td>
    <td align="right">0.197265E+10</td>
    <td align="right">0.362494E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346095E+10</td>
    <td align="right">0.190966E+10</td>
    <td align="right">0.155129E+10</td>
    <td align="right">0.286905E+10</td>
    <td align="right">0.307052E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.315335E+10</td>
    <td align="right">0.133518E+10</td>
    <td align="right">0.181818E+10</td>
    <td align="right">0.246237E+10</td>
    <td align="right">0.254535E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398221E+10</td>
    <td align="right">0.140371E+10</td>
    <td align="right">0.257849E+10</td>
    <td align="right">0.375332E+10</td>
    <td align="right">0.163526E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.471299E+10</td>
    <td align="right">0.226726E+10</td>
    <td align="right">0.244574E+10</td>
    <td align="right">0.561166E+10</td>
    <td align="right">0.923832E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396811E+10</td>
    <td align="right">0.145317E+10</td>
    <td align="right">0.251494E+10</td>
    <td align="right">0.473436E+10</td>
    <td align="right">0.869633E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414186E+10</td>
    <td align="right">0.204606E+10</td>
    <td align="right">0.209581E+10</td>
    <td align="right">0.488728E+10</td>
    <td align="right">0.963884E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355466E+10</td>
    <td align="right">0.170490E+10</td>
    <td align="right">0.184976E+10</td>
    <td align="right">0.395623E+10</td>
    <td align="right">0.138738E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308968E+10</td>
    <td align="right">0.176595E+10</td>
    <td align="right">0.132373E+10</td>
    <td align="right">0.278156E+10</td>
    <td align="right">0.297987E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245365E+10</td>
    <td align="right">0.148973E+10</td>
    <td align="right">0.963928E+09</td>
    <td align="right">0.187697E+10</td>
    <td align="right">0.344303E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.204823E+10</td>
    <td align="right">0.121011E+10</td>
    <td align="right">0.838122E+09</td>
    <td align="right">0.131898E+10</td>
    <td align="right">0.436842E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396862E+11</td>
    <td align="right">0.197932E+11</td>
    <td align="right">0.198930E+11</td>
    <td align="right">0.380005E+11</td>
    <td align="right">0.296879E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.204823E+10</td>
    <td align="right">0.121011E+10</td>
    <td align="right">0.838122E+09</td>
    <td align="right">0.131898E+10</td>
    <td align="right">0.869633E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.471299E+10</td>
    <td align="right">0.226726E+10</td>
    <td align="right">0.257849E+10</td>
    <td align="right">0.561166E+10</td>
    <td align="right">0.436842E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.367865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367865E+09</td>
    <td align="right"> 36767136.37</td>
    <td align="right">0.208231E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417618E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.417618E+09</td>
    <td align="right"> 42562822.48</td>
    <td align="right">0.191146E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.629124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.629124E+09</td>
    <td align="right">0.200090E+09</td>
    <td align="right">0.157325E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.764542E+09</td>
    <td align="right">  4181729.11</td>
    <td align="right">0.760360E+09</td>
    <td align="right">0.312038E+09</td>
    <td align="right">0.131525E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107919E+10</td>
    <td align="right"> 35560596.57</td>
    <td align="right">0.104363E+10</td>
    <td align="right">0.778010E+09</td>
    <td align="right">0.765979E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114513E+10</td>
    <td align="right">0.126752E+09</td>
    <td align="right">0.101838E+10</td>
    <td align="right">0.121333E+10</td>
    <td align="right">0.405332E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111915E+10</td>
    <td align="right"> 72298509.14</td>
    <td align="right">0.104685E+10</td>
    <td align="right">0.124946E+10</td>
    <td align="right">0.397269E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.890756E+09</td>
    <td align="right"> 20949758.31</td>
    <td align="right">0.869806E+09</td>
    <td align="right">0.957340E+09</td>
    <td align="right">0.483995E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.724193E+09</td>
    <td align="right">   162869.11</td>
    <td align="right">0.724030E+09</td>
    <td align="right">0.670410E+09</td>
    <td align="right">0.747329E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.535992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.535992E+09</td>
    <td align="right">0.190474E+09</td>
    <td align="right">0.163278E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.393760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393760E+09</td>
    <td align="right"> 59276276.87</td>
    <td align="right">0.191136E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.344184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344184E+09</td>
    <td align="right"> 33307728.79</td>
    <td align="right">0.240211E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.841150E+10</td>
    <td align="right">0.259905E+09</td>
    <td align="right">0.815160E+10</td>
    <td align="right">0.574306E+10</td>
    <td align="right">0.156284E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.344184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344184E+09</td>
    <td align="right"> 33307728.79</td>
    <td align="right">0.397269E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114513E+10</td>
    <td align="right">0.126752E+09</td>
    <td align="right">0.104685E+10</td>
    <td align="right">0.124946E+10</td>
    <td align="right">0.240211E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.367881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367881E+09</td>
    <td align="right"> 36767672.51</td>
    <td align="right">0.208244E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.417636E+09</td>
    <td align="right"> 42563801.03</td>
    <td align="right">0.191158E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.629150E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.629150E+09</td>
    <td align="right">0.200096E+09</td>
    <td align="right">0.157335E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.764573E+09</td>
    <td align="right">  4181841.52</td>
    <td align="right">0.760391E+09</td>
    <td align="right">0.312046E+09</td>
    <td align="right">0.131534E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107923E+10</td>
    <td align="right"> 35561552.45</td>
    <td align="right">0.104367E+10</td>
    <td align="right">0.778036E+09</td>
    <td align="right">0.766027E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114517E+10</td>
    <td align="right">0.126755E+09</td>
    <td align="right">0.101842E+10</td>
    <td align="right">0.121338E+10</td>
    <td align="right">0.405354E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111919E+10</td>
    <td align="right"> 72300452.54</td>
    <td align="right">0.104689E+10</td>
    <td align="right">0.124951E+10</td>
    <td align="right">0.397291E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.890794E+09</td>
    <td align="right"> 20950321.45</td>
    <td align="right">0.869843E+09</td>
    <td align="right">0.957385E+09</td>
    <td align="right">0.484022E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.724223E+09</td>
    <td align="right">   162873.49</td>
    <td align="right">0.724060E+09</td>
    <td align="right">0.670439E+09</td>
    <td align="right">0.747371E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.536015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.536015E+09</td>
    <td align="right">0.190481E+09</td>
    <td align="right">0.163288E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.393777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393777E+09</td>
    <td align="right"> 59278010.18</td>
    <td align="right">0.191148E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.344198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344198E+09</td>
    <td align="right"> 33308794.53</td>
    <td align="right">0.240226E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.841185E+10</td>
    <td align="right">0.259912E+09</td>
    <td align="right">0.815194E+10</td>
    <td align="right">0.574329E+10</td>
    <td align="right">0.156294E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.344198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.344198E+09</td>
    <td align="right"> 33308794.53</td>
    <td align="right">0.397291E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114517E+10</td>
