    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.57</td>
    <td align="right">        2.33</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       27.52</td>
    <td align="right">       10.83</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       27.03</td>
    <td align="right">        9.17</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.17</td>
    <td align="right">       26.18</td>
    <td align="right">       28.33</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.33</td>
    <td align="right">       25.51</td>
    <td align="right">       40.83</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.33</td>
    <td align="right">       26.79</td>
    <td align="right">       12.17</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.06</td>
    <td align="right">        4.33</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      141.83</td>
    <td align="right">       26.25</td>
    <td align="right">      108.00</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.33</td>
    <td align="right">       27.57</td>
    <td align="right">       40.83</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.33</td>
    <td align="right">        1.00</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.67</td>
    <td align="right">        0.67</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       26.59</td>
    <td align="right">        4.33</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       26.35</td>
    <td align="right">        4.67</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.33</td>
    <td align="right">       25.56</td>
    <td align="right">       49.83</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.33</td>
    <td align="right">       25.56</td>
    <td align="right">       72.67</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.33</td>
    <td align="right">       26.15</td>
    <td align="right">       23.00</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       27.60</td>
    <td align="right">       10.17</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.91</td>
    <td align="right">        6.00</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.72</td>
    <td align="right">        1.83</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      204.33</td>
    <td align="right">       25.96</td>
    <td align="right">      175.17</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.33</td>
    <td align="right">       27.91</td>
    <td align="right">       72.67</td>
    <td align="right">       28.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.57</td>
    <td align="right">        1.83</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       27.78</td>
    <td align="right">        5.33</td>
    <td align="right">       28.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       26.85</td>
    <td align="right">        5.67</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">       25.85</td>
    <td align="right">       44.50</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.83</td>
    <td align="right">       25.66</td>
    <td align="right">       58.00</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.33</td>
    <td align="right">       26.35</td>
    <td align="right">       12.33</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       27.32</td>
    <td align="right">        4.50</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      164.83</td>
    <td align="right">       26.07</td>
    <td align="right">      132.67</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.83</td>
    <td align="right">       27.78</td>
    <td align="right">       58.00</td>
    <td align="right">       28.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      145.00</td>
    <td align="right">       23.18</td>
    <td align="right">      223.50</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      101.83</td>
    <td align="right">       23.20</td>
    <td align="right">      250.67</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.67</td>
    <td align="right">       23.26</td>
    <td align="right">      298.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       16.17</td>
    <td align="right">       23.35</td>
    <td align="right">      321.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      473.67</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       23.17</td>
    <td align="right">      419.17</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">       23.11</td>
    <td align="right">      440.17</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       23.15</td>
    <td align="right">      428.67</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      442.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.17</td>
    <td align="right">       23.38</td>
    <td align="right">      378.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.67</td>
    <td align="right">       23.21</td>
    <td align="right">      274.00</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      437.00</td>
    <td align="right">       23.21</td>
    <td align="right">     4396.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      223.50</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      145.00</td>
    <td align="right">       23.38</td>
    <td align="right">      473.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      241.83</td>
    <td align="right">       23.16</td>
    <td align="right">       73.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.67</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      165.00</td>
    <td align="right">       23.13</td>
    <td align="right">      139.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.33</td>
    <td align="right">       23.24</td>
    <td align="right">      200.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.83</td>
    <td align="right">       23.32</td>
    <td align="right">      277.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      491.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.50</td>
    <td align="right">       24.62</td>
    <td align="right">      493.83</td>
    <td align="right">       24.24</td>
    <td align="right">       25.50</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.33</td>
    <td align="right">       24.67</td>
    <td align="right">      511.83</td>
    <td align="right">       24.23</td>
    <td align="right">       37.33</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.83</td>
    <td align="right">       24.58</td>
    <td align="right">      480.00</td>
    <td align="right">       24.26</td>
    <td align="right">        5.83</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.83</td>
    <td align="right">       23.69</td>
    <td align="right">      454.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.17</td>
    <td align="right">       23.41</td>
    <td align="right">      346.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      188.00</td>
    <td align="right">       23.14</td>
    <td align="right">      171.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      859.67</td>
    <td align="right">       23.30</td>
    <td align="right">     4102.17</td>
    <td align="right">       24.26</td>
    <td align="right">       69.33</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      241.83</td>
    <td align="right">       24.67</td>
    <td align="right">      511.83</td>
    <td align="right">       24.33</td>
    <td align="right">       37.33</td>
    <td align="right">       24.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      375.33</td>
    <td align="right">       22.67</td>
    <td align="right">       53.00</td>
    <td align="right">       23.93</td>
    <td align="right">       12.67</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      270.83</td>
    <td align="right">       22.78</td>
    <td align="right">       97.83</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      217.67</td>
    <td align="right">       22.97</td>
    <td align="right">      177.33</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       98.17</td>
    <td align="right">       23.02</td>
    <td align="right">      272.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       11.83</td>
    <td align="right">       23.26</td>
    <td align="right">      432.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       23.36</td>
    <td align="right">      458.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      478.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      491.83</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.17</td>
    <td align="right">       23.19</td>
    <td align="right">      440.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.83</td>
    <td align="right">       23.17</td>
    <td align="right">      386.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      134.83</td>
    <td align="right">       23.06</td>
    <td align="right">      249.83</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      313.33</td>
    <td align="right">       22.72</td>
    <td align="right">       90.67</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1453.17</td>
    <td align="right">       22.82</td>
    <td align="right">     3628.50</td>
    <td align="right">       24.24</td>
    <td align="right">       12.67</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
    <td align="right">       23.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      375.33</td>
    <td align="right">       23.36</td>
    <td align="right">      491.83</td>
    <td align="right">       24.33</td>
    <td align="right">       12.67</td>
    <td align="right">       23.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.67</td>
    <td align="right">       21.88</td>
    <td align="right">       11.83</td>
    <td align="right">       23.81</td>
    <td align="right">        0.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      324.17</td>
    <td align="right">       21.96</td>
    <td align="right">       69.00</td>
    <td align="right">       24.01</td>
    <td align="right">        0.33</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      278.50</td>
    <td align="right">       22.20</td>
    <td align="right">      163.33</td>
    <td align="right">       24.09</td>
    <td align="right">        0.17</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      145.50</td>
    <td align="right">       22.52</td>
    <td align="right">      295.50</td>
    <td align="right">       24.26</td>
    <td align="right">       15.17</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       72.17</td>
    <td align="right">       24.59</td>
    <td align="right">      442.17</td>
    <td align="right">       24.49</td>
    <td align="right">       35.00</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.17</td>
    <td align="right">       26.05</td>
    <td align="right">      464.00</td>
    <td align="right">       24.44</td>
    <td align="right">       41.83</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.33</td>
    <td align="right">       26.70</td>
    <td align="right">      488.83</td>
    <td align="right">       24.53</td>
    <td align="right">       57.33</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.67</td>
    <td align="right">       26.60</td>
    <td align="right">      507.00</td>
    <td align="right">       24.40</td>
    <td align="right">       40.67</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.83</td>
    <td align="right">       25.27</td>
    <td align="right">      438.00</td>
    <td align="right">       24.48</td>
    <td align="right">       46.67</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       99.33</td>
    <td align="right">       23.52</td>
    <td align="right">      386.50</td>
    <td align="right">       24.42</td>
    <td align="right">       32.00</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      186.50</td>
    <td align="right">       22.35</td>
    <td align="right">      232.50</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      391.17</td>
    <td align="right">       22.00</td>
    <td align="right">       67.50</td>
    <td align="right">       23.81</td>
    <td align="right">        7.33</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2165.00</td>
    <td align="right">       22.62</td>
    <td align="right">     3566.17</td>
    <td align="right">       24.38</td>
    <td align="right">      277.00</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.67</td>
    <td align="right">       21.88</td>
    <td align="right">       11.83</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      455.67</td>
    <td align="right">       26.70</td>
    <td align="right">      507.00</td>
    <td align="right">       24.53</td>
    <td align="right">       57.33</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      422.17</td>
    <td align="right">       21.87</td>
    <td align="right">       20.50</td>
    <td align="right">       24.28</td>
    <td align="right">        1.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      283.67</td>
    <td align="right">       21.87</td>
    <td align="right">       96.50</td>
    <td align="right">       24.16</td>
    <td align="right">        0.50</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      252.00</td>
    <td align="right">       22.07</td>
    <td align="right">      205.00</td>
    <td align="right">       24.15</td>
    <td align="right">        0.33</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      143.50</td>
    <td align="right">       22.70</td>
    <td align="right">      321.17</td>
    <td align="right">       24.37</td>
    <td align="right">       24.83</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       85.50</td>
    <td align="right">       24.95</td>
    <td align="right">      441.67</td>
    <td align="right">       24.53</td>
    <td align="right">       49.50</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.33</td>
    <td align="right">       26.04</td>
    <td align="right">      459.17</td>
    <td align="right">       24.43</td>
    <td align="right">       48.67</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.33</td>
    <td align="right">       26.82</td>
    <td align="right">      477.83</td>
    <td align="right">       24.54</td>
    <td align="right">       64.67</td>
    <td align="right">       26.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.50</td>
    <td align="right">       26.72</td>
    <td align="right">      496.17</td>
    <td align="right">       24.40</td>
    <td align="right">       47.50</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       77.83</td>
    <td align="right">       25.54</td>
    <td align="right">      431.33</td>
    <td align="right">       24.52</td>
    <td align="right">       57.83</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      111.50</td>
    <td align="right">       23.84</td>
    <td align="right">      390.67</td>
    <td align="right">       24.50</td>
    <td align="right">       44.67</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      166.33</td>
    <td align="right">       22.19</td>
    <td align="right">      268.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.83</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      369.83</td>
    <td align="right">       21.96</td>
    <td align="right">       81.33</td>
    <td align="right">       23.91</td>
    <td align="right">        7.00</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2083.50</td>
    <td align="right">       22.74</td>
    <td align="right">     3689.67</td>
    <td align="right">       24.41</td>
    <td align="right">      347.33</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.50</td>
    <td align="right">       21.87</td>
    <td align="right">       20.50</td>
    <td align="right">       23.91</td>
    <td align="right">        0.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.17</td>
    <td align="right">       26.82</td>
    <td align="right">      496.17</td>
    <td align="right">       24.54</td>
    <td align="right">       64.67</td>
    <td align="right">       26.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      297.67</td>
    <td align="right">       21.82</td>
    <td align="right">      166.83</td>
    <td align="right">       24.51</td>
    <td align="right">        0.83</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      247.17</td>
    <td align="right">       22.02</td>
    <td align="right">      175.33</td>
    <td align="right">       24.37</td>
    <td align="right">        3.67</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      238.17</td>
    <td align="right">       22.21</td>
    <td align="right">      226.83</td>
    <td align="right">       24.24</td>
    <td align="right">        3.67</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      154.50</td>
    <td align="right">       22.54</td>
    <td align="right">      300.17</td>
    <td align="right">       24.32</td>
    <td align="right">       20.33</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.83</td>
    <td align="right">       24.11</td>
    <td align="right">      424.33</td>
    <td align="right">       24.47</td>
    <td align="right">       32.50</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.83</td>
    <td align="right">       25.33</td>
    <td align="right">      446.67</td>
    <td align="right">       24.40</td>
    <td align="right">       37.50</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.67</td>
    <td align="right">       26.57</td>
    <td align="right">      479.67</td>
    <td align="right">       24.48</td>
    <td align="right">       51.67</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.33</td>
    <td align="right">       26.61</td>
    <td align="right">      500.33</td>
    <td align="right">       24.38</td>
    <td align="right">       40.33</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.83</td>
    <td align="right">       25.42</td>
    <td align="right">      432.00</td>
    <td align="right">       24.52</td>
    <td align="right">       51.17</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      117.33</td>
    <td align="right">       24.42</td>
    <td align="right">      406.83</td>
    <td align="right">       24.58</td>
    <td align="right">       57.83</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.00</td>
    <td align="right">       22.86</td>
    <td align="right">      307.00</td>
    <td align="right">       24.47</td>
    <td align="right">       20.67</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      275.33</td>
    <td align="right">       22.15</td>
    <td align="right">      197.67</td>
    <td align="right">       24.46</td>
    <td align="right">       12.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1787.67</td>
    <td align="right">       22.88</td>
    <td align="right">     4063.67</td>
    <td align="right">       24.44</td>
    <td align="right">      332.17</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.33</td>
    <td align="right">       21.82</td>
    <td align="right">      166.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.83</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      297.67</td>
    <td align="right">       26.61</td>
    <td align="right">      500.33</td>
    <td align="right">       24.58</td>
    <td align="right">       57.83</td>
    <td align="right">       26.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      422.67</td>
    <td align="right">       21.58</td>
    <td align="right">       40.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.83</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      329.33</td>
    <td align="right">       21.72</td>
    <td align="right">       88.00</td>
    <td align="right">       24.12</td>
    <td align="right">        0.50</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      299.83</td>
    <td align="right">       21.91</td>
    <td align="right">      163.83</td>
    <td align="right">       24.10</td>
    <td align="right">        1.33</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      186.50</td>
    <td align="right">       22.27</td>
    <td align="right">      267.50</td>
    <td align="right">       24.26</td>
    <td align="right">       21.67</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      104.17</td>
    <td align="right">       23.53</td>
    <td align="right">      400.50</td>
    <td align="right">       24.45</td>
    <td align="right">       32.00</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       87.33</td>
    <td align="right">       24.30</td>
    <td align="right">      425.17</td>
    <td align="right">       24.38</td>
    <td align="right">       41.00</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       66.83</td>
    <td align="right">       25.57</td>
    <td align="right">      444.67</td>
    <td align="right">       24.46</td>
    <td align="right">       50.33</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.33</td>
    <td align="right">       25.24</td>
    <td align="right">      457.33</td>
    <td align="right">       24.36</td>
    <td align="right">       41.50</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       98.50</td>
    <td align="right">       24.04</td>
    <td align="right">      395.00</td>
    <td align="right">       24.44</td>
    <td align="right">       43.00</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      148.17</td>
    <td align="right">       23.01</td>
    <td align="right">      342.50</td>
    <td align="right">       24.41</td>
    <td align="right">       37.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      224.17</td>
    <td align="right">       21.98</td>
    <td align="right">      205.83</td>
    <td align="right">       24.13</td>
    <td align="right">        2.00</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      384.33</td>
    <td align="right">       21.69</td>
    <td align="right">       85.83</td>
    <td align="right">       23.97</td>
    <td align="right">        7.50</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2410.17</td>
    <td align="right">       22.32</td>
    <td align="right">     3316.67</td>
    <td align="right">       24.35</td>
    <td align="right">      278.67</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       58.33</td>
    <td align="right">       21.58</td>
    <td align="right">       40.50</td>
    <td align="right">       23.97</td>
    <td align="right">        0.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.67</td>
    <td align="right">       25.57</td>
    <td align="right">      457.33</td>
    <td align="right">       24.46</td>
    <td align="right">       50.33</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      402.50</td>
    <td align="right">       22.46</td>
    <td align="right">       24.33</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.83</td>
    <td align="right">       22.48</td>
    <td align="right">       80.67</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      242.50</td>
    <td align="right">       22.62</td>
    <td align="right">      167.50</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      112.17</td>
    <td align="right">       22.93</td>
    <td align="right">      309.67</td>
    <td align="right">       24.26</td>
    <td align="right">       11.17</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.83</td>
    <td align="right">       24.96</td>
    <td align="right">      472.17</td>
    <td align="right">       24.43</td>
    <td align="right">       10.17</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.50</td>
    <td align="right">       26.34</td>
    <td align="right">      495.50</td>
    <td align="right">       24.39</td>
    <td align="right">       24.50</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.83</td>
    <td align="right">       26.54</td>
    <td align="right">      497.00</td>
    <td align="right">       24.52</td>
    <td align="right">       41.83</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.83</td>
    <td align="right">       26.50</td>
    <td align="right">      514.00</td>
    <td align="right">       24.41</td>
    <td align="right">       30.83</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.17</td>
    <td align="right">       26.26</td>
    <td align="right">      483.50</td>
    <td align="right">       24.43</td>
    <td align="right">       29.17</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.50</td>
    <td align="right">       25.63</td>
    <td align="right">      474.83</td>
    <td align="right">       24.42</td>
    <td align="right">       17.67</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       47.17</td>
    <td align="right">       22.96</td>
    <td align="right">      364.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      266.50</td>
    <td align="right">       22.63</td>
    <td align="right">      123.17</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1519.33</td>
    <td align="right">       22.97</td>
    <td align="right">     4006.50</td>
    <td align="right">       24.37</td>
    <td align="right">      165.33</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       22.46</td>
    <td align="right">       24.33</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.50</td>
    <td align="right">       26.54</td>
    <td align="right">      514.00</td>
    <td align="right">       24.52</td>
    <td align="right">       41.83</td>
    <td align="right">       26.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      358.17</td>
    <td align="right">       22.25</td>
    <td align="right">       44.33</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      249.17</td>
    <td align="right">       22.21</td>
    <td align="right">      111.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      228.17</td>
    <td align="right">       22.31</td>
    <td align="right">      202.67</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      113.17</td>
    <td align="right">       22.76</td>
    <td align="right">      330.50</td>
    <td align="right">       24.35</td>
    <td align="right">       13.67</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.50</td>
    <td align="right">       25.56</td>
    <td align="right">      467.50</td>
    <td align="right">       24.46</td>
    <td align="right">       32.00</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.83</td>
    <td align="right">       26.47</td>
    <td align="right">      486.83</td>
    <td align="right">       24.38</td>
    <td align="right">       36.83</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.00</td>
    <td align="right">       26.64</td>
    <td align="right">      496.33</td>
    <td align="right">       24.50</td>
    <td align="right">       57.00</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.00</td>
    <td align="right">       26.58</td>
    <td align="right">      514.00</td>
    <td align="right">       24.39</td>
    <td align="right">       39.00</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.50</td>
    <td align="right">       26.44</td>
    <td align="right">      477.33</td>
    <td align="right">       24.43</td>
    <td align="right">       45.50</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.67</td>
    <td align="right">       25.64</td>
    <td align="right">      466.17</td>
    <td align="right">       24.45</td>
    <td align="right">       30.00</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       61.33</td>
    <td align="right">       22.78</td>
    <td align="right">      361.67</td>
    <td align="right">       24.31</td>
    <td align="right">        2.17</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      264.50</td>
    <td align="right">       22.36</td>
    <td align="right">      131.00</td>
    <td align="right">       24.17</td>
    <td align="right">        0.17</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1529.00</td>
    <td align="right">       23.00</td>
    <td align="right">     4089.83</td>
    <td align="right">       24.39</td>
    <td align="right">      256.33</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.67</td>
    <td align="right">       22.21</td>
    <td align="right">       44.33</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      358.17</td>
    <td align="right">       26.64</td>
    <td align="right">      514.00</td>
    <td align="right">       24.50</td>
    <td align="right">       57.00</td>
    <td align="right">       26.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      231.67</td>
    <td align="right">       22.38</td>
    <td align="right">      210.17</td>
    <td align="right">       24.49</td>
    <td align="right">        0.50</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      183.33</td>
    <td align="right">       22.45</td>
    <td align="right">      219.50</td>
    <td align="right">       24.39</td>
    <td align="right">        3.00</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      179.33</td>
    <td align="right">       22.50</td>
    <td align="right">      268.67</td>
    <td align="right">       24.31</td>
    <td align="right">        5.17</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      110.50</td>
    <td align="right">       22.81</td>
    <td align="right">      334.17</td>
    <td align="right">       24.35</td>
    <td align="right">       18.83</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.17</td>
    <td align="right">       24.60</td>
    <td align="right">      472.83</td>
    <td align="right">       24.52</td>
    <td align="right">       34.00</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.50</td>
    <td align="right">       25.03</td>
    <td align="right">      493.83</td>
    <td align="right">       24.52</td>
    <td align="right">       77.50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      110.17</td>
    <td align="right">       25.39</td>
    <td align="right">      497.00</td>
    <td align="right">       24.67</td>
    <td align="right">      110.17</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      125.33</td>
    <td align="right">       25.54</td>
    <td align="right">      514.00</td>
    <td align="right">       24.67</td>
    <td align="right">      125.33</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      119.83</td>
    <td align="right">       25.65</td>
    <td align="right">      485.00</td>
    <td align="right">       24.69</td>
    <td align="right">      119.83</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      103.00</td>
    <td align="right">       25.77</td>
    <td align="right">      493.50</td>
    <td align="right">       24.73</td>
    <td align="right">      102.50</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       67.67</td>
    <td align="right">       24.71</td>
    <td align="right">      436.33</td>
    <td align="right">       24.56</td>
    <td align="right">       49.33</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      156.17</td>
    <td align="right">       22.67</td>
    <td align="right">      284.67</td>
    <td align="right">       24.48</td>
    <td align="right">       13.50</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1505.67</td>
    <td align="right">       23.74</td>
    <td align="right">     4709.67</td>
    <td align="right">       24.56</td>
    <td align="right">      659.67</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.17</td>
    <td align="right">       22.38</td>
    <td align="right">      210.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.50</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      231.67</td>
    <td align="right">       25.77</td>
    <td align="right">      514.00</td>
    <td align="right">       24.73</td>
    <td align="right">      125.33</td>
    <td align="right">       26.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      393.17</td>
    <td align="right">       22.06</td>
    <td align="right">       56.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      301.33</td>
    <td align="right">       22.13</td>
    <td align="right">      101.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      261.67</td>
    <td align="right">       22.23</td>
    <td align="right">      175.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.33</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      144.17</td>
    <td align="right">       22.52</td>
    <td align="right">      279.67</td>
    <td align="right">       24.31</td>
    <td align="right">       13.00</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.17</td>
    <td align="right">       24.37</td>
    <td align="right">      442.67</td>
    <td align="right">       24.42</td>
    <td align="right">       21.67</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.33</td>
    <td align="right">       26.39</td>
    <td align="right">      468.17</td>
    <td align="right">       24.35</td>
    <td align="right">       29.83</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.83</td>
    <td align="right">       26.57</td>
    <td align="right">      493.50</td>
    <td align="right">       24.42</td>
    <td align="right">       37.83</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.17</td>
    <td align="right">       26.46</td>
    <td align="right">      514.00</td>
    <td align="right">       24.34</td>
    <td align="right">       30.17</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.67</td>
    <td align="right">       26.41</td>
    <td align="right">      466.33</td>
    <td align="right">       24.38</td>
    <td align="right">       31.67</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       41.00</td>
    <td align="right">       25.01</td>
    <td align="right">      437.50</td>
    <td align="right">       24.42</td>
    <td align="right">       26.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.17</td>
    <td align="right">       22.58</td>
    <td align="right">      325.17</td>
    <td align="right">       24.27</td>
    <td align="right">        1.67</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      302.83</td>
    <td align="right">       22.21</td>
    <td align="right">      126.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1713.50</td>
    <td align="right">       22.66</td>
    <td align="right">     3886.33</td>
    <td align="right">       24.35</td>
    <td align="right">      192.67</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.17</td>
    <td align="right">       22.06</td>
    <td align="right">       56.50</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      393.17</td>
    <td align="right">       26.57</td>
    <td align="right">      514.00</td>
    <td align="right">       24.42</td>
    <td align="right">       37.83</td>
    <td align="right">       26.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.00</td>
    <td align="right">       22.24</td>
    <td align="right">       22.83</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      289.83</td>
    <td align="right">       22.32</td>
    <td align="right">       91.17</td>
    <td align="right">       24.08</td>
    <td align="right">        0.17</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      235.67</td>
    <td align="right">       22.52</td>
    <td align="right">      186.50</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      110.67</td>
    <td align="right">       22.86</td>
    <td align="right">      326.17</td>
    <td align="right">       24.30</td>
    <td align="right">       12.50</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.83</td>
    <td align="right">       25.34</td>
    <td align="right">      464.83</td>
    <td align="right">       24.49</td>
    <td align="right">       22.33</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.00</td>
    <td align="right">       26.48</td>
    <td align="right">      489.00</td>
    <td align="right">       24.44</td>
    <td align="right">       39.00</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       84.33</td>
    <td align="right">       26.21</td>
    <td align="right">      496.00</td>
    <td align="right">       24.68</td>
    <td align="right">       84.33</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.17</td>
    <td align="right">       25.94</td>
    <td align="right">      514.00</td>
    <td align="right">       24.61</td>
    <td align="right">       84.17</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.17</td>
    <td align="right">       26.03</td>
    <td align="right">      466.00</td>
    <td align="right">       24.50</td>
    <td align="right">       47.67</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.00</td>
    <td align="right">       24.08</td>
    <td align="right">      427.00</td>
    <td align="right">       24.43</td>
    <td align="right">       22.17</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      122.50</td>
    <td align="right">       22.69</td>
    <td align="right">      287.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.33</td>
    <td align="right">       22.37</td>
    <td align="right">       94.50</td>
    <td align="right">       24.03</td>
    <td align="right">        6.83</td>
    <td align="right">       23.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1846.50</td>
    <td align="right">       23.02</td>
    <td align="right">     3865.83</td>
    <td align="right">       24.44</td>
    <td align="right">      319.17</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.83</td>
    <td align="right">       22.24</td>
    <td align="right">       22.83</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.00</td>
    <td align="right">       26.48</td>
    <td align="right">      514.00</td>
    <td align="right">       24.68</td>
    <td align="right">       84.33</td>
    <td align="right">       26.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.50</td>
    <td align="right">       21.98</td>
    <td align="right">       22.83</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      249.67</td>
    <td align="right">       22.00</td>
    <td align="right">       74.33</td>
    <td align="right">       24.37</td>
    <td align="right">        0.33</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.00</td>
    <td align="right">       22.16</td>
    <td align="right">      148.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.33</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      125.50</td>
    <td align="right">       22.71</td>
    <td align="right">      255.67</td>
    <td align="right">       24.49</td>
    <td align="right">       18.33</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       63.33</td>
    <td align="right">       25.09</td>
    <td align="right">      370.50</td>
    <td align="right">       24.61</td>
    <td align="right">       39.17</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.67</td>
    <td align="right">       26.29</td>
    <td align="right">      391.17</td>
    <td align="right">       24.47</td>
    <td align="right">       45.67</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       85.17</td>
    <td align="right">       26.16</td>
    <td align="right">      410.67</td>
    <td align="right">       24.64</td>
    <td align="right">       85.17</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       78.17</td>
    <td align="right">       25.79</td>
    <td align="right">      424.50</td>
    <td align="right">       24.52</td>
    <td align="right">       78.17</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       69.50</td>
    <td align="right">       25.73</td>
    <td align="right">      366.67</td>
    <td align="right">       24.59</td>
    <td align="right">       58.33</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       81.00</td>
    <td align="right">       24.01</td>
    <td align="right">      324.67</td>
    <td align="right">       24.61</td>
    <td align="right">       34.17</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      140.50</td>
    <td align="right">       22.37</td>
    <td align="right">      228.50</td>
    <td align="right">       24.36</td>
    <td align="right">        1.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      312.33</td>
    <td align="right">       22.12</td>
    <td align="right">       69.50</td>
    <td align="right">       24.22</td>
    <td align="right">        7.17</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1831.33</td>
    <td align="right">       22.92</td>
    <td align="right">     3087.17</td>
    <td align="right">       24.52</td>
    <td align="right">      368.33</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       49.67</td>
    <td align="right">       21.98</td>
    <td align="right">       22.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      353.50</td>
    <td align="right">       26.29</td>
    <td align="right">      424.50</td>
    <td align="right">       24.84</td>
    <td align="right">       85.17</td>
    <td align="right">       26.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      266.00</td>
    <td align="right">       22.21</td>
    <td align="right">      195.50</td>
    <td align="right">       24.50</td>
    <td align="right">        0.67</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      215.17</td>
    <td align="right">       22.35</td>
    <td align="right">      199.67</td>
    <td align="right">       24.39</td>
    <td align="right">        3.33</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      196.83</td>
    <td align="right">       22.44</td>
    <td align="right">      253.50</td>
    <td align="right">       24.28</td>
    <td align="right">        2.00</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      120.33</td>
    <td align="right">       22.81</td>
    <td align="right">      320.67</td>
    <td align="right">       24.36</td>
    <td align="right">       16.67</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       42.83</td>
    <td align="right">       24.46</td>
    <td align="right">      447.67</td>
    <td align="right">       24.46</td>
    <td align="right">       19.67</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.50</td>
    <td align="right">       26.24</td>
    <td align="right">      472.00</td>
    <td align="right">       24.38</td>
    <td align="right">       31.67</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.33</td>
    <td align="right">       25.99</td>
    <td align="right">      494.67</td>
    <td align="right">       24.58</td>
    <td align="right">       75.33</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.33</td>
    <td align="right">       25.90</td>
    <td align="right">      514.00</td>
    <td align="right">       24.57</td>
    <td align="right">       85.33</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       62.17</td>
    <td align="right">       26.21</td>
    <td align="right">      461.17</td>
    <td align="right">       24.55</td>
    <td align="right">       58.67</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       86.83</td>
    <td align="right">       25.30</td>
    <td align="right">      438.50</td>
    <td align="right">       24.59</td>
    <td align="right">       57.83</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      110.83</td>
    <td align="right">       23.40</td>
    <td align="right">      347.67</td>
    <td align="right">       24.52</td>
    <td align="right">       22.33</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      232.17</td>
    <td align="right">       22.53</td>
    <td align="right">      233.83</td>
    <td align="right">       24.47</td>
    <td align="right">       15.33</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1526.33</td>
    <td align="right">       23.32</td>
    <td align="right">     4378.83</td>
    <td align="right">       24.49</td>
    <td align="right">      388.83</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.50</td>
    <td align="right">       22.21</td>
    <td align="right">      195.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.67</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      266.00</td>
    <td align="right">       26.24</td>
    <td align="right">      514.00</td>
    <td align="right">       24.59</td>
    <td align="right">       85.33</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      405.83</td>
    <td align="right">       21.82</td>
    <td align="right">       54.17</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      314.50</td>
    <td align="right">       21.96</td>
    <td align="right">       98.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.17</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      268.83</td>
    <td align="right">       22.09</td>
    <td align="right">      176.00</td>
    <td align="right">       24.17</td>
    <td align="right">        0.50</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      156.00</td>
    <td align="right">       22.42</td>
    <td align="right">      281.67</td>
    <td align="right">       24.31</td>
    <td align="right">       17.50</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       77.67</td>
    <td align="right">       23.85</td>
    <td align="right">      420.33</td>
    <td align="right">       24.45</td>
    <td align="right">       25.67</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       53.83</td>
    <td align="right">       25.22</td>
    <td align="right">      441.00</td>
    <td align="right">       24.39</td>
    <td align="right">       36.17</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       82.67</td>
    <td align="right">       25.89</td>
    <td align="right">      462.50</td>
    <td align="right">       24.56</td>
    <td align="right">       81.17</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.67</td>
    <td align="right">       25.75</td>
    <td align="right">      480.83</td>
    <td align="right">       24.51</td>
    <td align="right">       85.67</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       70.17</td>
    <td align="right">       24.71</td>
    <td align="right">      417.67</td>
    <td align="right">       24.46</td>
    <td align="right">       41.83</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      107.17</td>
    <td align="right">       23.39</td>
    <td align="right">      368.17</td>
    <td align="right">       24.42</td>
    <td align="right">       30.50</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      181.50</td>
    <td align="right">       22.21</td>
    <td align="right">      241.33</td>
    <td align="right">       24.24</td>
    <td align="right">        1.50</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      356.83</td>
    <td align="right">       21.93</td>
    <td align="right">       98.33</td>
    <td align="right">       24.16</td>
    <td align="right">        7.00</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2160.67</td>
    <td align="right">       22.61</td>
    <td align="right">     3540.83</td>
    <td align="right">       24.41</td>
    <td align="right">      327.67</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       53.83</td>
    <td align="right">       21.82</td>
    <td align="right">       54.17</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.83</td>
    <td align="right">       25.89</td>
    <td align="right">      480.83</td>
    <td align="right">       24.56</td>
    <td align="right">       85.67</td>
    <td align="right">       26.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.94769</td>
    <td align="right">    39.95532</td>
    <td align="right">     0.38440</td>
    <td align="right">     8.51495</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.99134</td>
    <td align="right">    42.42811</td>
    <td align="right">     0.41895</td>
    <td align="right">     9.06385</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03875</td>
    <td align="right">    41.73672</td>
    <td align="right">     0.44037</td>
    <td align="right">     9.40293</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07799</td>
    <td align="right">    44.10872</td>
    <td align="right">     0.47895</td>
    <td align="right">    10.12549</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13607</td>
    <td align="right">    45.79694</td>
    <td align="right">     -0.3299</td>
    <td align="right">     7.73030</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08919</td>
    <td align="right">    47.36525</td>
    <td align="right">     -0.3285</td>
    <td align="right">     7.58401</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98791</td>
    <td align="right">    47.82270</td>
    <td align="right">     -0.3689</td>
    <td align="right">     8.11175</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97052</td>
    <td align="right">    48.06020</td>
    <td align="right">     -0.3658</td>
    <td align="right">     8.03111</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04419</td>
    <td align="right">    47.67111</td>
    <td align="right">     -0.3467</td>
    <td align="right">     7.83006</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14742</td>
    <td align="right">    46.31533</td>
    <td align="right">     0.52641</td>
    <td align="right">    11.06275</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.14556</td>
    <td align="right">    45.69460</td>
    <td align="right">     0.51255</td>
    <td align="right">    10.78784</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98211</td>
    <td align="right">    43.32631</td>
    <td align="right">     0.42850</td>
    <td align="right">     9.23696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.04669</td>
    <td align="right">    45.03496</td>
    <td align="right">     0.11772</td>
    <td align="right">     8.95150</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.94769</td>
    <td align="right">    39.95532</td>
    <td align="right">     -0.3689</td>
    <td align="right">     7.58401</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14742</td>
    <td align="right">    48.06020</td>
    <td align="right">     0.52641</td>
    <td align="right">    11.06275</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.63982</td>
    <td align="right">    42.79524</td>
    <td align="right">     0.28504</td>
    <td align="right">     7.16757</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.76187</td>
    <td align="right">    44.83074</td>
    <td align="right">     0.33918</td>
    <td align="right">     7.80273</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90371</td>
    <td align="right">    43.22251</td>
    <td align="right">     0.38008</td>
    <td align="right">     8.35145</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05534</td>
    <td align="right">    45.17756</td>
    <td align="right">     0.44693</td>
    <td align="right">     9.46290</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23554</td>
    <td align="right">    45.98359</td>
    <td align="right">     -0.3374</td>
    <td align="right">     7.75073</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20651</td>
    <td align="right">    47.70595</td>
    <td align="right">     -0.3272</td>
    <td align="right">     7.51886</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23327</td>
    <td align="right">    49.64378</td>
    <td align="right">     -0.3069</td>
    <td align="right">     7.27092</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22390</td>
    <td align="right">    50.64871</td>
    <td align="right">     -0.2974</td>
    <td align="right">     7.17344</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24967</td>
    <td align="right">    48.29703</td>
    <td align="right">     -0.3142</td>
    <td align="right">     7.42215</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25448</td>
    <td align="right">    46.69649</td>
    <td align="right">     0.52272</td>
    <td align="right">    10.96402</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.11087</td>
    <td align="right">    47.29560</td>
    <td align="right">     0.47325</td>
    <td align="right">     9.90919</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.73483</td>
    <td align="right">    45.72021</td>
    <td align="right">     0.34089</td>
    <td align="right">     7.86397</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.05263</td>
    <td align="right">    46.50989</td>
    <td align="right">     0.09776</td>
    <td align="right">     8.21940</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.63982</td>
    <td align="right">    42.79524</td>
    <td align="right">     -0.3374</td>
    <td align="right">     7.16757</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25448</td>
    <td align="right">    50.64871</td>
    <td align="right">     0.52272</td>
    <td align="right">    10.96402</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.97404</td>
    <td align="right">    42.84863</td>
    <td align="right">     0.13024</td>
    <td align="right">     6.35781</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.27430</td>
    <td align="right">    44.08599</td>
    <td align="right">     0.22535</td>
    <td align="right">     6.94275</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.59186</td>
    <td align="right">    42.62037</td>
    <td align="right">     0.31290</td>
    <td align="right">     7.74891</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88502</td>
    <td align="right">    44.84375</td>
    <td align="right">     0.42298</td>
    <td align="right">     9.22865</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20975</td>
    <td align="right">    45.84567</td>
    <td align="right">     -0.3068</td>
    <td align="right">     7.59591</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20165</td>
    <td align="right">    47.49617</td>
    <td align="right">     -0.2861</td>
    <td align="right">     7.18241</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21670</td>
    <td align="right">    47.65339</td>
    <td align="right">     -0.2740</td>
    <td align="right">     7.01375</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16553</td>
    <td align="right">    48.18358</td>
    <td align="right">     -0.2844</td>
    <td align="right">     7.04402</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21795</td>
    <td align="right">    47.80267</td>
    <td align="right">     -0.2904</td>
    <td align="right">     7.31262</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12926</td>
    <td align="right">    46.95154</td>
    <td align="right">     0.51164</td>
    <td align="right">    10.84622</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.77695</td>
    <td align="right">    47.26214</td>
    <td align="right">     0.40124</td>
    <td align="right">     8.82035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.18242</td>
    <td align="right">    45.17648</td>
    <td align="right">     0.20786</td>
    <td align="right">     6.81596</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.82239</td>
    <td align="right">    45.90220</td>
    <td align="right">     0.06211</td>
    <td align="right">     7.74394</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.97404</td>
    <td align="right">    42.62037</td>
    <td align="right">     -0.3068</td>
    <td align="right">     6.35781</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21795</td>
    <td align="right">    48.18358</td>
    <td align="right">     0.51164</td>
    <td align="right">    10.84622</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.02833</td>
    <td align="right">    45.32947</td>
    <td align="right">     -0.0660</td>
    <td align="right">     6.45379</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.48055</td>
    <td align="right">    47.96181</td>
    <td align="right">     0.08239</td>
    <td align="right">     6.83023</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.99458</td>
    <td align="right">    45.14834</td>
    <td align="right">     0.21954</td>
    <td align="right">     7.73002</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62566</td>
    <td align="right">    47.22464</td>
    <td align="right">     0.42420</td>
    <td align="right">    10.27634</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27252</td>
    <td align="right">    46.81840</td>
    <td align="right">     -0.1737</td>
    <td align="right">     7.76097</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33412</td>
    <td align="right">    49.41890</td>
    <td align="right">     -0.1038</td>
    <td align="right">     6.97532</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48780</td>
    <td align="right">    49.09956</td>
    <td align="right">     -0.0367</td>
    <td align="right">     6.98706</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36794</td>
    <td align="right">    49.86582</td>
    <td align="right">     -0.0707</td>
    <td align="right">     6.64250</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31595</td>
    <td align="right">    50.56424</td>
    <td align="right">     -0.1358</td>
    <td align="right">     7.48486</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03781</td>
    <td align="right">    49.85684</td>
    <td align="right">     0.56126</td>
    <td align="right">    12.78844</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.34658</td>
    <td align="right">    50.08047</td>
    <td align="right">     0.34974</td>
    <td align="right">     8.80251</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.36712</td>
    <td align="right">    49.28114</td>
    <td align="right">     0.05894</td>
    <td align="right">     6.63764</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.56233</td>
    <td align="right">    48.37677</td>
    <td align="right">     0.09167</td>
    <td align="right">     7.94892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.02833</td>
    <td align="right">    45.14834</td>
    <td align="right">     -0.1737</td>
    <td align="right">     6.45379</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48780</td>
    <td align="right">    50.56424</td>
    <td align="right">     0.56126</td>
    <td align="right">    12.78844</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.15758</td>
    <td align="right">    44.84855</td>
    <td align="right">     -0.0116</td>
    <td align="right">     6.54618</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.59673</td>
    <td align="right">    47.52824</td>
    <td align="right">     0.13469</td>
    <td align="right">     7.29032</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04706</td>
    <td align="right">    44.87403</td>
    <td align="right">     0.26130</td>
    <td align="right">     8.48093</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70216</td>
    <td align="right">    46.79573</td>
    <td align="right">     0.48213</td>
    <td align="right">    11.85757</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28047</td>
    <td align="right">    46.59010</td>
    <td align="right">     -0.1037</td>
    <td align="right">     8.04761</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29722</td>
    <td align="right">    49.21916</td>
    <td align="right">     -0.0560</td>
    <td align="right">     7.36895</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46032</td>
    <td align="right">    48.91057</td>
    <td align="right">     0.01405</td>
    <td align="right">     7.66073</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33185</td>
    <td align="right">    49.63877</td>
    <td align="right">     -0.0158</td>
    <td align="right">     7.04339</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30952</td>
    <td align="right">    50.17229</td>
    <td align="right">     -0.0733</td>
    <td align="right">     7.93212</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06866</td>
    <td align="right">    49.38896</td>
    <td align="right">     0.60900</td>
    <td align="right">    14.34256</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.41945</td>
    <td align="right">    49.67593</td>
    <td align="right">     0.39863</td>
    <td align="right">     9.88597</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.40763</td>
    <td align="right">    48.99759</td>
    <td align="right">     0.09263</td>
    <td align="right">     6.84218</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.59655</td>
    <td align="right">    48.04417</td>
    <td align="right">     0.14354</td>
    <td align="right">     8.60825</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.15758</td>
    <td align="right">    44.84855</td>
    <td align="right">     -0.1037</td>
    <td align="right">     6.54618</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46032</td>
    <td align="right">    50.17229</td>
    <td align="right">     0.60900</td>
    <td align="right">    14.34256</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82769</td>
    <td align="right">    42.98942</td>
    <td align="right">     0.15443</td>
    <td align="right">     8.57213</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.99555</td>
    <td align="right">    46.20441</td>
    <td align="right">     0.23997</td>
    <td align="right">     8.97714</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.20237</td>
    <td align="right">    44.28077</td>
    <td align="right">     0.29998</td>
    <td align="right">     9.20349</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61510</td>
    <td align="right">    47.01700</td>
    <td align="right">     0.44149</td>
    <td align="right">    10.96278</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17447</td>
    <td align="right">    46.98730</td>
    <td align="right">     -0.1985</td>
    <td align="right">     8.22850</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23919</td>
    <td align="right">    49.63078</td>
    <td align="right">     -0.1390</td>
    <td align="right">     7.25447</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41403</td>
    <td align="right">    49.21888</td>
    <td align="right">     -0.0589</td>
    <td align="right">     7.05557</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32792</td>
    <td align="right">    49.79015</td>
    <td align="right">     -0.0639</td>
    <td align="right">     6.81734</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32548</td>
    <td align="right">    50.11015</td>
    <td align="right">     -0.0790</td>
    <td align="right">     7.92083</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19802</td>
    <td align="right">    48.89397</td>
    <td align="right">     0.65596</td>
    <td align="right">    15.86334</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.75087</td>
    <td align="right">    48.40390</td>
    <td align="right">     0.50232</td>
    <td align="right">    12.44110</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.06928</td>
    <td align="right">    46.90335</td>
    <td align="right">     0.26301</td>
    <td align="right">     9.40664</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.76666</td>
    <td align="right">    47.53324</td>
    <td align="right">     0.16662</td>
    <td align="right">     9.38570</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.82769</td>
    <td align="right">    42.98942</td>
    <td align="right">     -0.1985</td>
    <td align="right">     6.81734</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41403</td>
    <td align="right">    50.11015</td>
    <td align="right">     0.65596</td>
    <td align="right">    15.86334</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.93024</td>
    <td align="right">    45.17355</td>
    <td align="right">     -0.0618</td>
    <td align="right">     6.89069</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.29831</td>
    <td align="right">    48.00280</td>
    <td align="right">     0.07484</td>
    <td align="right">     7.25419</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.73346</td>
    <td align="right">    45.40214</td>
    <td align="right">     0.20277</td>
    <td align="right">     8.21910</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32300</td>
    <td align="right">    47.63740</td>
    <td align="right">     0.40083</td>
    <td align="right">    10.74796</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00324</td>
    <td align="right">    47.27545</td>
    <td align="right">     -0.1943</td>
    <td align="right">     9.48108</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09567</td>
    <td align="right">    49.71937</td>
    <td align="right">     -0.1186</td>
    <td align="right">     8.25413</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25488</td>
    <td align="right">    49.37516</td>
    <td align="right">     -0.0524</td>
    <td align="right">     7.97724</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16322</td>
    <td align="right">    50.06363</td>
    <td align="right">     -0.0717</td>
    <td align="right">     7.58246</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06227</td>
    <td align="right">    50.72898</td>
    <td align="right">     -0.1486</td>
    <td align="right">     8.91995</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.72215</td>
    <td align="right">    50.25375</td>
    <td align="right">     0.53712</td>
    <td align="right">    13.06124</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.01464</td>
    <td align="right">    50.59304</td>
    <td align="right">     0.31879</td>
    <td align="right">     9.10374</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.16676</td>
    <td align="right">    49.35224</td>
    <td align="right">     0.04517</td>
    <td align="right">     7.02717</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.32130</td>
    <td align="right">    48.62176</td>
    <td align="right">     0.07691</td>
    <td align="right">     8.71438</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.93024</td>
    <td align="right">    45.17355</td>
    <td align="right">     -0.1943</td>
    <td align="right">     6.89069</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25488</td>
    <td align="right">    50.72898</td>
    <td align="right">     0.53712</td>
    <td align="right">    13.06124</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.68789</td>
    <td align="right">    44.62570</td>
    <td align="right">     0.09938</td>
    <td align="right">     6.13226</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.97276</td>
    <td align="right">    47.26368</td>
    <td align="right">     0.19417</td>
    <td align="right">     6.82668</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.31866</td>
    <td align="right">    45.16303</td>
    <td align="right">     0.28127</td>
    <td align="right">     7.64521</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82558</td>
    <td align="right">    46.78890</td>
    <td align="right">     0.44243</td>
    <td align="right">     9.81671</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.34081</td>
    <td align="right">    46.51479</td>
    <td align="right">     -0.1932</td>
    <td align="right">     6.77741</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37448</td>
    <td align="right">    48.49373</td>
    <td align="right">     -0.1305</td>
    <td align="right">     6.26538</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50148</td>
    <td align="right">    48.08928</td>
    <td align="right">     -0.0717</td>
    <td align="right">     6.25048</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39665</td>
    <td align="right">    48.43115</td>
    <td align="right">     -0.0873</td>
    <td align="right">     6.06585</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40818</td>
    <td align="right">    48.77632</td>
    <td align="right">     -0.1238</td>
    <td align="right">     6.33968</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35534</td>
    <td align="right">    47.78742</td>
    <td align="right">     0.62626</td>
    <td align="right">    13.74469</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.00934</td>
    <td align="right">    47.64493</td>
    <td align="right">     0.50171</td>
    <td align="right">    10.68620</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.19578</td>
    <td align="right">    47.42396</td>
    <td align="right">     0.25723</td>
    <td align="right">     7.30729</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.87100</td>
    <td align="right">    47.24154</td>
    <td align="right">     0.14830</td>
    <td align="right">     7.82016</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.68789</td>
    <td align="right">    44.62570</td>
    <td align="right">     -0.1932</td>
    <td align="right">     6.06585</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50148</td>
    <td align="right">    48.77632</td>
    <td align="right">     0.62626</td>
    <td align="right">    13.74469</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.66358</td>
    <td align="right">    44.36114</td>
    <td align="right">     0.12668</td>
    <td align="right">     6.52496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.94314</td>
    <td align="right">    47.03310</td>
    <td align="right">     0.22096</td>
    <td align="right">     7.36832</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22598</td>
    <td align="right">    45.10106</td>
    <td align="right">     0.29745</td>
    <td align="right">     8.27198</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81686</td>
    <td align="right">    46.43552</td>
    <td align="right">     0.48670</td>
    <td align="right">    11.17290</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.33264</td>
    <td align="right">    46.25431</td>
    <td align="right">     -0.1235</td>
    <td align="right">     6.89105</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33642</td>
    <td align="right">    48.27860</td>
    <td align="right">     -0.0801</td>
    <td align="right">     6.43092</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48148</td>
    <td align="right">    47.87306</td>
    <td align="right">     -0.0171</td>
    <td align="right">     6.57951</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37780</td>
    <td align="right">    48.20140</td>
    <td align="right">     -0.0240</td>
    <td align="right">     6.16966</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39273</td>
    <td align="right">    48.43527</td>
    <td align="right">     -0.0597</td>
    <td align="right">     6.55443</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.33668</td>
    <td align="right">    47.46499</td>
    <td align="right">     0.66762</td>
    <td align="right">    15.14625</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.95057</td>
    <td align="right">    47.54722</td>
    <td align="right">     0.52875</td>
    <td align="right">    11.58021</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.04714</td>
    <td align="right">    47.50746</td>
    <td align="right">     0.25647</td>
    <td align="right">     7.56777</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.83068</td>
    <td align="right">    47.03309</td>
    <td align="right">     0.18877</td>
    <td align="right">     8.35087</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.66358</td>
    <td align="right">    44.36114</td>
    <td align="right">     -0.1235</td>
    <td align="right">     6.16966</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48148</td>
    <td align="right">    48.43527</td>
    <td align="right">     0.66762</td>
    <td align="right">    15.14625</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.39722</td>
    <td align="right">    43.64700</td>
    <td align="right">     0.32146</td>
    <td align="right">     9.11168</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.48455</td>
    <td align="right">    47.20842</td>
    <td align="right">     0.37155</td>
    <td align="right">     9.61247</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57086</td>
    <td align="right">    45.62423</td>
    <td align="right">     0.38586</td>
    <td align="right">     9.58539</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88248</td>
    <td align="right">    48.37953</td>
    <td align="right">     0.48778</td>
    <td align="right">    11.02248</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.41577</td>
    <td align="right">    48.92390</td>
    <td align="right">     -0.1541</td>
    <td align="right">     6.75538</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.50072</td>
    <td align="right">    52.69747</td>
    <td align="right">     -0.0776</td>
    <td align="right">     6.26229</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.65383</td>
    <td align="right">    53.48108</td>
    <td align="right">     0.00544</td>
    <td align="right">     6.45849</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.65177</td>
    <td align="right">    54.32676</td>
    <td align="right">     0.04650</td>
    <td align="right">     6.73431</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.66890</td>
    <td align="right">    53.09640</td>
    <td align="right">     0.04397</td>
    <td align="right">     6.88131</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.68235</td>
    <td align="right">    50.42521</td>
    <td align="right">     0.78794</td>
    <td align="right">    19.02644</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.36775</td>
    <td align="right">    49.54460</td>
    <td align="right">     0.67850</td>
    <td align="right">    15.68423</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.73631</td>
    <td align="right">    47.45211</td>
    <td align="right">     0.45274</td>
    <td align="right">    11.00585</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.17181</td>
    <td align="right">    49.57595</td>
    <td align="right">     0.27738</td>
    <td align="right">     9.83481</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.39722</td>
    <td align="right">    43.64700</td>
    <td align="right">     -0.1541</td>
    <td align="right">     6.26229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.68235</td>
    <td align="right">    54.32676</td>
    <td align="right">     0.78794</td>
    <td align="right">    19.02644</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.43129</td>
    <td align="right">    44.81216</td>
    <td align="right">     0.07698</td>
    <td align="right">     6.49557</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.71684</td>
    <td align="right">    47.45952</td>
    <td align="right">     0.17532</td>
    <td align="right">     7.14264</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.06615</td>
    <td align="right">    45.37079</td>
    <td align="right">     0.26910</td>
    <td align="right">     8.06634</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.59051</td>
    <td align="right">    47.01948</td>
    <td align="right">     0.43513</td>
    <td align="right">    10.31448</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20091</td>
    <td align="right">    46.65694</td>
    <td align="right">     -0.1741</td>
    <td align="right">     7.43643</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26291</td>
    <td align="right">    48.51708</td>
    <td align="right">     -0.1064</td>
    <td align="right">     6.70085</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39194</td>
    <td align="right">    48.11640</td>
    <td align="right">     -0.0508</td>
    <td align="right">     6.56190</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32627</td>
    <td align="right">    48.38499</td>
    <td align="right">     -0.0477</td>
    <td align="right">     6.27335</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30937</td>
    <td align="right">    48.66480</td>
    <td align="right">     -0.0897</td>
    <td align="right">     6.72358</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21757</td>
    <td align="right">    47.83009</td>
    <td align="right">     0.63950</td>
    <td align="right">    14.44435</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.77341</td>
    <td align="right">    47.97524</td>
    <td align="right">     0.49236</td>
    <td align="right">    10.95079</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.84047</td>
    <td align="right">    47.89594</td>
    <td align="right">     0.21642</td>
    <td align="right">     7.36882</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.68341</td>
    <td align="right">    47.38257</td>
    <td align="right">     0.15186</td>
    <td align="right">     8.20604</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.43129</td>
    <td align="right">    44.81216</td>
    <td align="right">     -0.1741</td>
    <td align="right">     6.27335</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39194</td>
    <td align="right">    48.66480</td>
    <td align="right">     0.63950</td>
    <td align="right">    14.44435</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.49271</td>
    <td align="right">    45.92597</td>
    <td align="right">     0.05052</td>
    <td align="right">     6.15091</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.88500</td>
    <td align="right">    48.50289</td>
    <td align="right">     0.17721</td>
    <td align="right">     6.88715</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.31428</td>
    <td align="right">    45.44209</td>
    <td align="right">     0.28665</td>
    <td align="right">     7.86713</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.85406</td>
    <td align="right">    47.20234</td>
    <td align="right">     0.46042</td>
    <td align="right">    10.33872</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36606</td>
    <td align="right">    46.63950</td>
    <td align="right">     -0.1791</td>
    <td align="right">     7.06819</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40184</td>
    <td align="right">    49.19640</td>
    <td align="right">     -0.1206</td>
    <td align="right">     6.59801</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.66487</td>
    <td align="right">    50.20688</td>
    <td align="right">     -0.0190</td>
    <td align="right">     6.76613</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59410</td>
    <td align="right">    51.31137</td>
    <td align="right">     -0.0325</td>
    <td align="right">     6.62277</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43133</td>
    <td align="right">    50.55156</td>
    <td align="right">     -0.1320</td>
    <td align="right">     6.92717</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22796</td>
    <td align="right">    49.19840</td>
    <td align="right">     0.58551</td>
    <td align="right">    12.94829</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.70864</td>
    <td align="right">    49.72373</td>
    <td align="right">     0.42442</td>
    <td align="right">     9.47244</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.83616</td>
    <td align="right">    49.64707</td>
    <td align="right">     0.17180</td>
    <td align="right">     6.82513</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.82125</td>
    <td align="right">    48.62044</td>
    <td align="right">     0.13838</td>
    <td align="right">     7.87253</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.49271</td>
    <td align="right">    45.44209</td>
    <td align="right">     -0.1791</td>
    <td align="right">     6.15091</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.66487</td>
    <td align="right">    51.31137</td>
    <td align="right">     0.58551</td>
    <td align="right">    12.94829</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.31473</td>
    <td align="right">    45.85918</td>
    <td align="right">     0.03289</td>
    <td align="right">     6.39780</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.67398</td>
    <td align="right">    48.73360</td>
    <td align="right">     0.15464</td>
    <td align="right">     7.11674</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.06253</td>
    <td align="right">    45.56276</td>
    <td align="right">     0.25502</td>
    <td align="right">     8.07042</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.73354</td>
    <td align="right">    47.40010</td>
    <td align="right">     0.46729</td>
    <td align="right">    11.30764</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.35033</td>
    <td align="right">    46.66769</td>
    <td align="right">     -0.1370</td>
    <td align="right">     7.94772</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.35849</td>
    <td align="right">    49.28137</td>
    <td align="right">     -0.0967</td>
    <td align="right">     7.33210</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.58046</td>
    <td align="right">    50.18985</td>
    <td align="right">     -0.0048</td>
    <td align="right">     7.53082</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.47645</td>
    <td align="right">    51.47154</td>
    <td align="right">     -0.0224</td>
    <td align="right">     7.03108</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.39419</td>
    <td align="right">    50.45567</td>
    <td align="right">     -0.0992</td>
    <td align="right">     7.88228</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.16240</td>
    <td align="right">    49.18746</td>
    <td align="right">     0.60199</td>
    <td align="right">    14.00797</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.53928</td>
    <td align="right">    49.71923</td>
    <td align="right">     0.41363</td>
    <td align="right">     9.86958</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.55712</td>
    <td align="right">    49.92293</td>
    <td align="right">     0.13249</td>
    <td align="right">     6.82604</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.68939</td>
    <td align="right">    48.69513</td>
    <td align="right">     0.14090</td>
    <td align="right">     8.44588</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.31473</td>
    <td align="right">    45.56276</td>
    <td align="right">     -0.1370</td>
    <td align="right">     6.39780</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.58046</td>
    <td align="right">    51.47154</td>
    <td align="right">     0.60199</td>
    <td align="right">    14.00797</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.20235</td>
    <td align="right">    43.57848</td>
    <td align="right">     0.25348</td>
    <td align="right">     8.68628</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.31870</td>
    <td align="right">    46.75742</td>
    <td align="right">     0.31941</td>
    <td align="right">     9.19889</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.46930</td>
    <td align="right">    44.59522</td>
    <td align="right">     0.35719</td>
    <td align="right">     9.32026</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82744</td>
    <td align="right">    46.99005</td>
    <td align="right">     0.47476</td>
    <td align="right">    10.94254</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27544</td>
    <td align="right">    46.77210</td>
    <td align="right">     -0.2018</td>
    <td align="right">     7.40207</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31080</td>
    <td align="right">    49.38494</td>
    <td align="right">     -0.1548</td>
    <td align="right">     6.76401</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.55653</td>
    <td align="right">    50.42107</td>
    <td align="right">     -0.0502</td>
    <td align="right">     6.67181</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55682</td>
    <td align="right">    51.22524</td>
    <td align="right">     -0.0241</td>
    <td align="right">     6.78119</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45971</td>
    <td align="right">    49.98836</td>
    <td align="right">     -0.0692</td>
    <td align="right">     7.28192</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.36844</td>
    <td align="right">    48.20787</td>
    <td align="right">     0.67699</td>
    <td align="right">    15.95564</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.03279</td>
    <td align="right">    48.15655</td>
    <td align="right">     0.56263</td>
    <td align="right">    13.14343</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.43064</td>
    <td align="right">    47.35662</td>
    <td align="right">     0.35540</td>
    <td align="right">     9.91247</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.98850</td>
    <td align="right">    47.78564</td>
    <td align="right">     0.20655</td>
    <td align="right">     9.32968</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.20235</td>
    <td align="right">    43.57848</td>
    <td align="right">     -0.2018</td>
    <td align="right">     6.67181</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55682</td>
    <td align="right">    51.22524</td>
    <td align="right">     0.67699</td>
    <td align="right">    15.95564</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.21695</td>
    <td align="right">    46.09485</td>
    <td align="right">     0.02192</td>
    <td align="right">     6.58167</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.55338</td>
    <td align="right">    48.84060</td>
    <td align="right">     0.14243</td>
    <td align="right">     7.17785</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.96864</td>
    <td align="right">    45.84137</td>
    <td align="right">     0.25481</td>
    <td align="right">     8.21382</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.51619</td>
    <td align="right">    47.66485</td>
    <td align="right">     0.43156</td>
    <td align="right">    10.65908</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12464</td>
    <td align="right">    46.98498</td>
    <td align="right">     -0.1902</td>
    <td align="right">     8.35427</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19339</td>
    <td align="right">    49.36520</td>
    <td align="right">     -0.1253</td>
    <td align="right">     7.48107</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43043</td>
    <td align="right">    50.42576</td>
    <td align="right">     -0.0326</td>
    <td align="right">     7.59702</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39003</td>
    <td align="right">    51.45699</td>
    <td align="right">     -0.0304</td>
    <td align="right">     7.51191</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20844</td>
    <td align="right">    50.54827</td>
    <td align="right">     -0.1345</td>
    <td align="right">     7.98489</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92998</td>
    <td align="right">    49.46674</td>
    <td align="right">     0.56568</td>
    <td align="right">    13.13191</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.32619</td>
    <td align="right">    50.34861</td>
    <td align="right">     0.38479</td>
    <td align="right">     9.57139</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.47027</td>
    <td align="right">    50.07193</td>
    <td align="right">     0.12749</td>
    <td align="right">     7.05540</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.53444</td>
    <td align="right">    48.91664</td>
    <td align="right">     0.11705</td>
    <td align="right">     8.44650</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.21695</td>
    <td align="right">    45.84137</td>
    <td align="right">     -0.1902</td>
    <td align="right">     6.58167</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43043</td>
    <td align="right">    51.45699</td>
    <td align="right">     0.56568</td>
    <td align="right">    13.13191</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.614381E+11</td>
    <td align="right">0.157186E+11</td>
    <td align="right">      419.05</td>
    <td align="right">0.495317E+11</td>
    <td align="right">0.119065E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   113807.89</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    84701.13</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    29106.76</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    27486.14</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.649298E+11</td>
    <td align="right">0.166314E+11</td>
    <td align="right">      383.43</td>
    <td align="right">0.510914E+11</td>
    <td align="right">0.138383E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   178265.60</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">   111198.40</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">    67067.20</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">    42947.61</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845619E+11</td>
    <td align="right">0.223232E+11</td>
    <td align="right">      452.09</td>
    <td align="right">0.698953E+11</td>
    <td align="right">0.146666E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   164424.64</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">   133705.77</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">    53660.01</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">    40239.68</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.996997E+11</td>
    <td align="right">0.275776E+11</td>
    <td align="right">      437.43</td>
    <td align="right">0.802431E+11</td>
    <td align="right">0.194566E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   180116.53</td>
    <td align="right">12-APR-04:01</td>
    <td align="right">   130398.11</td>
    <td align="right">29-APR-04:02</td>
    <td align="right">    68449.40</td>
    <td align="right">12-APR-04:01</td>
    <td align="right">    43519.27</td>
    <td align="right">18-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147288E+12</td>
    <td align="right">0.443213E+11</td>
    <td align="right">      492.70</td>
    <td align="right">0.115335E+12</td>
    <td align="right">0.319534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   188195.31</td>
    <td align="right">24-MAY-04:01</td>
    <td align="right">   142483.15</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    89804.41</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    51345.14</td>
    <td align="right">31-MAY-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.184810E+12</td>
    <td align="right">0.557957E+11</td>
    <td align="right">      505.30</td>
    <td align="right">0.125170E+12</td>
    <td align="right">0.596401E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   190006.66</td>
    <td align="right">14-JUN-04:01</td>
    <td align="right">   138658.58</td>
    <td align="right">02-JUN-04:02</td>
    <td align="right">    97085.94</td>
    <td align="right">08-JUN-04:04</td>
    <td align="right">    54949.41</td>
    <td align="right">09-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224865E+12</td>
    <td align="right">0.689250E+11</td>
    <td align="right">      560.03</td>
    <td align="right">0.140157E+12</td>
    <td align="right">0.847072E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-01:48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   184724.72</td>
    <td align="right">26-JUL-04:04</td>
    <td align="right">   143421.60</td>
    <td align="right">22-JUL-04:02</td>
    <td align="right">    85677.01</td>
    <td align="right">05-JUL-04:04</td>
    <td align="right">    56804.31</td>
    <td align="right">21-JUL-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247298E+12</td>
    <td align="right">0.761118E+11</td>
    <td align="right">      585.08</td>
    <td align="right">0.152063E+12</td>
    <td align="right">0.952348E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:22</td>
    <td align="right">   184723.10</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">   134348.62</td>
    <td align="right">05-AUG-04:12</td>
    <td align="right">    89665.69</td>
    <td align="right">22-AUG-17:00</td>
    <td align="right">    61112.72</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197180E+12</td>
    <td align="right">0.577805E+11</td>
    <td align="right">      514.97</td>
    <td align="right">0.123940E+12</td>
    <td align="right">0.732407E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:24</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">   187873.91</td>
    <td align="right">23-SEP-04:01</td>
    <td align="right">   133511.09</td>
    <td align="right">26-SEP-04:02</td>
    <td align="right">    85832.07</td>
    <td align="right">23-SEP-04:04</td>
    <td align="right">    53836.07</td>
    <td align="right">07-SEP-12:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154236E+12</td>
    <td align="right">0.433577E+11</td>
    <td align="right">      489.94</td>
    <td align="right">0.108929E+12</td>
    <td align="right">0.453067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:41</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   185773.06</td>
    <td align="right">18-OCT-04:04</td>
    <td align="right">   132893.44</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    82785.39</td>
    <td align="right">07-OCT-04:04</td>
    <td align="right">    46355.37</td>
    <td align="right">05-OCT-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110347E+12</td>
    <td align="right">0.293139E+11</td>
    <td align="right">      437.43</td>
    <td align="right">0.827505E+11</td>
    <td align="right">0.275963E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   183064.08</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">   129213.99</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">    72271.92</td>
    <td align="right">03-NOV-04:04</td>
    <td align="right">    44271.18</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.755664E+11</td>
    <td align="right">0.191637E+11</td>
    <td align="right">      423.21</td>
    <td align="right">0.581007E+11</td>
    <td align="right">0.174658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   174669.59</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">   111403.54</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">    65154.09</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    42110.36</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165222E+13</td>
    <td align="right">0.477020E+12</td>
    <td align="right">     5700.66</td>
    <td align="right">0.115721E+13</td>
    <td align="right">0.495013E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.614381E+11</td>
    <td align="right">0.157186E+11</td>
    <td align="right">      383.43</td>
    <td align="right">0.495317E+11</td>
    <td align="right">0.119065E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113807.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84701.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29106.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27486.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247298E+12</td>
    <td align="right">0.761118E+11</td>
    <td align="right">      585.08</td>
    <td align="right">0.152063E+12</td>
    <td align="right">0.952348E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   190006.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">   143421.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97085.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61112.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.429105E+11</td>
    <td align="right">0.111674E+11</td>
    <td align="right">      408.70</td>
    <td align="right">0.299691E+11</td>
    <td align="right">0.129414E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    69518.48</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    44495.12</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    32809.11</td>
    <td align="right">30-JAN-14:10</td>
    <td align="right">    16805.39</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.504497E+11</td>
    <td align="right">0.130353E+11</td>
    <td align="right">      378.28</td>
    <td align="right">0.349525E+11</td>
    <td align="right">0.154972E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   143249.99</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">    83429.25</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">    59820.74</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">    34501.25</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.706158E+11</td>
    <td align="right">0.187064E+11</td>
    <td align="right">      452.78</td>
    <td align="right">0.533683E+11</td>
    <td align="right">0.172475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   139962.06</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">   111212.63</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">    56479.72</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">    33758.79</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.926546E+11</td>
    <td align="right">0.252927E+11</td>
    <td align="right">      442.43</td>
    <td align="right">0.685458E+11</td>
    <td align="right">0.241087E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   154997.10</td>
    <td align="right">12-APR-04:01</td>
    <td align="right">   102946.78</td>
    <td align="right">29-APR-04:02</td>
    <td align="right">    69307.17</td>
    <td align="right">12-APR-04:01</td>
    <td align="right">    39185.18</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147880E+12</td>
    <td align="right">0.431770E+11</td>
    <td align="right">      497.36</td>
    <td align="right">0.106382E+12</td>
    <td align="right">0.414982E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   163951.84</td>
    <td align="right">24-MAY-04:01</td>
    <td align="right">   116606.73</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    90802.90</td>
    <td align="right">24-MAY-04:05</td>
    <td align="right">    46892.92</td>
    <td align="right">31-MAY-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.194964E+12</td>
    <td align="right">0.569711E+11</td>
    <td align="right">      506.46</td>
    <td align="right">0.116611E+12</td>
    <td align="right">0.783536E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   163959.59</td>
    <td align="right">08-JUN-04:12</td>
    <td align="right">   116233.55</td>
    <td align="right">09-JUN-15:00</td>
    <td align="right">    96565.43</td>
    <td align="right">08-JUN-04:06</td>
    <td align="right">    51945.39</td>
    <td align="right">09-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242611E+12</td>
    <td align="right">0.723651E+11</td>
    <td align="right">      557.93</td>
    <td align="right">0.134763E+12</td>
    <td align="right">0.107848E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-01:34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   162287.51</td>
    <td align="right">06-JUL-04:12</td>
    <td align="right">   120263.84</td>
    <td align="right">30-JUL-13:51</td>
    <td align="right">   103857.74</td>
    <td align="right">19-JUL-23:40</td>
    <td align="right">    53267.16</td>
    <td align="right">30-JUL-13:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.260198E+12</td>
    <td align="right">0.778182E+11</td>
    <td align="right">      573.39</td>
    <td align="right">0.142791E+12</td>
    <td align="right">0.117408E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:34</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">   162472.95</td>
    <td align="right">31-AUG-04:04</td>
    <td align="right">   121597.71</td>
    <td align="right">16-AUG-12:02</td>
    <td align="right">   104049.79</td>
    <td align="right">26-AUG-04:05</td>
    <td align="right">    55724.65</td>
    <td align="right">16-AUG-12:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199718E+12</td>
    <td align="right">0.570179E+11</td>
    <td align="right">      488.88</td>
    <td align="right">0.109639E+12</td>
    <td align="right">0.900794E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:12</td>
    <td align="right">   163793.80</td>
    <td align="right">23-SEP-04:01</td>
    <td align="right">   113808.53</td>
    <td align="right">04-SEP-14:41</td>
    <td align="right">    99637.82</td>
    <td align="right">08-SEP-18:00</td>
    <td align="right">    50806.51</td>
    <td align="right">04-SEP-14:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145425E+12</td>
    <td align="right">0.398608E+11</td>
    <td align="right">      466.10</td>
    <td align="right">0.906775E+11</td>
    <td align="right">0.547471E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:51</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   164390.83</td>
    <td align="right">07-OCT-04:04</td>
    <td align="right">   105698.09</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">   103017.53</td>
    <td align="right">07-OCT-10:00</td>
    <td align="right">    41764.96</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.970002E+11</td>
    <td align="right">0.253233E+11</td>
    <td align="right">      429.82</td>
    <td align="right">0.639005E+11</td>
    <td align="right">0.330997E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   158870.84</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">   101971.54</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">    76657.57</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">    38027.07</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.592307E+11</td>
    <td align="right">0.151071E+11</td>
    <td align="right">      415.77</td>
    <td align="right">0.393379E+11</td>
    <td align="right">0.198928E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   130921.62</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">    84829.60</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">    52413.39</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    31606.37</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160366E+13</td>
    <td align="right">0.455842E+12</td>
    <td align="right">     5617.90</td>
    <td align="right">0.990937E+12</td>
    <td align="right">0.612722E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429105E+11</td>
    <td align="right">0.111674E+11</td>
    <td align="right">      378.28</td>
    <td align="right">0.299691E+11</td>
    <td align="right">0.129414E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69518.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44495.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32809.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16805.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260198E+12</td>
    <td align="right">0.778182E+11</td>
    <td align="right">      573.39</td>
    <td align="right">0.142791E+12</td>
    <td align="right">0.117408E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   164390.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121597.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104049.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55724.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.497183E+11</td>
    <td align="right">0.130640E+11</td>
    <td align="right">      396.94</td>
    <td align="right">0.356727E+11</td>
    <td align="right">0.140456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    70770.67</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    47351.85</td>
    <td align="right">23-JAN-14:00</td>
    <td align="right">    28553.80</td>
    <td align="right">30-JAN-15:00</td>
    <td align="right">    17097.42</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.560270E+11</td>
    <td align="right">0.146429E+11</td>
    <td align="right">      367.69</td>
    <td align="right">0.402414E+11</td>
    <td align="right">0.157856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   110416.33</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">    75118.57</td>
    <td align="right">06-FEB-15:00</td>
    <td align="right">    50355.89</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    26656.72</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.768625E+11</td>
    <td align="right">0.205716E+11</td>
    <td align="right">      443.70</td>
    <td align="right">0.597930E+11</td>
    <td align="right">0.170694E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   133194.53</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">   123709.78</td>
    <td align="right">02-MAR-05:01</td>
    <td align="right">    55281.95</td>
    <td align="right">29-MAR-04:01</td>
    <td align="right">    34387.81</td>
    <td align="right">02-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.977340E+11</td>
    <td align="right">0.270549E+11</td>
    <td align="right">      439.88</td>
    <td align="right">0.753415E+11</td>
    <td align="right">0.223925E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   174641.72</td>
    <td align="right">18-APR-04:01</td>
    <td align="right">   114499.96</td>
    <td align="right">18-APR-04:01</td>
    <td align="right">    73632.28</td>
    <td align="right">12-APR-04:01</td>
    <td align="right">    43258.00</td>
    <td align="right">18-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152350E+12</td>
    <td align="right">0.451539E+11</td>
    <td align="right">      499.75</td>
    <td align="right">0.115295E+12</td>
    <td align="right">0.370551E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   197515.91</td>
    <td align="right">24-MAY-04:01</td>
    <td align="right">   139818.53</td>
    <td align="right">12-MAY-04:02</td>
    <td align="right">   107439.60</td>
    <td align="right">24-MAY-04:04</td>
    <td align="right">    50633.98</td>
    <td align="right">21-MAY-13:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.195323E+12</td>
    <td align="right">0.578472E+11</td>
    <td align="right">      510.27</td>
    <td align="right">0.125951E+12</td>
    <td align="right">0.693722E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   197515.91</td>
    <td align="right">08-JUN-04:03</td>
    <td align="right">   134451.05</td>
    <td align="right">02-JUN-04:02</td>
    <td align="right">   113026.84</td>
    <td align="right">14-JUN-04:04</td>
    <td align="right">    56798.75</td>
    <td align="right">04-JUN-13:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242527E+12</td>
    <td align="right">0.730574E+11</td>
    <td align="right">      564.29</td>
    <td align="right">0.144228E+12</td>
    <td align="right">0.982992E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-01:31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   195485.69</td>
    <td align="right">06-JUL-04:04</td>
    <td align="right">   146785.68</td>
    <td align="right">30-JUL-13:51</td>
    <td align="right">   103469.99</td>
    <td align="right">06-JUL-04:04</td>
    <td align="right">    62583.58</td>
    <td align="right">30-JUL-14:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.258806E+12</td>
    <td align="right">0.781863E+11</td>
    <td align="right">      578.10</td>
    <td align="right">0.151577E+12</td>
    <td align="right">0.107229E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:22</td>
    <td align="right">   194752.16</td>
    <td align="right">09-AUG-04:14</td>
    <td align="right">   137613.06</td>
    <td align="right">06-AUG-14:41</td>
    <td align="right">   107398.53</td>
    <td align="right">09-AUG-04:14</td>
    <td align="right">    63479.71</td>
    <td align="right">10-AUG-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196659E+12</td>
    <td align="right">0.567551E+11</td>
    <td align="right">      492.46</td>
    <td align="right">0.116856E+12</td>
    <td align="right">0.798027E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:12</td>
    <td align="right">   197325.52</td>
    <td align="right">23-SEP-04:01</td>
    <td align="right">   138936.58</td>
    <td align="right">04-SEP-14:12</td>
    <td align="right">   113543.17</td>
    <td align="right">28-SEP-04:04</td>
    <td align="right">    58330.18</td>
    <td align="right">04-SEP-13:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144296E+12</td>
    <td align="right">0.400811E+11</td>
    <td align="right">      467.47</td>
    <td align="right">0.961906E+11</td>
    <td align="right">0.481056E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:59</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   195750.12</td>
    <td align="right">02-OCT-04:03</td>
    <td align="right">   124592.58</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">   100592.14</td>
    <td align="right">07-OCT-04:04</td>
    <td align="right">    48068.68</td>
    <td align="right">02-OCT-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.974126E+11</td>
    <td align="right">0.257931E+11</td>
    <td align="right">      423.68</td>
    <td align="right">0.676211E+11</td>
    <td align="right">0.297915E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   189495.02</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">   110532.53</td>
    <td align="right">20-NOV-05:01</td>
    <td align="right">    89155.33</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">    45534.12</td>
    <td align="right">03-NOV-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635256E+11</td>
    <td align="right">0.164317E+11</td>
    <td align="right">      401.99</td>
    <td align="right">0.438039E+11</td>
    <td align="right">0.197216E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   111970.10</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">    71845.15</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">    44558.69</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    27068.15</td>
    <td align="right">12-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163124E+13</td>
    <td align="right">0.468639E+12</td>
    <td align="right">     5586.21</td>
    <td align="right">0.107257E+13</td>
    <td align="right">0.558670E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.497183E+11</td>
    <td align="right">0.130640E+11</td>
    <td align="right">      367.69</td>
    <td align="right">0.356727E+11</td>
    <td align="right">0.140456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70770.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47351.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28553.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17097.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.258806E+12</td>
    <td align="right">0.781863E+11</td>
    <td align="right">      578.10</td>
    <td align="right">0.151577E+12</td>
    <td align="right">0.107229E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   197515.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">   146785.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113543.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63479.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.46</td>
    <td align="right">        0.00</td>
    <td align="right">      280.46</td>
    <td align="right">      489.73</td>
    <td align="right">      947.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.48</td>
    <td align="right">        0.00</td>
    <td align="right">      321.48</td>
    <td align="right">      677.51</td>
    <td align="right">      792.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      369.27</td>
    <td align="right">        0.00</td>
    <td align="right">      369.27</td>
    <td align="right">      992.83</td>
    <td align="right">      601.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      416.64</td>
    <td align="right">        1.45</td>
    <td align="right">      415.19</td>
    <td align="right">     1507.75</td>
    <td align="right">      385.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      473.90</td>
    <td align="right">       19.34</td>
    <td align="right">      454.56</td>
    <td align="right">     2385.13</td>
    <td align="right">      103.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      511.47</td>
    <td align="right">       37.91</td>
    <td align="right">      473.56</td>
    <td align="right">     2787.22</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      465.81</td>
    <td align="right">       18.99</td>
    <td align="right">      446.83</td>
    <td align="right">     3235.21</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      430.21</td>
    <td align="right">        5.46</td>
    <td align="right">      424.75</td>
    <td align="right">     3211.61</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      390.18</td>
    <td align="right">        0.09</td>
    <td align="right">      390.09</td>
    <td align="right">     2353.98</td>
    <td align="right">       36.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.85</td>
    <td align="right">        0.00</td>
    <td align="right">      345.85</td>
    <td align="right">     1640.55</td>
    <td align="right">      157.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.90</td>
    <td align="right">        0.00</td>
    <td align="right">      296.90</td>
    <td align="right">     1013.46</td>
    <td align="right">      420.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      261.77</td>
    <td align="right">        0.00</td>
    <td align="right">      261.77</td>
    <td align="right">      575.80</td>
    <td align="right">      751.44</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      380.56</td>
    <td align="right">        6.96</td>
    <td align="right">      373.59</td>
    <td align="right">     1746.02</td>
    <td align="right">      349.54</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      261.77</td>
    <td align="right">        0.00</td>
    <td align="right">      261.77</td>
    <td align="right">      489.73</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.47</td>
    <td align="right">       37.91</td>
    <td align="right">      473.56</td>
    <td align="right">     3235.21</td>
    <td align="right">      947.98</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      338.83</td>
    <td align="right">      102.93</td>
    <td align="right">      235.90</td>
    <td align="right">      696.64</td>
    <td align="right">      589.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      369.12</td>
    <td align="right">      100.42</td>
    <td align="right">      268.70</td>
    <td align="right">      847.19</td>
    <td align="right">      497.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      407.25</td>
    <td align="right">      100.45</td>
    <td align="right">      306.80</td>
    <td align="right">     1103.84</td>
    <td align="right">      381.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      495.67</td>
    <td align="right">      144.39</td>
    <td align="right">      351.28</td>
    <td align="right">     1633.09</td>
    <td align="right">      248.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      553.00</td>
    <td align="right">      175.52</td>
    <td align="right">      377.48</td>
    <td align="right">     2293.69</td>
    <td align="right">       65.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      542.82</td>
    <td align="right">      166.20</td>
    <td align="right">      376.62</td>
    <td align="right">     2465.06</td>
    <td align="right">       13.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      507.55</td>
    <td align="right">      147.16</td>
    <td align="right">      360.39</td>
    <td align="right">     2751.88</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      518.69</td>
    <td align="right">      159.31</td>
    <td align="right">      359.38</td>
    <td align="right">     2842.80</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      487.09</td>
    <td align="right">      150.29</td>
    <td align="right">      336.80</td>
    <td align="right">     2231.54</td>
    <td align="right">       21.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      442.15</td>
    <td align="right">      144.33</td>
    <td align="right">      297.82</td>
    <td align="right">     1694.76</td>
    <td align="right">       96.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      371.46</td>
    <td align="right">      118.20</td>
    <td align="right">      253.26</td>
    <td align="right">     1144.34</td>
    <td align="right">      266.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      301.03</td>
    <td align="right">       83.32</td>
    <td align="right">      217.71</td>
    <td align="right">      706.36</td>
    <td align="right">      472.68</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      444.85</td>
    <td align="right">      132.84</td>
    <td align="right">      312.01</td>
    <td align="right">     1706.11</td>
    <td align="right">      219.75</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      301.03</td>
    <td align="right">       83.32</td>
    <td align="right">      217.71</td>
    <td align="right">      696.64</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      553.00</td>
    <td align="right">      175.52</td>
    <td align="right">      377.48</td>
    <td align="right">     2842.80</td>
    <td align="right">      589.81</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      900.19</td>
    <td align="right">      419.93</td>
    <td align="right">      480.26</td>
    <td align="right">     2087.58</td>
    <td align="right">      941.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.60</td>
    <td align="right">      353.61</td>
    <td align="right">      503.00</td>
    <td align="right">     2119.27</td>
    <td align="right">      806.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      722.80</td>
    <td align="right">      212.45</td>
    <td align="right">      510.35</td>
    <td align="right">     2015.97</td>
    <td align="right">      624.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      571.91</td>
    <td align="right">       79.62</td>
    <td align="right">      492.29</td>
    <td align="right">     1960.18</td>
    <td align="right">      396.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      471.90</td>
    <td align="right">       12.58</td>
    <td align="right">      459.33</td>
    <td align="right">     2377.80</td>
    <td align="right">      103.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      439.88</td>
    <td align="right">        1.12</td>
    <td align="right">      438.76</td>
    <td align="right">     2596.96</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      442.08</td>
    <td align="right">        6.52</td>
    <td align="right">      435.56</td>
    <td align="right">     3152.82</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      525.32</td>
    <td align="right">       51.87</td>
    <td align="right">      473.44</td>
    <td align="right">     3481.08</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      701.27</td>
    <td align="right">      183.40</td>
    <td align="right">      517.87</td>
    <td align="right">     3278.38</td>
    <td align="right">       36.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      896.80</td>
    <td align="right">      366.90</td>
    <td align="right">      529.90</td>
    <td align="right">     3260.29</td>
    <td align="right">      163.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      967.98</td>
    <td align="right">      465.41</td>
    <td align="right">      502.57</td>
    <td align="right">     2909.62</td>
    <td align="right">      440.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      891.09</td>
    <td align="right">      435.27</td>
    <td align="right">      455.82</td>
    <td align="right">     2281.73</td>
    <td align="right">      769.10</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      698.01</td>
    <td align="right">      214.95</td>
    <td align="right">      483.05</td>
    <td align="right">     2630.32</td>
    <td align="right">      356.19</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      439.88</td>
    <td align="right">        1.12</td>
    <td align="right">      435.56</td>
    <td align="right">     1960.18</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      967.98</td>
    <td align="right">      465.41</td>
    <td align="right">      529.90</td>
    <td align="right">     3481.08</td>
    <td align="right">      941.05</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      332.55</td>
    <td align="right">       96.12</td>
    <td align="right">      236.43</td>
    <td align="right">      716.26</td>
    <td align="right">      632.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      379.65</td>
    <td align="right">      108.89</td>
    <td align="right">      270.75</td>
    <td align="right">      905.19</td>
    <td align="right">      525.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      448.34</td>
    <td align="right">      132.51</td>
    <td align="right">      315.83</td>
    <td align="right">     1234.35</td>
    <td align="right">      404.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      489.28</td>
    <td align="right">      136.73</td>
    <td align="right">      352.55</td>
    <td align="right">     1618.71</td>
    <td align="right">      264.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      533.60</td>
    <td align="right">      159.66</td>
    <td align="right">      373.94</td>
    <td align="right">     2243.92</td>
    <td align="right">       72.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.56</td>
    <td align="right">      173.89</td>
    <td align="right">      377.67</td>
    <td align="right">     2499.95</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      507.01</td>
    <td align="right">      145.79</td>
    <td align="right">      361.22</td>
    <td align="right">     2754.91</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      518.40</td>
    <td align="right">      157.15</td>
    <td align="right">      361.25</td>
    <td align="right">     2832.66</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      493.28</td>
    <td align="right">      154.64</td>
    <td align="right">      338.64</td>
    <td align="right">     2258.75</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.84</td>
    <td align="right">      141.78</td>
    <td align="right">      297.06</td>
    <td align="right">     1710.97</td>
    <td align="right">      105.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      377.70</td>
    <td align="right">      123.92</td>
    <td align="right">      253.78</td>
    <td align="right">     1206.38</td>
    <td align="right">      281.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.95</td>
    <td align="right">       96.68</td>
    <td align="right">      220.27</td>
    <td align="right">      787.73</td>
    <td align="right">      499.92</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      449.18</td>
    <td align="right">      135.74</td>
    <td align="right">      313.44</td>
    <td align="right">     1735.79</td>
    <td align="right">      234.18</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      316.95</td>
    <td align="right">       96.12</td>
    <td align="right">      220.27</td>
    <td align="right">      716.26</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      551.56</td>
    <td align="right">      173.89</td>
    <td align="right">      377.67</td>
    <td align="right">     2832.66</td>
    <td align="right">      632.94</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.48</td>
    <td align="right">        0.00</td>
    <td align="right">       93.48</td>
    <td align="right">      155.43</td>
    <td align="right">      370.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.16</td>
    <td align="right">        0.00</td>
    <td align="right">      107.16</td>
    <td align="right">      225.10</td>
    <td align="right">      301.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      123.08</td>
    <td align="right">        0.00</td>
    <td align="right">      123.08</td>
    <td align="right">      337.85</td>
    <td align="right">      221.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      138.87</td>
    <td align="right">        0.48</td>
    <td align="right">      138.39</td>
    <td align="right">      513.18</td>
    <td align="right">      137.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.96</td>
    <td align="right">        6.45</td>
    <td align="right">      151.51</td>
    <td align="right">      802.14</td>
    <td align="right">       35.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.48</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">      930.71</td>
    <td align="right">        9.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.26</td>
    <td align="right">        6.33</td>
    <td align="right">      148.93</td>
    <td align="right">     1074.54</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      143.40</td>
    <td align="right">        1.82</td>
    <td align="right">      141.58</td>
    <td align="right">     1057.24</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.05</td>
    <td align="right">        0.03</td>
    <td align="right">      130.03</td>
    <td align="right">      773.52</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      115.28</td>
    <td align="right">        0.00</td>
    <td align="right">      115.28</td>
    <td align="right">      531.99</td>
    <td align="right">       68.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.96</td>
    <td align="right">        0.00</td>
    <td align="right">       98.96</td>
    <td align="right">      318.94</td>
    <td align="right">      184.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.25</td>
    <td align="right">        0.00</td>
    <td align="right">       87.25</td>
    <td align="right">      177.42</td>
    <td align="right">      310.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      126.85</td>
    <td align="right">        2.32</td>
    <td align="right">      124.53</td>
    <td align="right">      577.06</td>
    <td align="right">      137.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.25</td>
    <td align="right">        0.00</td>
    <td align="right">       87.25</td>
    <td align="right">      155.43</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      170.48</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">     1074.54</td>
    <td align="right">      370.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.48</td>
    <td align="right">        0.00</td>
    <td align="right">       93.48</td>
    <td align="right">      155.44</td>
    <td align="right">      370.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.16</td>
    <td align="right">        0.00</td>
    <td align="right">      107.16</td>
    <td align="right">      225.10</td>
    <td align="right">      301.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      123.09</td>
    <td align="right">        0.00</td>
    <td align="right">      123.09</td>
    <td align="right">      337.87</td>
    <td align="right">      221.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      138.88</td>
    <td align="right">        0.48</td>
    <td align="right">      138.39</td>
    <td align="right">      513.21</td>
    <td align="right">      137.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.97</td>
    <td align="right">        6.45</td>
    <td align="right">      151.52</td>
    <td align="right">      802.19</td>
    <td align="right">       35.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.49</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">      930.76</td>
    <td align="right">        9.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.27</td>
    <td align="right">        6.33</td>
    <td align="right">      148.94</td>
    <td align="right">     1074.61</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      143.40</td>
    <td align="right">        1.82</td>
    <td align="right">      141.58</td>
    <td align="right">     1057.31</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.06</td>
    <td align="right">        0.03</td>
    <td align="right">      130.03</td>
    <td align="right">      773.56</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      115.28</td>
    <td align="right">        0.00</td>
    <td align="right">      115.28</td>
    <td align="right">      532.02</td>
    <td align="right">       68.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.97</td>
    <td align="right">        0.00</td>
    <td align="right">       98.97</td>
    <td align="right">      318.96</td>
    <td align="right">      184.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.26</td>
    <td align="right">        0.00</td>
    <td align="right">       87.26</td>
    <td align="right">      177.43</td>
    <td align="right">      310.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      126.85</td>
    <td align="right">        2.32</td>
    <td align="right">      124.53</td>
    <td align="right">      577.10</td>
    <td align="right">      137.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.26</td>
    <td align="right">        0.00</td>
    <td align="right">       87.26</td>
    <td align="right">      155.44</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      170.49</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">     1074.61</td>
    <td align="right">      370.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.48</td>
    <td align="right">        0.00</td>
    <td align="right">       93.48</td>
    <td align="right">      155.44</td>
    <td align="right">      370.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.16</td>
    <td align="right">        0.00</td>
    <td align="right">      107.16</td>
    <td align="right">      225.10</td>
    <td align="right">      301.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      123.09</td>
    <td align="right">        0.00</td>
    <td align="right">      123.09</td>
    <td align="right">      337.87</td>
    <td align="right">      221.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      138.88</td>
    <td align="right">        0.48</td>
    <td align="right">      138.39</td>
    <td align="right">      513.21</td>
    <td align="right">      137.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.97</td>
    <td align="right">        6.45</td>
    <td align="right">      151.52</td>
    <td align="right">      802.19</td>
    <td align="right">       35.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.49</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">      930.76</td>
    <td align="right">        9.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.27</td>
    <td align="right">        6.33</td>
    <td align="right">      148.94</td>
    <td align="right">     1074.61</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      143.40</td>
    <td align="right">        1.82</td>
    <td align="right">      141.58</td>
    <td align="right">     1057.31</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.06</td>
    <td align="right">        0.03</td>
    <td align="right">      130.03</td>
    <td align="right">      773.56</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      115.28</td>
    <td align="right">        0.00</td>
    <td align="right">      115.28</td>
    <td align="right">      532.02</td>
    <td align="right">       68.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.97</td>
    <td align="right">        0.00</td>
    <td align="right">       98.97</td>
    <td align="right">      318.96</td>
    <td align="right">      184.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.26</td>
    <td align="right">        0.00</td>
    <td align="right">       87.26</td>
    <td align="right">      177.43</td>
    <td align="right">      310.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      126.85</td>
    <td align="right">        2.32</td>
    <td align="right">      124.53</td>
    <td align="right">      577.10</td>
    <td align="right">      137.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.26</td>
    <td align="right">        0.00</td>
    <td align="right">       87.26</td>
    <td align="right">      155.44</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      170.49</td>
    <td align="right">       12.64</td>
    <td align="right">      157.85</td>
    <td align="right">     1074.61</td>
    <td align="right">      370.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.94</td>
    <td align="right">       99.02</td>
    <td align="right">      226.92</td>
    <td align="right">      653.55</td>
    <td align="right">      657.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      355.08</td>
    <td align="right">       96.60</td>
    <td align="right">      258.48</td>
    <td align="right">      818.33</td>
    <td align="right">      542.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.76</td>
    <td align="right">       96.63</td>
    <td align="right">      295.13</td>
    <td align="right">     1081.75</td>
    <td align="right">      401.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      476.81</td>
    <td align="right">      138.90</td>
    <td align="right">      337.92</td>
    <td align="right">     1598.42</td>
    <td align="right">      256.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      531.96</td>
    <td align="right">      168.84</td>
    <td align="right">      363.12</td>
    <td align="right">     2226.93</td>
    <td align="right">       68.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      522.17</td>
    <td align="right">      159.87</td>
    <td align="right">      362.29</td>
    <td align="right">     2381.04</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      488.23</td>
    <td align="right">      141.56</td>
    <td align="right">      346.68</td>
    <td align="right">     2647.65</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      498.95</td>
    <td align="right">      153.25</td>
    <td align="right">      345.71</td>
    <td align="right">     2717.84</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      468.55</td>
    <td align="right">      144.57</td>
    <td align="right">      323.98</td>
    <td align="right">     2136.74</td>
    <td align="right">       27.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      425.33</td>
    <td align="right">      138.84</td>
    <td align="right">      286.49</td>
    <td align="right">     1612.11</td>
    <td align="right">      124.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.33</td>
    <td align="right">      113.70</td>
    <td align="right">      243.63</td>
    <td align="right">     1070.82</td>
    <td align="right">      333.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.57</td>
    <td align="right">       80.15</td>
    <td align="right">      209.43</td>
    <td align="right">      651.92</td>
    <td align="right">      553.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      427.92</td>
    <td align="right">      127.79</td>
    <td align="right">      300.14</td>
    <td align="right">     1637.99</td>
    <td align="right">      246.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      289.57</td>
    <td align="right">       80.15</td>
    <td align="right">      209.43</td>
    <td align="right">      651.92</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      531.96</td>
    <td align="right">      168.84</td>
    <td align="right">      363.12</td>
    <td align="right">     2717.84</td>
    <td align="right">      657.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.89</td>
    <td align="right">        3.92</td>
    <td align="right">        8.97</td>
    <td align="right">       25.84</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.04</td>
    <td align="right">        3.82</td>
    <td align="right">       10.22</td>
    <td align="right">       32.36</td>
    <td align="right">       21.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.49</td>
    <td align="right">        3.82</td>
    <td align="right">       11.67</td>
    <td align="right">       42.77</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.85</td>
    <td align="right">        5.49</td>
    <td align="right">       13.36</td>
    <td align="right">       63.20</td>
    <td align="right">       10.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.03</td>
    <td align="right">        6.68</td>
    <td align="right">       14.36</td>
    <td align="right">       88.05</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.65</td>
    <td align="right">        6.32</td>
    <td align="right">       14.32</td>
    <td align="right">       94.14</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.30</td>
    <td align="right">        5.60</td>
    <td align="right">       13.71</td>
    <td align="right">      104.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.73</td>
    <td align="right">        6.06</td>
    <td align="right">       13.67</td>
    <td align="right">      107.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.53</td>
    <td align="right">        5.72</td>
    <td align="right">       12.81</td>
    <td align="right">       84.48</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.82</td>
    <td align="right">        5.49</td>
    <td align="right">       11.33</td>
    <td align="right">       63.74</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.13</td>
    <td align="right">        4.50</td>
    <td align="right">        9.63</td>
    <td align="right">       42.34</td>
    <td align="right">       13.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.45</td>
    <td align="right">        3.17</td>
    <td align="right">        8.28</td>
    <td align="right">       25.78</td>
    <td align="right">       21.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.92</td>
    <td align="right">        5.05</td>
    <td align="right">       11.87</td>
    <td align="right">       64.76</td>
    <td align="right">        9.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.45</td>
    <td align="right">        3.17</td>
    <td align="right">        8.28</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.03</td>
    <td align="right">        6.68</td>
    <td align="right">       14.36</td>
    <td align="right">      107.46</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      300.06</td>
    <td align="right">      139.97</td>
    <td align="right">      160.09</td>
    <td align="right">      695.84</td>
    <td align="right">      374.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.53</td>
    <td align="right">      117.87</td>
    <td align="right">      167.66</td>
    <td align="right">      713.23</td>
    <td align="right">      314.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.93</td>
    <td align="right">       70.82</td>
    <td align="right">      170.11</td>
    <td align="right">      680.68</td>
    <td align="right">      233.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      190.63</td>
    <td align="right">       26.54</td>
    <td align="right">      164.10</td>
    <td align="right">      662.08</td>
    <td align="right">      142.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.30</td>
    <td align="right">        4.19</td>
    <td align="right">      153.11</td>
    <td align="right">      791.38</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      146.63</td>
    <td align="right">        0.37</td>
    <td align="right">      146.25</td>
    <td align="right">      854.66</td>
    <td align="right">        7.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.36</td>
    <td align="right">        2.17</td>
    <td align="right">      145.19</td>
    <td align="right">     1036.69</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.10</td>
    <td align="right">       17.29</td>
    <td align="right">      157.81</td>
    <td align="right">     1133.58</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      233.75</td>
    <td align="right">       61.13</td>
    <td align="right">      172.62</td>
    <td align="right">     1074.99</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.93</td>
    <td align="right">      122.30</td>
    <td align="right">      176.63</td>
    <td align="right">     1073.03</td>
    <td align="right">       76.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      322.66</td>
    <td align="right">      155.13</td>
    <td align="right">      167.52</td>
    <td align="right">      961.22</td>
    <td align="right">      197.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.03</td>
    <td align="right">      145.09</td>
    <td align="right">      151.94</td>
    <td align="right">      755.08</td>
    <td align="right">      320.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      232.67</td>
    <td align="right">       71.65</td>
    <td align="right">      161.02</td>
    <td align="right">      870.45</td>
    <td align="right">      142.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.63</td>
    <td align="right">        0.37</td>
    <td align="right">      145.19</td>
    <td align="right">      662.08</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      322.66</td>
    <td align="right">      155.13</td>
    <td align="right">      176.63</td>
    <td align="right">     1133.58</td>
    <td align="right">      374.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      300.06</td>
    <td align="right">      139.97</td>
    <td align="right">      160.09</td>
    <td align="right">      695.84</td>
    <td align="right">      374.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.53</td>
    <td align="right">      117.87</td>
    <td align="right">      167.66</td>
    <td align="right">      713.23</td>
    <td align="right">      314.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.93</td>
    <td align="right">       70.82</td>
    <td align="right">      170.11</td>
    <td align="right">      680.68</td>
    <td align="right">      233.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      190.63</td>
    <td align="right">       26.54</td>
    <td align="right">      164.10</td>
    <td align="right">      662.08</td>
    <td align="right">      142.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.30</td>
    <td align="right">        4.19</td>
    <td align="right">      153.11</td>
    <td align="right">      791.38</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      146.63</td>
    <td align="right">        0.37</td>
    <td align="right">      146.25</td>
    <td align="right">      854.66</td>
    <td align="right">        7.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.36</td>
    <td align="right">        2.17</td>
    <td align="right">      145.19</td>
    <td align="right">     1036.69</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.10</td>
    <td align="right">       17.29</td>
    <td align="right">      157.81</td>
    <td align="right">     1133.58</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      233.75</td>
    <td align="right">       61.13</td>
    <td align="right">      172.62</td>
    <td align="right">     1074.99</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.93</td>
    <td align="right">      122.30</td>
    <td align="right">      176.63</td>
    <td align="right">     1073.03</td>
    <td align="right">       76.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      322.66</td>
    <td align="right">      155.13</td>
    <td align="right">      167.52</td>
    <td align="right">      961.22</td>
    <td align="right">      197.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.03</td>
    <td align="right">      145.09</td>
    <td align="right">      151.94</td>
    <td align="right">      755.08</td>
    <td align="right">      320.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      232.67</td>
    <td align="right">       71.65</td>
    <td align="right">      161.02</td>
    <td align="right">      870.45</td>
    <td align="right">      142.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.63</td>
    <td align="right">        0.37</td>
    <td align="right">      145.19</td>
    <td align="right">      662.08</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      322.66</td>
    <td align="right">      155.13</td>
    <td align="right">      176.63</td>
    <td align="right">     1133.58</td>
    <td align="right">      374.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      300.04</td>
    <td align="right">      139.96</td>
    <td align="right">      160.08</td>
    <td align="right">      695.80</td>
    <td align="right">      374.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      285.51</td>
    <td align="right">      117.86</td>
    <td align="right">      167.65</td>
    <td align="right">      713.19</td>
    <td align="right">      314.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.91</td>
    <td align="right">       70.81</td>
    <td align="right">      170.10</td>
    <td align="right">      680.64</td>
    <td align="right">      233.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      190.62</td>
    <td align="right">       26.54</td>
    <td align="right">      164.09</td>
    <td align="right">      662.03</td>
    <td align="right">      142.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.29</td>
    <td align="right">        4.19</td>
    <td align="right">      153.10</td>
    <td align="right">      791.33</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      146.62</td>
    <td align="right">        0.37</td>
    <td align="right">      146.24</td>
    <td align="right">      854.61</td>
    <td align="right">        7.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.35</td>
    <td align="right">        2.17</td>
    <td align="right">      145.18</td>
    <td align="right">     1036.63</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.09</td>
    <td align="right">       17.29</td>
    <td align="right">      157.80</td>
    <td align="right">     1133.51</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      233.74</td>
    <td align="right">       61.13</td>
    <td align="right">      172.61</td>
    <td align="right">     1074.92</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.91</td>
    <td align="right">      122.29</td>
    <td align="right">      176.62</td>
    <td align="right">     1072.96</td>
    <td align="right">       76.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      322.64</td>
    <td align="right">      155.13</td>
    <td align="right">      167.51</td>
    <td align="right">      961.16</td>
    <td align="right">      197.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.01</td>
    <td align="right">      145.08</td>
    <td align="right">      151.93</td>
    <td align="right">      755.03</td>
    <td align="right">      320.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      232.65</td>
    <td align="right">       71.65</td>
    <td align="right">      161.00</td>
    <td align="right">      870.39</td>
    <td align="right">      142.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.62</td>
    <td align="right">        0.37</td>
    <td align="right">      145.18</td>
    <td align="right">      662.03</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      322.64</td>
    <td align="right">      155.13</td>
    <td align="right">      176.62</td>
    <td align="right">     1133.51</td>
    <td align="right">      374.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.89</td>
    <td align="right">       92.46</td>
    <td align="right">      227.43</td>
    <td align="right">      687.04</td>
    <td align="right">      704.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      365.20</td>
    <td align="right">      104.75</td>
    <td align="right">      260.45</td>
    <td align="right">      883.27</td>
    <td align="right">      574.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.28</td>
    <td align="right">      127.47</td>
    <td align="right">      303.81</td>
    <td align="right">     1212.98</td>
    <td align="right">      431.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      470.67</td>
    <td align="right">      131.52</td>
    <td align="right">      339.14</td>
    <td align="right">     1588.18</td>
    <td align="right">      275.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      513.30</td>
    <td align="right">      153.59</td>
    <td align="right">      359.71</td>
    <td align="right">     2174.03</td>
    <td align="right">       78.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      530.58</td>
    <td align="right">      167.27</td>
    <td align="right">      363.30</td>
    <td align="right">     2404.73</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      487.72</td>
    <td align="right">      140.24</td>
    <td align="right">      347.48</td>
    <td align="right">     2638.50</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      498.67</td>
    <td align="right">      151.17</td>
    <td align="right">      347.50</td>
    <td align="right">     2698.55</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      474.51</td>
    <td align="right">      148.76</td>
    <td align="right">      325.75</td>
    <td align="right">     2153.10</td>
    <td align="right">       32.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      422.14</td>
    <td align="right">      136.38</td>
    <td align="right">      285.76</td>
    <td align="right">     1619.65</td>
    <td align="right">      137.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.33</td>
    <td align="right">      119.20</td>
    <td align="right">      244.12</td>
    <td align="right">     1128.61</td>
    <td align="right">      357.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      304.89</td>
    <td align="right">       93.00</td>
    <td align="right">      211.89</td>
    <td align="right">      742.01</td>
    <td align="right">      586.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.09</td>
    <td align="right">      130.57</td>
    <td align="right">      301.52</td>
    <td align="right">     1665.55</td>
    <td align="right">      264.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      304.89</td>
    <td align="right">       92.46</td>
    <td align="right">      211.89</td>
    <td align="right">      687.04</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      530.58</td>
    <td align="right">      167.27</td>
    <td align="right">      363.30</td>
    <td align="right">     2698.55</td>
    <td align="right">      704.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.65</td>
    <td align="right">        3.66</td>
    <td align="right">        8.99</td>
    <td align="right">       27.16</td>
    <td align="right">       27.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.44</td>
    <td align="right">        4.14</td>
    <td align="right">       10.30</td>
    <td align="right">       34.92</td>
    <td align="right">       22.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.05</td>
    <td align="right">        5.04</td>
    <td align="right">       12.01</td>
    <td align="right">       47.96</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.61</td>
    <td align="right">        5.20</td>
    <td align="right">       13.41</td>
    <td align="right">       62.80</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.30</td>
    <td align="right">        6.07</td>
    <td align="right">       14.22</td>
    <td align="right">       85.96</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.98</td>
    <td align="right">        6.61</td>
    <td align="right">       14.36</td>
    <td align="right">       95.08</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.28</td>
    <td align="right">        5.54</td>
    <td align="right">       13.74</td>
    <td align="right">      104.32</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.72</td>
    <td align="right">        5.98</td>
    <td align="right">       13.74</td>
    <td align="right">      106.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.76</td>
    <td align="right">        5.88</td>
    <td align="right">       12.88</td>
    <td align="right">       85.13</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.69</td>
    <td align="right">        5.39</td>
    <td align="right">       11.30</td>
    <td align="right">       64.04</td>
    <td align="right">        5.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.37</td>
    <td align="right">        4.71</td>
    <td align="right">        9.65</td>
    <td align="right">       44.62</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.06</td>
    <td align="right">        3.68</td>
    <td align="right">        8.38</td>
    <td align="right">       29.34</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.08</td>
    <td align="right">        5.16</td>
    <td align="right">       11.92</td>
    <td align="right">       65.85</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.06</td>
    <td align="right">        3.66</td>
    <td align="right">        8.38</td>
    <td align="right">       27.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.98</td>
    <td align="right">        6.61</td>
    <td align="right">       14.36</td>
    <td align="right">      106.70</td>
    <td align="right">       27.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.46</td>
    <td align="right">        0.00</td>
    <td align="right">      280.46</td>
    <td align="right">      466.46</td>
    <td align="right">     1051.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.48</td>
    <td align="right">        0.00</td>
    <td align="right">      321.48</td>
    <td align="right">      663.17</td>
    <td align="right">      873.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      369.27</td>
    <td align="right">        0.00</td>
    <td align="right">      369.27</td>
    <td align="right">      989.12</td>
    <td align="right">      659.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      416.64</td>
    <td align="right">        1.45</td>
    <td align="right">      415.19</td>
    <td align="right">     1517.40</td>
    <td align="right">      417.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      473.90</td>
    <td align="right">       19.34</td>
    <td align="right">      454.56</td>
    <td align="right">     2406.17</td>
    <td align="right">      109.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      511.47</td>
    <td align="right">       37.91</td>
    <td align="right">      473.56</td>
    <td align="right">     2808.71</td>
    <td align="right">       26.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      465.81</td>
    <td align="right">       18.99</td>
    <td align="right">      446.83</td>
    <td align="right">     3240.94</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      430.21</td>
    <td align="right">        5.46</td>
    <td align="right">      424.75</td>
    <td align="right">     3202.79</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      390.18</td>
    <td align="right">        0.09</td>
    <td align="right">      390.09</td>
    <td align="right">     2362.31</td>
    <td align="right">       40.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.85</td>
    <td align="right">        0.00</td>
    <td align="right">      345.85</td>
    <td align="right">     1640.18</td>
    <td align="right">      179.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.90</td>
    <td align="right">        0.00</td>
    <td align="right">      296.90</td>
    <td align="right">      995.60</td>
    <td align="right">      480.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      261.77</td>
    <td align="right">        0.00</td>
    <td align="right">      261.77</td>
    <td align="right">      551.75</td>
    <td align="right">      844.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      380.56</td>
    <td align="right">        6.96</td>
    <td align="right">      373.59</td>
    <td align="right">     1743.86</td>
    <td align="right">      387.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      261.77</td>
    <td align="right">        0.00</td>
    <td align="right">      261.77</td>
    <td align="right">      466.46</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.47</td>
    <td align="right">       37.91</td>
    <td align="right">      473.56</td>
    <td align="right">     3240.94</td>
    <td align="right">     1051.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      338.83</td>
    <td align="right">      102.93</td>
    <td align="right">      235.90</td>
    <td align="right">      682.82</td>
    <td align="right">      639.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      369.12</td>
    <td align="right">      100.42</td>
    <td align="right">      268.70</td>
    <td align="right">      842.86</td>
    <td align="right">      535.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      407.25</td>
    <td align="right">      100.45</td>
    <td align="right">      306.80</td>
    <td align="right">     1108.03</td>
    <td align="right">      407.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      495.67</td>
    <td align="right">      144.39</td>
    <td align="right">      351.28</td>
    <td align="right">     1646.36</td>
    <td align="right">      261.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      553.00</td>
    <td align="right">      175.52</td>
    <td align="right">      377.48</td>
    <td align="right">     2315.71</td>
    <td align="right">       68.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      542.82</td>
    <td align="right">      166.20</td>
    <td align="right">      376.62</td>
    <td align="right">     2487.94</td>
    <td align="right">       14.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      507.55</td>
    <td align="right">      147.16</td>
    <td align="right">      360.39</td>
    <td align="right">     2774.34</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      518.69</td>
    <td align="right">      159.31</td>
    <td align="right">      359.38</td>
    <td align="right">     2856.80</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      487.09</td>
    <td align="right">      150.29</td>
    <td align="right">      336.80</td>
    <td align="right">     2248.77</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      442.15</td>
    <td align="right">      144.33</td>
    <td align="right">      297.82</td>
    <td align="right">     1703.52</td>
    <td align="right">      107.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      371.46</td>
    <td align="right">      118.20</td>
    <td align="right">      253.26</td>
    <td align="right">     1139.40</td>
    <td align="right">      295.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      301.03</td>
    <td align="right">       83.32</td>
    <td align="right">      217.71</td>
    <td align="right">      694.60</td>
    <td align="right">      516.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      444.85</td>
    <td align="right">      132.84</td>
    <td align="right">      312.01</td>
    <td align="right">     1713.66</td>
    <td align="right">      237.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      301.03</td>
    <td align="right">       83.32</td>
    <td align="right">      217.71</td>
    <td align="right">      682.82</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      553.00</td>
    <td align="right">      175.52</td>
    <td align="right">      377.48</td>
    <td align="right">     2856.80</td>
    <td align="right">      639.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      900.19</td>
    <td align="right">      419.93</td>
    <td align="right">      480.26</td>
    <td align="right">     2070.69</td>
    <td align="right">     1030.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.60</td>
    <td align="right">      353.61</td>
    <td align="right">      503.00</td>
    <td align="right">     2114.32</td>
    <td align="right">      878.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      722.80</td>
    <td align="right">      212.45</td>
    <td align="right">      510.35</td>
    <td align="right">     2017.73</td>
    <td align="right">      676.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      571.91</td>
    <td align="right">       79.62</td>
    <td align="right">      492.29</td>
    <td align="right">     1969.25</td>
    <td align="right">      426.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      471.90</td>
    <td align="right">       12.58</td>
    <td align="right">      459.33</td>
    <td align="right">     2394.28</td>
    <td align="right">      111.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      439.88</td>
    <td align="right">        1.12</td>
    <td align="right">      438.76</td>
    <td align="right">     2611.76</td>
    <td align="right">       21.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      442.08</td>
    <td align="right">        6.52</td>
    <td align="right">      435.56</td>
    <td align="right">     3158.86</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      525.32</td>
    <td align="right">       51.87</td>
    <td align="right">      473.44</td>
    <td align="right">     3469.01</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      701.27</td>
    <td align="right">      183.40</td>
    <td align="right">      517.87</td>
    <td align="right">     3286.59</td>
    <td align="right">       40.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      896.80</td>
    <td align="right">      366.90</td>
    <td align="right">      529.90</td>
    <td align="right">     3267.85</td>
    <td align="right">      183.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      967.98</td>
    <td align="right">      465.41</td>
    <td align="right">      502.57</td>
    <td align="right">     2903.20</td>
    <td align="right">      492.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      891.09</td>
    <td align="right">      435.27</td>
    <td align="right">      455.82</td>
    <td align="right">     2265.68</td>
    <td align="right">      848.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      698.01</td>
    <td align="right">      214.95</td>
    <td align="right">      483.05</td>
    <td align="right">     2630.94</td>
    <td align="right">      390.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      439.88</td>
    <td align="right">        1.12</td>
    <td align="right">      435.56</td>
    <td align="right">     1969.25</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      967.98</td>
    <td align="right">      465.41</td>
    <td align="right">      529.90</td>
    <td align="right">     3469.01</td>
    <td align="right">     1030.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      332.55</td>
    <td align="right">       96.12</td>
    <td align="right">      236.43</td>
    <td align="right">      708.36</td>
    <td align="right">      691.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      379.65</td>
    <td align="right">      108.89</td>
    <td align="right">      270.75</td>
    <td align="right">      903.81</td>
    <td align="right">      571.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      448.34</td>
    <td align="right">      132.51</td>
    <td align="right">      315.83</td>
    <td align="right">     1237.89</td>
    <td align="right">      437.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      489.28</td>
    <td align="right">      136.73</td>
    <td align="right">      352.55</td>
    <td align="right">     1629.12</td>
    <td align="right">      282.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      533.60</td>
    <td align="right">      159.66</td>
    <td align="right">      373.94</td>
    <td align="right">     2258.32</td>
    <td align="right">       78.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.56</td>
    <td align="right">      173.89</td>
    <td align="right">      377.67</td>
    <td align="right">     2512.66</td>
    <td align="right">       15.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      507.01</td>
    <td align="right">      145.79</td>
    <td align="right">      361.22</td>
    <td align="right">     2758.58</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      518.40</td>
    <td align="right">      157.15</td>
    <td align="right">      361.25</td>
    <td align="right">     2827.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      493.28</td>
    <td align="right">      154.64</td>
    <td align="right">      338.64</td>
    <td align="right">     2263.78</td>
    <td align="right">       27.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.84</td>
    <td align="right">      141.78</td>
    <td align="right">      297.06</td>
    <td align="right">     1711.20</td>
    <td align="right">      119.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      377.70</td>
    <td align="right">      123.92</td>
    <td align="right">      253.78</td>
    <td align="right">     1198.08</td>
    <td align="right">      317.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.95</td>
    <td align="right">       96.68</td>
    <td align="right">      220.27</td>
    <td align="right">      778.86</td>
    <td align="right">      551.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      449.18</td>
    <td align="right">      135.74</td>
    <td align="right">      313.44</td>
    <td align="right">     1737.32</td>
    <td align="right">      256.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      316.95</td>
    <td align="right">       96.12</td>
    <td align="right">      220.27</td>
    <td align="right">      708.36</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      551.56</td>
    <td align="right">      173.89</td>
    <td align="right">      377.67</td>
    <td align="right">     2827.67</td>
    <td align="right">      691.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.751176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.751176E+09</td>
    <td align="right">0.131169E+10</td>
    <td align="right">0.253906E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.777734E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.777734E+09</td>
    <td align="right">0.163902E+10</td>
    <td align="right">0.191612E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.989047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.989047E+09</td>
    <td align="right">0.265921E+10</td>
    <td align="right">0.161020E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107992E+10</td>
    <td align="right">  3758692.78</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.390808E+10</td>
    <td align="right">0.100022E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126931E+10</td>
    <td align="right"> 51813424.20</td>
    <td align="right">0.121749E+10</td>
    <td align="right">0.638834E+10</td>
    <td align="right">0.276141E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132574E+10</td>
    <td align="right"> 98266111.86</td>
    <td align="right">0.122747E+10</td>
    <td align="right">0.722447E+10</td>
    <td align="right"> 62541358.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124763E+10</td>
    <td align="right"> 50855678.10</td>
    <td align="right">0.119678E+10</td>
    <td align="right">0.866519E+10</td>
    <td align="right">   477129.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115227E+10</td>
    <td align="right"> 14610736.28</td>
    <td align="right">0.113766E+10</td>
    <td align="right">0.860198E+10</td>
    <td align="right">   240947.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101135E+10</td>
    <td align="right">   225572.38</td>
    <td align="right">0.101112E+10</td>
    <td align="right">0.610150E+10</td>
    <td align="right"> 93635282.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.926325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.926325E+09</td>
    <td align="right">0.439405E+10</td>
    <td align="right">0.421554E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.769577E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769577E+09</td>
    <td align="right">0.262688E+10</td>
    <td align="right">0.109032E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.701126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701126E+09</td>
    <td align="right">0.154222E+10</td>
    <td align="right">0.201266E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120012E+11</td>
    <td align="right">0.219530E+09</td>
    <td align="right">0.117817E+11</td>
    <td align="right">0.550626E+11</td>
    <td align="right">0.110232E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.701126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701126E+09</td>
    <td align="right">0.131169E+10</td>
    <td align="right">   240947.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132574E+10</td>
    <td align="right"> 98266111.86</td>
    <td align="right">0.122747E+10</td>
    <td align="right">0.866519E+10</td>
    <td align="right">0.253906E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.907527E+09</td>
    <td align="right">0.275697E+09</td>
    <td align="right">0.631831E+09</td>
    <td align="right">0.186587E+10</td>
    <td align="right">0.157974E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.892976E+09</td>
    <td align="right">0.242932E+09</td>
    <td align="right">0.650044E+09</td>
    <td align="right">0.204952E+10</td>
    <td align="right">0.120395E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109079E+10</td>
    <td align="right">0.269050E+09</td>
    <td align="right">0.821736E+09</td>
    <td align="right">0.295654E+10</td>
    <td align="right">0.102167E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128478E+10</td>
    <td align="right">0.374258E+09</td>
    <td align="right">0.910526E+09</td>
    <td align="right">0.423298E+10</td>
    <td align="right">0.644230E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148115E+10</td>
    <td align="right">0.470110E+09</td>
    <td align="right">0.101104E+10</td>
    <td align="right">0.614341E+10</td>
    <td align="right">0.175775E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140699E+10</td>
    <td align="right">0.430782E+09</td>
    <td align="right">0.976210E+09</td>
    <td align="right">0.638943E+10</td>
    <td align="right"> 34234295.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135941E+10</td>
    <td align="right">0.394148E+09</td>
    <td align="right">0.965264E+09</td>
    <td align="right">0.737063E+10</td>
    <td align="right">   143587.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.138925E+10</td>
    <td align="right">0.426691E+09</td>
    <td align="right">0.962561E+09</td>
    <td align="right">0.761416E+10</td>
    <td align="right">   217548.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126253E+10</td>
    <td align="right">0.389545E+09</td>
    <td align="right">0.872981E+09</td>
    <td align="right">0.578415E+10</td>
    <td align="right"> 54816368.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118427E+10</td>
    <td align="right">0.386585E+09</td>
    <td align="right">0.797682E+09</td>
    <td align="right">0.453924E+10</td>
    <td align="right">0.258053E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.962822E+09</td>
    <td align="right">0.306364E+09</td>
    <td align="right">0.656458E+09</td>
    <td align="right">0.296612E+10</td>
    <td align="right">0.691253E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.806274E+09</td>
    <td align="right">0.223159E+09</td>
    <td align="right">0.583114E+09</td>
    <td align="right">0.189192E+10</td>
    <td align="right">0.126602E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140288E+11</td>
    <td align="right">0.418932E+10</td>
    <td align="right">0.983945E+10</td>
    <td align="right">0.538040E+11</td>
    <td align="right">0.693010E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.806274E+09</td>
    <td align="right">0.223159E+09</td>
    <td align="right">0.583114E+09</td>
    <td align="right">0.186587E+10</td>
    <td align="right">   143587.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148115E+10</td>
    <td align="right">0.470110E+09</td>
    <td align="right">0.101104E+10</td>
    <td align="right">0.761416E+10</td>
    <td align="right">0.157974E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241108E+10</td>
    <td align="right">0.112474E+10</td>
    <td align="right">0.128634E+10</td>
    <td align="right">0.559136E+10</td>
    <td align="right">0.252052E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.207230E+10</td>
    <td align="right">0.855450E+09</td>
    <td align="right">0.121685E+10</td>
    <td align="right">0.512693E+10</td>
    <td align="right">0.195149E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193595E+10</td>
    <td align="right">0.569037E+09</td>
    <td align="right">0.136691E+10</td>
    <td align="right">0.539957E+10</td>
    <td align="right">0.167148E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148239E+10</td>
    <td align="right">0.206364E+09</td>
    <td align="right">0.127603E+10</td>
    <td align="right">0.508078E+10</td>
    <td align="right">0.102865E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126394E+10</td>
    <td align="right"> 33682313.01</td>
    <td align="right">0.123026E+10</td>
    <td align="right">0.636869E+10</td>
    <td align="right">0.277446E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114018E+10</td>
    <td align="right">  2901907.17</td>
    <td align="right">0.113728E+10</td>
    <td align="right">0.673133E+10</td>
    <td align="right"> 51208191.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118406E+10</td>
    <td align="right"> 17451450.58</td>
    <td align="right">0.116661E+10</td>
    <td align="right">0.844450E+10</td>
    <td align="right">   220395.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140701E+10</td>
    <td align="right">0.138933E+09</td>
    <td align="right">0.126807E+10</td>
    <td align="right">0.932373E+10</td>
    <td align="right">   356299.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181769E+10</td>
    <td align="right">0.475366E+09</td>
    <td align="right">0.134233E+10</td>
    <td align="right">0.849756E+10</td>
    <td align="right"> 94090209.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240198E+10</td>
    <td align="right">0.982708E+09</td>
    <td align="right">0.141927E+10</td>
    <td align="right">0.873235E+10</td>
    <td align="right">0.436714E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250902E+10</td>
    <td align="right">0.120635E+10</td>
    <td align="right">0.130266E+10</td>
    <td align="right">0.754173E+10</td>
    <td align="right">0.114075E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.238671E+10</td>
    <td align="right">0.116583E+10</td>
    <td align="right">0.122088E+10</td>
    <td align="right">0.611138E+10</td>
    <td align="right">0.205996E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220123E+11</td>
    <td align="right">0.677881E+10</td>
    <td align="right">0.152335E+11</td>
    <td align="right">0.829499E+11</td>
    <td align="right">0.112329E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114018E+10</td>
    <td align="right">  2901907.17</td>
    <td align="right">0.113728E+10</td>
    <td align="right">0.508078E+10</td>
    <td align="right">   220395.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250902E+10</td>
    <td align="right">0.120635E+10</td>
    <td align="right">0.141927E+10</td>
    <td align="right">0.932373E+10</td>
    <td align="right">0.252052E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890689E+09</td>
    <td align="right">0.257436E+09</td>
    <td align="right">0.633253E+09</td>
    <td align="right">0.191844E+10</td>
    <td align="right">0.169526E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.918444E+09</td>
    <td align="right">0.263434E+09</td>
    <td align="right">0.655009E+09</td>
    <td align="right">0.218984E+10</td>
    <td align="right">0.127096E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120084E+10</td>
    <td align="right">0.354924E+09</td>
    <td align="right">0.845919E+09</td>
    <td align="right">0.330608E+10</td>
    <td align="right">0.108365E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126822E+10</td>
    <td align="right">0.354397E+09</td>
    <td align="right">0.913821E+09</td>
    <td align="right">0.419570E+10</td>
    <td align="right">0.685078E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142919E+10</td>
    <td align="right">0.427635E+09</td>
    <td align="right">0.100155E+10</td>
    <td align="right">0.601013E+10</td>
    <td align="right">0.195358E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142964E+10</td>
    <td align="right">0.450722E+09</td>
    <td align="right">0.978923E+09</td>
    <td align="right">0.647987E+10</td>
    <td align="right"> 37244442.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135796E+10</td>
    <td align="right">0.390472E+09</td>
    <td align="right">0.967491E+09</td>
    <td align="right">0.737876E+10</td>
    <td align="right">   129663.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.138847E+10</td>
    <td align="right">0.420906E+09</td>
    <td align="right">0.967565E+09</td>
    <td align="right">0.758699E+10</td>
    <td align="right">   409816.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127858E+10</td>
    <td align="right">0.400831E+09</td>
    <td align="right">0.877750E+09</td>
    <td align="right">0.585468E+10</td>
    <td align="right"> 64050540.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117539E+10</td>
    <td align="right">0.379738E+09</td>
    <td align="right">0.795655E+09</td>
    <td align="right">0.458266E+10</td>
    <td align="right">0.283161E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.978987E+09</td>
    <td align="right">0.321191E+09</td>
    <td align="right">0.657796E+09</td>
    <td align="right">0.312694E+10</td>
    <td align="right">0.730675E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.848918E+09</td>
    <td align="right">0.258957E+09</td>
    <td align="right">0.589962E+09</td>
    <td align="right">0.210987E+10</td>
    <td align="right">0.133899E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141653E+11</td>
    <td align="right">0.428064E+10</td>
    <td align="right">0.988470E+10</td>
    <td align="right">0.547400E+11</td>
    <td align="right">0.738497E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.848918E+09</td>
    <td align="right">0.257436E+09</td>
    <td align="right">0.589962E+09</td>
    <td align="right">0.191844E+10</td>
    <td align="right">   129663.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142964E+10</td>
    <td align="right">0.450722E+09</td>
    <td align="right">0.100155E+10</td>
    <td align="right">0.758699E+10</td>
    <td align="right">0.169526E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250380E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250380E+09</td>
    <td align="right">0.416317E+09</td>
    <td align="right">0.991360E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259233E+09</td>
    <td align="right">0.544551E+09</td>
    <td align="right">0.729663E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.329667E+09</td>
    <td align="right">0.904907E+09</td>
    <td align="right">0.592524E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359958E+09</td>
    <td align="right">  1252838.32</td>
    <td align="right">0.358705E+09</td>
    <td align="right">0.133016E+10</td>
    <td align="right">0.355106E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423082E+09</td>
    <td align="right"> 17270324.27</td>
    <td align="right">0.405812E+09</td>
    <td align="right">0.214846E+10</td>
    <td align="right"> 95720311.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441892E+09</td>
    <td align="right"> 32753820.90</td>
    <td align="right">0.409138E+09</td>
    <td align="right">0.241239E+10</td>
    <td align="right"> 23382131.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415858E+09</td>
    <td align="right"> 16951090.67</td>
    <td align="right">0.398907E+09</td>
    <td align="right">0.287805E+10</td>
    <td align="right">   260634.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384073E+09</td>
    <td align="right">  4870015.00</td>
    <td align="right">0.379203E+09</td>
    <td align="right">0.283172E+10</td>
    <td align="right">    45595.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337101E+09</td>
    <td align="right">    75187.24</td>
    <td align="right">0.337026E+09</td>
    <td align="right">0.200496E+10</td>
    <td align="right"> 40429498.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308760E+09</td>
    <td align="right">0.142487E+10</td>
    <td align="right">0.184568E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256514E+09</td>
    <td align="right">0.826696E+09</td>
    <td align="right">0.477530E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233698E+09</td>
    <td align="right">0.475201E+09</td>
    <td align="right">0.832715E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400021E+10</td>
    <td align="right"> 73173276.39</td>
    <td align="right">0.392704E+10</td>
    <td align="right">0.181983E+11</td>
    <td align="right">0.432330E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233698E+09</td>
    <td align="right">0.416317E+09</td>
    <td align="right">    45595.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441892E+09</td>
    <td align="right"> 32753820.90</td>
    <td align="right">0.409138E+09</td>
    <td align="right">0.287805E+10</td>
    <td align="right">0.991360E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250390E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250390E+09</td>
    <td align="right">0.416332E+09</td>
    <td align="right">0.991414E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259242E+09</td>
    <td align="right">0.544574E+09</td>
    <td align="right">0.729701E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.329679E+09</td>
    <td align="right">0.904948E+09</td>
    <td align="right">0.592552E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359972E+09</td>
    <td align="right">  1252871.99</td>
    <td align="right">0.358719E+09</td>
    <td align="right">0.133023E+10</td>
    <td align="right">0.355120E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423099E+09</td>
    <td align="right"> 17270788.50</td>
    <td align="right">0.405828E+09</td>
    <td align="right">0.214858E+10</td>
    <td align="right"> 95722112.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441909E+09</td>
    <td align="right"> 32754701.33</td>
    <td align="right">0.409154E+09</td>
    <td align="right">0.241253E+10</td>
    <td align="right"> 23381501.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415875E+09</td>
    <td align="right"> 16951546.32</td>
    <td align="right">0.398923E+09</td>
    <td align="right">0.287822E+10</td>
    <td align="right">   260554.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384088E+09</td>
    <td align="right">  4870145.91</td>
    <td align="right">0.379218E+09</td>
    <td align="right">0.283189E+10</td>
    <td align="right">    45574.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337114E+09</td>
    <td align="right">    75189.26</td>
    <td align="right">0.337039E+09</td>
    <td align="right">0.200508E+10</td>
    <td align="right"> 40429722.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308772E+09</td>
    <td align="right">0.142495E+10</td>
    <td align="right">0.184573E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256524E+09</td>
    <td align="right">0.826738E+09</td>
    <td align="right">0.477550E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233706E+09</td>
    <td align="right">0.475220E+09</td>
    <td align="right">0.832758E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400037E+10</td>
    <td align="right"> 73175243.31</td>
    <td align="right">0.392720E+10</td>
    <td align="right">0.181993E+11</td>
    <td align="right">0.432351E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233706E+09</td>
    <td align="right">0.416332E+09</td>
    <td align="right">    45574.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441909E+09</td>
    <td align="right"> 32754701.33</td>
    <td align="right">0.409154E+09</td>
    <td align="right">0.287822E+10</td>
    <td align="right">0.991414E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250390E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250390E+09</td>
    <td align="right">0.416332E+09</td>
    <td align="right">0.991414E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259242E+09</td>
    <td align="right">0.544574E+09</td>
    <td align="right">0.729701E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.329679E+09</td>
    <td align="right">0.904948E+09</td>
    <td align="right">0.592552E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359972E+09</td>
    <td align="right">  1252871.99</td>
    <td align="right">0.358719E+09</td>
    <td align="right">0.133023E+10</td>
    <td align="right">0.355120E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423099E+09</td>
    <td align="right"> 17270788.50</td>
    <td align="right">0.405828E+09</td>
    <td align="right">0.214858E+10</td>
    <td align="right"> 95722112.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441909E+09</td>
    <td align="right"> 32754701.33</td>
    <td align="right">0.409154E+09</td>
    <td align="right">0.241253E+10</td>
    <td align="right"> 23381501.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415875E+09</td>
    <td align="right"> 16951546.32</td>
    <td align="right">0.398923E+09</td>
    <td align="right">0.287822E+10</td>
    <td align="right">   260554.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384088E+09</td>
    <td align="right">  4870145.91</td>
    <td align="right">0.379218E+09</td>
    <td align="right">0.283189E+10</td>
    <td align="right">    45574.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337114E+09</td>
    <td align="right">    75189.26</td>
