    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.17</td>
    <td align="right">       20.24</td>
    <td align="right">        7.50</td>
    <td align="right">       24.74</td>
    <td align="right">        0.50</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.00</td>
    <td align="right">       20.13</td>
    <td align="right">        0.17</td>
    <td align="right">       20.24</td>
    <td align="right">        3.17</td>
    <td align="right">       24.77</td>
    <td align="right">        0.50</td>
    <td align="right">       24.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.83</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.00</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.33</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.59</td>
    <td align="right">        1.00</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.61</td>
    <td align="right">        2.50</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.24</td>
    <td align="right">        3.67</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       27.47</td>
    <td align="right">        5.00</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.60</td>
    <td align="right">        3.33</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.73</td>
    <td align="right">        1.33</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.83</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.33</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.50</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.00</td>
    <td align="right">       27.48</td>
    <td align="right">       16.83</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.33</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       27.73</td>
    <td align="right">        5.00</td>
    <td align="right">       27.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.67</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       24.74</td>
    <td align="right">        0.50</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.95</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.47</td>
    <td align="right">        2.33</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.39</td>
    <td align="right">        4.00</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.52</td>
    <td align="right">        0.67</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.67</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.67</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.17</td>
    <td align="right">       26.16</td>
    <td align="right">        7.83</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.67</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.52</td>
    <td align="right">        4.00</td>
    <td align="right">       27.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.00</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.67</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.99</td>
    <td align="right">        1.33</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       28.09</td>
    <td align="right">        3.33</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       27.60</td>
    <td align="right">        3.00</td>
    <td align="right">       28.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       27.56</td>
    <td align="right">        3.50</td>
    <td align="right">       28.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.87</td>
    <td align="right">        3.00</td>
    <td align="right">       28.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.91</td>
    <td align="right">        1.83</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.50</td>
    <td align="right">        0.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.83</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.83</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.33</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       27.78</td>
    <td align="right">       16.50</td>
    <td align="right">       28.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.83</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       28.09</td>
    <td align="right">        3.50</td>
    <td align="right">       28.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      474.17</td>
    <td align="right">       23.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      409.83</td>
    <td align="right">       23.47</td>
    <td align="right">        3.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      430.83</td>
    <td align="right">       23.54</td>
    <td align="right">        1.17</td>
    <td align="right">       25.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      194.17</td>
    <td align="right">       23.39</td>
    <td align="right">       41.83</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       94.83</td>
    <td align="right">       23.49</td>
    <td align="right">      162.67</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.50</td>
    <td align="right">       23.74</td>
    <td align="right">      281.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.83</td>
    <td align="right">       23.94</td>
    <td align="right">      443.00</td>
    <td align="right">       24.18</td>
    <td align="right">        1.83</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.67</td>
    <td align="right">       23.47</td>
    <td align="right">      439.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        9.00</td>
    <td align="right">       23.49</td>
    <td align="right">      383.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.67</td>
    <td align="right">       23.30</td>
    <td align="right">      202.67</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      294.50</td>
    <td align="right">       23.43</td>
    <td align="right">       46.00</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.00</td>
    <td align="right">       23.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2509.00</td>
    <td align="right">       23.43</td>
    <td align="right">     2004.00</td>
    <td align="right">       24.30</td>
    <td align="right">        1.83</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.67</td>
    <td align="right">       23.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      474.17</td>
    <td align="right">       23.94</td>
    <td align="right">      443.00</td>
    <td align="right">       25.18</td>
    <td align="right">        1.83</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.00</td>
    <td align="right">       22.34</td>
    <td align="right">        4.00</td>
    <td align="right">       21.00</td>
    <td align="right">        4.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.33</td>
    <td align="right">       23.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      298.33</td>
    <td align="right">       23.55</td>
    <td align="right">       10.50</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      107.67</td>
    <td align="right">       23.64</td>
    <td align="right">      126.83</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.50</td>
    <td align="right">       24.02</td>
    <td align="right">      272.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.00</td>
    <td align="right">       24.29</td>
    <td align="right">      482.00</td>
    <td align="right">       24.23</td>
    <td align="right">        1.00</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.50</td>
    <td align="right">       23.62</td>
    <td align="right">      441.67</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.83</td>
    <td align="right">       23.51</td>
    <td align="right">      354.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      198.67</td>
    <td align="right">       23.30</td>
    <td align="right">      133.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      426.00</td>
    <td align="right">       22.94</td>
    <td align="right">        2.67</td>
    <td align="right">       22.50</td>
    <td align="right">        1.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.22</td>
    <td align="right">       12.67</td>
    <td align="right">       21.01</td>
    <td align="right">       12.67</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3033.83</td>
    <td align="right">       22.84</td>
    <td align="right">     1841.00</td>
    <td align="right">       24.25</td>
    <td align="right">       19.00</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       22.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.33</td>
    <td align="right">       24.29</td>
    <td align="right">      482.00</td>
    <td align="right">       25.04</td>
    <td align="right">       12.67</td>
    <td align="right">       24.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.44</td>
    <td align="right">      129.67</td>
    <td align="right">       20.54</td>
    <td align="right">      129.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.86</td>
    <td align="right">       79.50</td>
    <td align="right">       20.80</td>
    <td align="right">       79.50</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      498.00</td>
    <td align="right">       22.41</td>
    <td align="right">       40.83</td>
    <td align="right">       20.95</td>
    <td align="right">       40.83</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      300.67</td>
    <td align="right">       23.04</td>
    <td align="right">       28.00</td>
    <td align="right">       23.98</td>
    <td align="right">        1.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      140.67</td>
    <td align="right">       23.26</td>
    <td align="right">      164.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.17</td>
    <td align="right">       23.43</td>
    <td align="right">      299.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.83</td>
    <td align="right">       23.55</td>
    <td align="right">      446.33</td>
    <td align="right">       24.28</td>
    <td align="right">        2.50</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.50</td>
    <td align="right">       23.03</td>
    <td align="right">      405.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.17</td>
    <td align="right">       23.01</td>
    <td align="right">      310.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      302.33</td>
    <td align="right">       22.78</td>
    <td align="right">       98.67</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.83</td>
    <td align="right">       22.04</td>
    <td align="right">       60.83</td>
    <td align="right">       20.73</td>
    <td align="right">       60.50</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.24</td>
    <td align="right">      184.17</td>
    <td align="right">       20.53</td>
    <td align="right">      184.17</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3323.17</td>
    <td align="right">       22.12</td>
    <td align="right">     2249.00</td>
    <td align="right">       23.46</td>
    <td align="right">      498.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.83</td>
    <td align="right">       21.24</td>
    <td align="right">       28.00</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.55</td>
    <td align="right">      446.33</td>
    <td align="right">       24.34</td>
    <td align="right">      184.17</td>
    <td align="right">       24.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.52</td>
    <td align="right">      326.67</td>
    <td align="right">       20.18</td>
    <td align="right">      326.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.95</td>
    <td align="right">      220.67</td>
    <td align="right">       20.43</td>
    <td align="right">      220.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.50</td>
    <td align="right">       21.48</td>
    <td align="right">      153.17</td>
    <td align="right">       20.59</td>
    <td align="right">      153.17</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      351.50</td>
    <td align="right">       22.31</td>
    <td align="right">       59.67</td>
    <td align="right">       22.67</td>
    <td align="right">       27.17</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      181.17</td>
    <td align="right">       22.69</td>
    <td align="right">      186.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.17</td>
    <td align="right">       23.10</td>
    <td align="right">      352.50</td>
    <td align="right">       24.39</td>
    <td align="right">        2.83</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.83</td>
    <td align="right">       23.85</td>
    <td align="right">      435.00</td>
    <td align="right">       24.36</td>
    <td align="right">       25.67</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.17</td>
    <td align="right">       22.72</td>
    <td align="right">      381.33</td>
    <td align="right">       24.29</td>
    <td align="right">        3.50</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      166.83</td>
    <td align="right">       22.60</td>
    <td align="right">      277.50</td>
    <td align="right">       24.13</td>
    <td align="right">       15.17</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      380.67</td>
    <td align="right">       22.00</td>
    <td align="right">       70.33</td>
    <td align="right">       23.91</td>
    <td align="right">        4.00</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.83</td>
    <td align="right">       21.03</td>
    <td align="right">      187.50</td>
    <td align="right">       20.21</td>
    <td align="right">      187.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.37</td>
    <td align="right">      372.50</td>
    <td align="right">       20.13</td>
    <td align="right">      372.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3730.67</td>
    <td align="right">       21.41</td>
    <td align="right">     3023.50</td>
    <td align="right">       22.58</td>
    <td align="right">     1338.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.83</td>
    <td align="right">       20.37</td>
    <td align="right">       59.67</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.50</td>
    <td align="right">       23.85</td>
    <td align="right">      435.00</td>
    <td align="right">       24.39</td>
    <td align="right">      372.50</td>
    <td align="right">       26.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.65</td>
    <td align="right">      256.83</td>
    <td align="right">       20.14</td>
    <td align="right">      256.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.26</td>
    <td align="right">      143.83</td>
    <td align="right">       20.34</td>
    <td align="right">      143.83</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      472.50</td>
    <td align="right">       21.82</td>
    <td align="right">       94.83</td>
    <td align="right">       20.62</td>
    <td align="right">       94.83</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      247.50</td>
    <td align="right">       22.43</td>
    <td align="right">      116.17</td>
    <td align="right">       24.32</td>
    <td align="right">       13.00</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      130.83</td>
    <td align="right">       22.94</td>
    <td align="right">      291.17</td>
    <td align="right">       24.42</td>
    <td align="right">       10.67</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.33</td>
    <td align="right">       23.93</td>
    <td align="right">      402.67</td>
    <td align="right">       24.46</td>
    <td align="right">       20.00</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       79.67</td>
    <td align="right">       24.92</td>
    <td align="right">      449.83</td>
    <td align="right">       24.47</td>
    <td align="right">       53.83</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       92.00</td>
    <td align="right">       23.43</td>
    <td align="right">      407.17</td>
    <td align="right">       24.37</td>
    <td align="right">       23.83</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      132.00</td>
    <td align="right">       22.95</td>
    <td align="right">      336.00</td>
    <td align="right">       24.28</td>
    <td align="right">       23.50</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.50</td>
    <td align="right">       21.94</td>
    <td align="right">      117.33</td>
    <td align="right">       24.20</td>
    <td align="right">        4.17</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.00</td>
    <td align="right">       21.29</td>
    <td align="right">      130.83</td>
    <td align="right">       20.33</td>
    <td align="right">      127.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.51</td>
    <td align="right">      305.50</td>
    <td align="right">       20.15</td>
    <td align="right">      305.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3430.33</td>
    <td align="right">       21.61</td>
    <td align="right">     3052.17</td>
    <td align="right">       23.13</td>
    <td align="right">     1077.50</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.33</td>
    <td align="right">       20.51</td>
    <td align="right">       94.83</td>
    <td align="right">       20.14</td>
    <td align="right">        4.17</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.92</td>
    <td align="right">      449.83</td>
    <td align="right">       24.47</td>
    <td align="right">      305.50</td>
    <td align="right">       26.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      403.50</td>
    <td align="right">       21.17</td>
    <td align="right">      195.17</td>
    <td align="right">       20.69</td>
    <td align="right">      171.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      348.50</td>
    <td align="right">       21.43</td>
    <td align="right">      153.00</td>
    <td align="right">       21.25</td>
    <td align="right">      129.33</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      394.33</td>
    <td align="right">       21.68</td>
    <td align="right">      125.33</td>
    <td align="right">       21.29</td>
    <td align="right">      109.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      293.33</td>
    <td align="right">       22.29</td>
    <td align="right">       99.00</td>
    <td align="right">       23.74</td>
    <td align="right">       23.33</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      187.83</td>
    <td align="right">       22.63</td>
    <td align="right">      193.83</td>
    <td align="right">       24.30</td>
    <td align="right">        1.50</td>
    <td align="right">       22.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.50</td>
    <td align="right">       22.97</td>
    <td align="right">      338.67</td>
    <td align="right">       24.38</td>
    <td align="right">        2.67</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.33</td>
    <td align="right">       23.61</td>
    <td align="right">      425.83</td>
    <td align="right">       24.35</td>
    <td align="right">       26.67</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.17</td>
    <td align="right">       22.94</td>
    <td align="right">      384.67</td>
    <td align="right">       24.32</td>
    <td align="right">       10.17</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.33</td>
    <td align="right">       23.03</td>
    <td align="right">      321.00</td>
    <td align="right">       24.31</td>
    <td align="right">       31.50</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      256.83</td>
    <td align="right">       22.26</td>
    <td align="right">      209.00</td>
    <td align="right">       24.47</td>
    <td align="right">       13.00</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.67</td>
    <td align="right">       21.37</td>
    <td align="right">      174.17</td>
    <td align="right">       22.24</td>
    <td align="right">       98.17</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.17</td>
    <td align="right">       21.17</td>
    <td align="right">      205.00</td>
    <td align="right">       20.28</td>
    <td align="right">      201.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3018.50</td>
    <td align="right">       21.83</td>
    <td align="right">     2824.67</td>
    <td align="right">       23.35</td>
    <td align="right">      818.83</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.33</td>
    <td align="right">       21.17</td>
    <td align="right">       99.00</td>
    <td align="right">       20.28</td>
    <td align="right">        1.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.17</td>
    <td align="right">       23.61</td>
    <td align="right">      425.83</td>
    <td align="right">       24.47</td>
    <td align="right">      201.33</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.00</td>
    <td align="right">       20.76</td>
    <td align="right">      276.83</td>
    <td align="right">       20.16</td>
    <td align="right">      276.83</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      440.67</td>
    <td align="right">       21.07</td>
    <td align="right">      197.33</td>
    <td align="right">       20.54</td>
    <td align="right">      192.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.17</td>
    <td align="right">       21.34</td>
    <td align="right">      149.67</td>
    <td align="right">       21.08</td>
    <td align="right">      133.67</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      328.00</td>
    <td align="right">       22.03</td>
    <td align="right">      109.33</td>
    <td align="right">       23.86</td>
    <td align="right">       25.17</td>
    <td align="right">       21.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      222.33</td>
    <td align="right">       22.57</td>
    <td align="right">      220.50</td>
    <td align="right">       24.40</td>
    <td align="right">       15.17</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.33</td>
    <td align="right">       23.05</td>
    <td align="right">      329.00</td>
    <td align="right">       24.43</td>
    <td align="right">       16.33</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      112.17</td>
    <td align="right">       23.46</td>
    <td align="right">      388.50</td>
    <td align="right">       24.33</td>
    <td align="right">       37.17</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      141.17</td>
    <td align="right">       22.71</td>
    <td align="right">      339.50</td>
    <td align="right">       24.32</td>
    <td align="right">       17.33</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      196.17</td>
    <td align="right">       22.40</td>
    <td align="right">      258.33</td>
    <td align="right">       24.19</td>
    <td align="right">       24.33</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.83</td>
    <td align="right">       21.77</td>
    <td align="right">      116.67</td>
    <td align="right">       24.23</td>
    <td align="right">        4.00</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      440.67</td>
    <td align="right">       21.00</td>
    <td align="right">      175.00</td>
    <td align="right">       20.59</td>
    <td align="right">      158.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.61</td>
    <td align="right">      321.33</td>
    <td align="right">       20.15</td>
    <td align="right">      321.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3792.50</td>
    <td align="right">       21.49</td>
    <td align="right">     2882.00</td>
    <td align="right">       22.79</td>
    <td align="right">     1222.50</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      112.17</td>
    <td align="right">       20.61</td>
    <td align="right">      109.33</td>
    <td align="right">       20.15</td>
    <td align="right">        4.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.00</td>
    <td align="right">       23.46</td>
    <td align="right">      388.50</td>
    <td align="right">       24.43</td>
    <td align="right">      321.33</td>
    <td align="right">       26.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.89</td>
    <td align="right">      265.83</td>
    <td align="right">       20.62</td>
    <td align="right">      265.83</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.09</td>
    <td align="right">      218.17</td>
    <td align="right">       20.75</td>
    <td align="right">      218.17</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.38</td>
    <td align="right">      145.83</td>
    <td align="right">       20.80</td>
    <td align="right">      145.83</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      447.17</td>
    <td align="right">       22.52</td>
    <td align="right">       11.00</td>
    <td align="right">       21.50</td>
    <td align="right">        9.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      223.17</td>
    <td align="right">       23.08</td>
    <td align="right">      106.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.50</td>
    <td align="right">       23.35</td>
    <td align="right">      284.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.17</td>
    <td align="right">       24.74</td>
    <td align="right">      479.83</td>
    <td align="right">       24.28</td>
    <td align="right">       14.00</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">       23.15</td>
    <td align="right">      444.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.50</td>
    <td align="right">       23.44</td>
    <td align="right">      348.33</td>
    <td align="right">       24.22</td>
    <td align="right">       14.17</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.00</td>
    <td align="right">       22.81</td>
    <td align="right">       91.67</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.17</td>
    <td align="right">       21.68</td>
    <td align="right">       66.17</td>
    <td align="right">       20.70</td>
    <td align="right">       66.17</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.90</td>
    <td align="right">      280.50</td>
    <td align="right">       20.65</td>
    <td align="right">      280.50</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3616.83</td>
    <td align="right">       21.72</td>
    <td align="right">     2742.17</td>
    <td align="right">       22.98</td>
    <td align="right">     1014.33</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.17</td>
    <td align="right">       20.89</td>
    <td align="right">       11.00</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.74</td>
    <td align="right">      479.83</td>
    <td align="right">       24.34</td>
    <td align="right">      280.50</td>
    <td align="right">       24.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.07</td>
    <td align="right">      155.67</td>
    <td align="right">       20.59</td>
    <td align="right">      155.67</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.00</td>
    <td align="right">       21.45</td>
    <td align="right">      100.67</td>
    <td align="right">       20.69</td>
    <td align="right">      100.67</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.50</td>
    <td align="right">       21.90</td>
    <td align="right">       61.17</td>
    <td align="right">       20.79</td>
    <td align="right">       61.17</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      295.50</td>
    <td align="right">       22.64</td>
    <td align="right">       64.67</td>
    <td align="right">       24.90</td>
    <td align="right">        3.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      126.50</td>
    <td align="right">       22.97</td>
    <td align="right">      236.67</td>
    <td align="right">       24.45</td>
    <td align="right">        1.50</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.33</td>
    <td align="right">       23.25</td>
    <td align="right">      383.50</td>
    <td align="right">       24.42</td>
    <td align="right">        3.00</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.17</td>
    <td align="right">       25.45</td>
    <td align="right">      474.50</td>
    <td align="right">       24.43</td>
    <td align="right">       26.83</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.33</td>
    <td align="right">       23.64</td>
    <td align="right">      457.33</td>
    <td align="right">       24.35</td>
    <td align="right">        8.17</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.83</td>
    <td align="right">       23.91</td>
    <td align="right">      390.83</td>
    <td align="right">       24.35</td>
    <td align="right">       20.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      239.50</td>
    <td align="right">       22.57</td>
    <td align="right">      151.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      454.33</td>
    <td align="right">       21.93</td>
    <td align="right">       36.17</td>
    <td align="right">       21.51</td>
    <td align="right">       28.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.10</td>
    <td align="right">      164.83</td>
    <td align="right">       20.65</td>
    <td align="right">      164.83</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3235.00</td>
    <td align="right">       21.85</td>
    <td align="right">     2677.67</td>
    <td align="right">       23.69</td>
    <td align="right">      573.83</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.17</td>
    <td align="right">       21.07</td>
    <td align="right">       36.17</td>
    <td align="right">       20.59</td>
    <td align="right">        0.17</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.50</td>
    <td align="right">       25.45</td>
    <td align="right">      474.50</td>
    <td align="right">       24.90</td>
    <td align="right">      164.83</td>
    <td align="right">       26.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      443.83</td>
    <td align="right">       21.41</td>
    <td align="right">      103.17</td>
    <td align="right">       20.72</td>
    <td align="right">       83.17</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      403.83</td>
    <td align="right">       21.51</td>
    <td align="right">       93.50</td>
    <td align="right">       21.17</td>
    <td align="right">       73.67</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      481.00</td>
    <td align="right">       21.69</td>
    <td align="right">       82.50</td>
    <td align="right">       19.82</td>
    <td align="right">       82.50</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      368.33</td>
    <td align="right">       22.40</td>
    <td align="right">       37.17</td>
    <td align="right">       23.17</td>
    <td align="right">       12.33</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.83</td>
    <td align="right">       22.85</td>
    <td align="right">       99.83</td>
    <td align="right">       24.35</td>
    <td align="right">        0.67</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.00</td>
    <td align="right">       23.02</td>
    <td align="right">      275.00</td>
    <td align="right">       24.52</td>
    <td align="right">        0.17</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.83</td>
    <td align="right">       23.86</td>
    <td align="right">      476.33</td>
    <td align="right">       24.33</td>
    <td align="right">       57.00</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.83</td>
    <td align="right">       22.86</td>
    <td align="right">      453.17</td>
    <td align="right">       24.37</td>
    <td align="right">       13.50</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.33</td>
    <td align="right">       23.33</td>
    <td align="right">      397.50</td>
    <td align="right">       24.49</td>
    <td align="right">       27.33</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.67</td>
    <td align="right">       22.78</td>
    <td align="right">      255.83</td>
    <td align="right">       24.58</td>
    <td align="right">       12.33</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.17</td>
    <td align="right">       21.93</td>
    <td align="right">      109.50</td>
    <td align="right">       23.62</td>
    <td align="right">       27.33</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      443.50</td>
    <td align="right">       21.44</td>
    <td align="right">      102.83</td>
    <td align="right">       20.34</td>
    <td align="right">       90.67</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3084.17</td>
    <td align="right">       21.97</td>
    <td align="right">     2486.33</td>
    <td align="right">       23.78</td>
    <td align="right">      480.67</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.83</td>
    <td align="right">       21.41</td>
    <td align="right">       37.17</td>
    <td align="right">       19.82</td>
    <td align="right">        0.17</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.00</td>
    <td align="right">       23.86</td>
    <td align="right">      476.33</td>
    <td align="right">       24.58</td>
    <td align="right">       90.67</td>
    <td align="right">       26.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.17</td>
    <td align="right">       21.15</td>
    <td align="right">      185.50</td>
    <td align="right">       20.66</td>
    <td align="right">      185.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.33</td>
    <td align="right">       21.29</td>
    <td align="right">      149.17</td>
    <td align="right">       20.88</td>
    <td align="right">      146.17</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      487.67</td>
    <td align="right">       21.56</td>
    <td align="right">       95.33</td>
    <td align="right">       20.99</td>
    <td align="right">       92.33</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.83</td>
    <td align="right">       22.34</td>
    <td align="right">       63.67</td>
    <td align="right">       24.30</td>
    <td align="right">        8.67</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      205.83</td>
    <td align="right">       22.80</td>
    <td align="right">      194.33</td>
    <td align="right">       24.45</td>
    <td align="right">        2.83</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.50</td>
    <td align="right">       23.29</td>
    <td align="right">      330.33</td>
    <td align="right">       24.42</td>
    <td align="right">        6.17</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.00</td>
    <td align="right">       24.86</td>
    <td align="right">      442.00</td>
    <td align="right">       24.34</td>
    <td align="right">       23.17</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.17</td>
    <td align="right">       23.73</td>
    <td align="right">      425.17</td>
    <td align="right">       24.33</td>
    <td align="right">       11.17</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.33</td>
    <td align="right">       23.35</td>
    <td align="right">      362.50</td>
    <td align="right">       24.30</td>
    <td align="right">       18.17</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      281.50</td>
    <td align="right">       22.59</td>
    <td align="right">      147.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.67</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      440.50</td>
    <td align="right">       21.70</td>
    <td align="right">       53.67</td>
    <td align="right">       21.70</td>
    <td align="right">       40.00</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.14</td>
    <td align="right">      196.33</td>
    <td align="right">       20.66</td>
    <td align="right">      196.33</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3459.83</td>
    <td align="right">       21.80</td>
    <td align="right">     2645.67</td>
    <td align="right">       23.45</td>
    <td align="right">      731.17</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.00</td>
    <td align="right">       21.14</td>
    <td align="right">       53.67</td>
    <td align="right">       20.66</td>
    <td align="right">        0.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.17</td>
    <td align="right">       24.86</td>
    <td align="right">      442.00</td>
    <td align="right">       24.45</td>
    <td align="right">      196.33</td>
    <td align="right">       26.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.88</td>
    <td align="right">      245.83</td>
    <td align="right">       20.46</td>
    <td align="right">      245.83</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.29</td>
    <td align="right">      150.33</td>
    <td align="right">       20.69</td>
    <td align="right">      150.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.83</td>
    <td align="right">       82.50</td>
    <td align="right">       20.77</td>
    <td align="right">       82.50</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      349.83</td>
    <td align="right">       22.71</td>
    <td align="right">       22.33</td>
    <td align="right">       23.17</td>
    <td align="right">        7.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      151.83</td>
    <td align="right">       23.12</td>
    <td align="right">      156.67</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.50</td>
    <td align="right">       23.30</td>
    <td align="right">      331.83</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.83</td>
    <td align="right">       24.72</td>
    <td align="right">      477.33</td>
    <td align="right">       24.32</td>
    <td align="right">       17.00</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.33</td>
    <td align="right">       22.96</td>
    <td align="right">      420.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.83</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.67</td>
    <td align="right">       23.11</td>
    <td align="right">      306.00</td>
    <td align="right">       24.18</td>
    <td align="right">       15.17</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      354.67</td>
    <td align="right">       22.50</td>
    <td align="right">       84.00</td>
    <td align="right">       24.08</td>
    <td align="right">        0.83</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.67</td>
    <td align="right">       21.50</td>
    <td align="right">      101.67</td>
    <td align="right">       20.47</td>
    <td align="right">      101.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.77</td>
    <td align="right">      301.83</td>
    <td align="right">       20.47</td>
    <td align="right">      301.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3504.33</td>
    <td align="right">       21.72</td>
    <td align="right">     2681.17</td>
    <td align="right">       23.05</td>
    <td align="right">      923.00</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.83</td>
    <td align="right">       20.77</td>
    <td align="right">       22.33</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.72</td>
    <td align="right">      477.33</td>
    <td align="right">       24.41</td>
    <td align="right">      301.83</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.94</td>
    <td align="right">      168.67</td>
    <td align="right">       20.38</td>
    <td align="right">      168.67</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      374.33</td>
    <td align="right">       21.42</td>
    <td align="right">       93.67</td>
    <td align="right">       20.70</td>
    <td align="right">       91.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      401.33</td>
    <td align="right">       21.90</td>
    <td align="right">       54.17</td>
    <td align="right">       21.12</td>
    <td align="right">       50.33</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      235.33</td>
    <td align="right">       22.56</td>
    <td align="right">       81.33</td>
    <td align="right">       24.83</td>
    <td align="right">        5.33</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      123.00</td>
    <td align="right">       23.02</td>
    <td align="right">      209.00</td>
    <td align="right">       24.57</td>
    <td align="right">        7.50</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.17</td>
    <td align="right">       23.88</td>
    <td align="right">      308.00</td>
    <td align="right">       24.56</td>
    <td align="right">       13.50</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.33</td>
    <td align="right">       25.10</td>
    <td align="right">      379.83</td>
    <td align="right">       24.51</td>
    <td align="right">       37.67</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       66.17</td>
    <td align="right">       23.42</td>
    <td align="right">      333.00</td>
    <td align="right">       24.43</td>
    <td align="right">       14.83</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      121.17</td>
    <td align="right">       23.21</td>
    <td align="right">      267.00</td>
    <td align="right">       24.37</td>
    <td align="right">       22.00</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      266.50</td>
    <td align="right">       22.18</td>
    <td align="right">       92.83</td>
    <td align="right">       24.43</td>
    <td align="right">        1.17</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      395.00</td>
    <td align="right">       21.55</td>
    <td align="right">       71.17</td>
    <td align="right">       20.79</td>
    <td align="right">       65.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.85</td>
    <td align="right">      217.67</td>
    <td align="right">       20.46</td>
    <td align="right">      217.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2935.33</td>
    <td align="right">       21.81</td>
    <td align="right">     2276.33</td>
    <td align="right">       23.46</td>
    <td align="right">      695.83</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.17</td>
    <td align="right">       20.85</td>
    <td align="right">       54.17</td>
    <td align="right">       20.38</td>
    <td align="right">        1.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       25.10</td>
    <td align="right">      379.83</td>
    <td align="right">       24.83</td>
    <td align="right">      217.67</td>
    <td align="right">       26.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      377.17</td>
    <td align="right">       21.62</td>
    <td align="right">      139.00</td>
    <td align="right">       21.48</td>
    <td align="right">      107.50</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      327.83</td>
    <td align="right">       21.83</td>
    <td align="right">       92.33</td>
    <td align="right">       22.22</td>
    <td align="right">       65.17</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      380.00</td>
    <td align="right">       22.09</td>
    <td align="right">       68.83</td>
    <td align="right">       21.86</td>
    <td align="right">       54.83</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      286.33</td>
    <td align="right">       22.71</td>
    <td align="right">       68.17</td>
    <td align="right">       24.42</td>
    <td align="right">        5.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.17</td>
    <td align="right">       23.02</td>
    <td align="right">      172.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.83</td>
    <td align="right">       23.21</td>
    <td align="right">      319.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">       24.31</td>
    <td align="right">      457.50</td>
    <td align="right">       24.32</td>
    <td align="right">       16.83</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.33</td>
    <td align="right">       23.03</td>
    <td align="right">      421.00</td>
    <td align="right">       24.32</td>
    <td align="right">        2.67</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       98.17</td>
    <td align="right">       23.42</td>
    <td align="right">      353.00</td>
    <td align="right">       24.36</td>
    <td align="right">       24.83</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.17</td>
    <td align="right">       22.75</td>
    <td align="right">      231.83</td>
    <td align="right">       24.52</td>
    <td align="right">       12.83</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      307.00</td>
    <td align="right">       21.89</td>
    <td align="right">      134.67</td>
    <td align="right">       23.36</td>
    <td align="right">       49.17</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      378.33</td>
    <td align="right">       21.62</td>
    <td align="right">      132.00</td>
    <td align="right">       21.07</td>
    <td align="right">      117.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2637.33</td>
    <td align="right">       22.18</td>
    <td align="right">     2589.50</td>
    <td align="right">       23.85</td>
    <td align="right">      456.83</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.00</td>
    <td align="right">       21.62</td>
    <td align="right">       68.17</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      380.00</td>
    <td align="right">       24.31</td>
    <td align="right">      457.50</td>
    <td align="right">       24.52</td>
    <td align="right">      117.17</td>
    <td align="right">       26.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.00</td>
    <td align="right">       21.07</td>
    <td align="right">      206.33</td>
    <td align="right">       20.46</td>
    <td align="right">      206.33</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.83</td>
    <td align="right">       21.33</td>
    <td align="right">      130.33</td>
    <td align="right">       20.87</td>
    <td align="right">      125.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      447.67</td>
    <td align="right">       21.59</td>
    <td align="right">       85.67</td>
    <td align="right">       21.39</td>
    <td align="right">       74.67</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      327.83</td>
    <td align="right">       22.30</td>
    <td align="right">       87.00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.50</td>
    <td align="right">       23.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      204.83</td>
    <td align="right">       22.81</td>
    <td align="right">      220.00</td>
    <td align="right">       24.47</td>
    <td align="right">       10.67</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       93.00</td>
    <td align="right">       23.34</td>
    <td align="right">      327.00</td>
    <td align="right">       24.45</td>
    <td align="right">       12.83</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.50</td>
    <td align="right">       23.95</td>
    <td align="right">      407.33</td>
    <td align="right">       24.34</td>
    <td align="right">       31.17</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.50</td>
    <td align="right">       23.05</td>
    <td align="right">      366.00</td>
    <td align="right">       24.32</td>
    <td align="right">       13.83</td>
    <td align="right">       26.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      154.50</td>
    <td align="right">       22.70</td>
    <td align="right">      278.67</td>
    <td align="right">       24.25</td>
    <td align="right">       20.83</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      332.17</td>
    <td align="right">       22.13</td>
    <td align="right">      124.33</td>
    <td align="right">       24.29</td>
    <td align="right">        2.67</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      435.17</td>
    <td align="right">       21.35</td>
    <td align="right">      105.50</td>
    <td align="right">       21.12</td>
    <td align="right">       88.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.50</td>
    <td align="right">       20.98</td>
    <td align="right">      248.67</td>
    <td align="right">       20.47</td>
    <td align="right">      248.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3600.50</td>
    <td align="right">       21.74</td>
    <td align="right">     2586.83</td>
    <td align="right">       23.27</td>
    <td align="right">      845.50</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.50</td>
    <td align="right">       20.98</td>
    <td align="right">       85.67</td>
    <td align="right">       20.46</td>
    <td align="right">        2.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.50</td>
    <td align="right">       23.95</td>
    <td align="right">      407.33</td>
    <td align="right">       24.47</td>
    <td align="right">      248.67</td>
    <td align="right">       26.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.39284</td>
    <td align="right">    20.07293</td>
    <td align="right">     0.06210</td>
    <td align="right">     5.61225</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.51029</td>
    <td align="right">    17.09825</td>
    <td align="right">     0.08112</td>
    <td align="right">     5.66193</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63290</td>
    <td align="right">    16.53467</td>
    <td align="right">     0.12083</td>
    <td align="right">     5.71754</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96555</td>
    <td align="right">    20.27039</td>
    <td align="right">     0.25146</td>
    <td align="right">     6.75195</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05691</td>
    <td align="right">    28.39299</td>
    <td align="right">     -0.5149</td>
    <td align="right">    11.21480</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12441</td>
    <td align="right">    33.51519</td>
    <td align="right">     -0.4300</td>
    <td align="right">     9.38556</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11452</td>
    <td align="right">    44.73378</td>
    <td align="right">     -0.3600</td>
    <td align="right">     8.21436</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11188</td>
    <td align="right">    42.65754</td>
    <td align="right">     -0.3703</td>
    <td align="right">     8.34252</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13449</td>
    <td align="right">    40.57899</td>
    <td align="right">     -0.3876</td>
    <td align="right">     8.73068</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01713</td>
    <td align="right">    33.64982</td>
    <td align="right">     0.37051</td>
    <td align="right">     8.28053</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.76257</td>
    <td align="right">    21.58175</td>
    <td align="right">     0.19135</td>
    <td align="right">     6.32226</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.38206</td>
    <td align="right">    17.01081</td>
    <td align="right">     0.03918</td>
    <td align="right">     5.59743</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.85245</td>
    <td align="right">    28.09286</td>
    <td align="right">     -0.0809</td>
    <td align="right">     7.50278</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.38206</td>
    <td align="right">    16.53467</td>
    <td align="right">     -0.5149</td>
    <td align="right">     5.59743</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13449</td>
    <td align="right">    44.73378</td>
    <td align="right">     0.37051</td>
    <td align="right">    11.21480</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.32680</td>
    <td align="right">    22.70400</td>
    <td align="right">     -0.1995</td>
    <td align="right">     6.52538</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.68824</td>
    <td align="right">    18.92708</td>
    <td align="right">     -0.1283</td>
    <td align="right">     6.08620</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.13294</td>
    <td align="right">    18.27613</td>
    <td align="right">     -0.0187</td>
    <td align="right">     5.64117</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78628</td>
    <td align="right">    21.00847</td>
    <td align="right">     0.18337</td>
    <td align="right">     6.16300</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06323</td>
    <td align="right">    28.81736</td>
    <td align="right">     -0.5552</td>
    <td align="right">    12.03307</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19214</td>
    <td align="right">    33.88861</td>
    <td align="right">     -0.4486</td>
    <td align="right">     9.59749</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20681</td>
    <td align="right">    46.01396</td>
    <td align="right">     -0.3635</td>
    <td align="right">     8.09643</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17171</td>
    <td align="right">    43.89254</td>
    <td align="right">     -0.3924</td>
    <td align="right">     8.55896</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13521</td>
    <td align="right">    41.64665</td>
    <td align="right">     -0.4366</td>
    <td align="right">     9.46113</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.81370</td>
    <td align="right">    35.08533</td>
    <td align="right">     0.28858</td>
    <td align="right">     7.18799</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.07734</td>
    <td align="right">    23.64078</td>
    <td align="right">     0.00133</td>
    <td align="right">     6.01264</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.20908</td>
    <td align="right">    19.01097</td>
    <td align="right">     -0.2510</td>
    <td align="right">     7.07270</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.48922</td>
    <td align="right">    29.49205</td>
    <td align="right">     -0.1947</td>
    <td align="right">     7.71937</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.20908</td>
    <td align="right">    18.27613</td>
    <td align="right">     -0.5552</td>
    <td align="right">     5.64117</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20681</td>
    <td align="right">    46.01396</td>
    <td align="right">     0.28858</td>
    <td align="right">    12.03307</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.42975</td>
    <td align="right">    23.55379</td>
    <td align="right">     -0.4197</td>
    <td align="right">     9.74348</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.84880</td>
    <td align="right">    19.31691</td>
    <td align="right">     -0.3261</td>
    <td align="right">     8.46504</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.43751</td>
    <td align="right">    18.48444</td>
    <td align="right">     -0.1727</td>
    <td align="right">     6.96963</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.44152</td>
    <td align="right">    20.89613</td>
    <td align="right">     0.12011</td>
    <td align="right">     6.39104</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.91267</td>
    <td align="right">    28.95424</td>
    <td align="right">     -0.5691</td>
    <td align="right">    12.90550</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14255</td>
    <td align="right">    33.83445</td>
    <td align="right">     -0.4193</td>
    <td align="right">     9.29120</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18475</td>
    <td align="right">    45.66329</td>
    <td align="right">     -0.3302</td>
    <td align="right">     7.82513</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07831</td>
    <td align="right">    43.53216</td>
    <td align="right">     -0.3918</td>
    <td align="right">     8.85272</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91886</td>
    <td align="right">    41.69355</td>
    <td align="right">     -0.4840</td>
    <td align="right">    10.89940</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.26066</td>
    <td align="right">    35.78232</td>
    <td align="right">     0.16735</td>
    <td align="right">     6.70655</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.12184</td>
    <td align="right">    24.50814</td>
    <td align="right">     -0.2237</td>
    <td align="right">     7.77262</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.23154</td>
    <td align="right">    19.63190</td>
    <td align="right">     -0.4954</td>
    <td align="right">    11.40240</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.00937</td>
    <td align="right">    29.73514</td>
    <td align="right">     -0.2958</td>
    <td align="right">     8.94177</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.23154</td>
    <td align="right">    18.48444</td>
    <td align="right">     -0.5691</td>
    <td align="right">     6.39104</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18475</td>
    <td align="right">    45.66329</td>
    <td align="right">     0.16735</td>
    <td align="right">    12.90550</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.52412</td>
    <td align="right">    23.66885</td>
    <td align="right">     -0.6788</td>
    <td align="right">    16.08659</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.95215</td>
    <td align="right">    20.28459</td>
    <td align="right">     -0.5666</td>
    <td align="right">    13.17217</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.49895</td>
    <td align="right">    18.84652</td>
    <td align="right">     -0.4056</td>
    <td align="right">    10.19277</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.78065</td>
    <td align="right">    21.48220</td>
    <td align="right">     -0.0238</td>
    <td align="right">     7.21466</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.63837</td>
    <td align="right">    28.99930</td>
    <td align="right">     -0.6307</td>
    <td align="right">    16.16747</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10764</td>
    <td align="right">    33.96026</td>
    <td align="right">     -0.3810</td>
    <td align="right">     9.41076</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17226</td>
    <td align="right">    46.99533</td>
    <td align="right">     -0.2786</td>
    <td align="right">     7.85395</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92554</td>
    <td align="right">    44.52497</td>
    <td align="right">     -0.4038</td>
    <td align="right">    10.11597</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53749</td>
    <td align="right">    43.50337</td>
    <td align="right">     -0.5775</td>
    <td align="right">    14.54324</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.44996</td>
    <td align="right">    38.32093</td>
    <td align="right">     -0.0089</td>
    <td align="right">     7.01274</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.04663</td>
    <td align="right">    25.47770</td>
    <td align="right">     -0.4955</td>
    <td align="right">    12.26153</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.37823</td>
    <td align="right">    20.73761</td>
    <td align="right">     -0.7459</td>
    <td align="right">    18.44988</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.42922</td>
    <td align="right">    30.64392</td>
    <td align="right">     -0.4326</td>
    <td align="right">    11.86556</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.37823</td>
    <td align="right">    18.84652</td>
    <td align="right">     -0.7459</td>
    <td align="right">     7.01274</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17226</td>
    <td align="right">    46.99533</td>
    <td align="right">     -0.0089</td>
    <td align="right">    18.44988</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.65691</td>
    <td align="right">    23.46904</td>
    <td align="right">     -0.6143</td>
    <td align="right">    14.34302</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.26496</td>
    <td align="right">    19.92088</td>
    <td align="right">     -0.4543</td>
    <td align="right">    11.14043</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.99496</td>
    <td align="right">    18.28321</td>
    <td align="right">     -0.2530</td>
    <td align="right">     8.75995</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33742</td>
    <td align="right">    20.69821</td>
    <td align="right">     0.15362</td>
    <td align="right">     8.01779</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.90499</td>
    <td align="right">    28.41815</td>
    <td align="right">     -0.4604</td>
    <td align="right">    12.58711</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21390</td>
    <td align="right">    33.59157</td>
    <td align="right">     -0.2579</td>
    <td align="right">     8.42074</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29156</td>
    <td align="right">    46.40270</td>
    <td align="right">     -0.1614</td>
    <td align="right">     7.73115</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01064</td>
    <td align="right">    44.11064</td>
    <td align="right">     -0.2958</td>
    <td align="right">     9.42818</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78286</td>
    <td align="right">    42.55638</td>
    <td align="right">     -0.4192</td>
    <td align="right">    11.82172</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.79361</td>
    <td align="right">    37.47544</td>
    <td align="right">     0.10316</td>
    <td align="right">     7.77175</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.39458</td>
    <td align="right">    24.99292</td>
    <td align="right">     -0.3833</td>
    <td align="right">    10.35161</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.52364</td>
    <td align="right">    20.57933</td>
    <td align="right">     -0.6786</td>
    <td align="right">    16.24313</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.69150</td>
    <td align="right">    30.11889</td>
    <td align="right">     -0.3097</td>
    <td align="right">    10.54658</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52364</td>
    <td align="right">    18.28321</td>
    <td align="right">     -0.6786</td>
    <td align="right">     7.73115</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29156</td>
    <td align="right">    46.40270</td>
    <td align="right">     0.15362</td>
    <td align="right">    16.24313</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.77299</td>
    <td align="right">    21.95040</td>
    <td align="right">     -0.3203</td>
    <td align="right">    11.87648</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.13297</td>
    <td align="right">    18.96120</td>
    <td align="right">     -0.2390</td>
    <td align="right">    10.67289</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.27474</td>
    <td align="right">    17.82098</td>
    <td align="right">     -0.1900</td>
    <td align="right">     9.29668</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.05185</td>
    <td align="right">    20.99749</td>
    <td align="right">     0.05884</td>
    <td align="right">     7.83622</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.60410</td>
    <td align="right">    29.00289</td>
    <td align="right">     -0.6327</td>
    <td align="right">    16.54891</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04361</td>
    <td align="right">    34.09023</td>
    <td align="right">     -0.4025</td>
    <td align="right">    10.01331</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12410</td>
    <td align="right">    47.09166</td>
    <td align="right">     -0.2905</td>
    <td align="right">     8.25582</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94326</td>
    <td align="right">    44.34614</td>
    <td align="right">     -0.3726</td>
    <td align="right">    10.03479</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77510</td>
    <td align="right">    42.59079</td>
    <td align="right">     -0.4357</td>
    <td align="right">    12.62872</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.20060</td>
    <td align="right">    36.26510</td>
    <td align="right">     0.22167</td>
    <td align="right">     9.50280</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.33706</td>
    <td align="right">    23.47722</td>
    <td align="right">     -0.1306</td>
    <td align="right">    10.55398</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.68246</td>
    <td align="right">    19.19172</td>
    <td align="right">     -0.3707</td>
    <td align="right">    12.73022</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.00142</td>
    <td align="right">    29.73115</td>
    <td align="right">     -0.2597</td>
    <td align="right">    10.83698</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.68246</td>
    <td align="right">    17.82098</td>
    <td align="right">     -0.6327</td>
    <td align="right">     7.83622</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12410</td>
    <td align="right">    47.09166</td>
    <td align="right">     0.22167</td>
    <td align="right">    16.54891</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.77436</td>
    <td align="right">    23.10167</td>
    <td align="right">     -0.5962</td>
    <td align="right">    14.74567</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18629</td>
    <td align="right">    19.81812</td>
    <td align="right">     -0.4871</td>
    <td align="right">    12.43330</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.69348</td>
    <td align="right">    18.30122</td>
    <td align="right">     -0.3227</td>
    <td align="right">    10.18679</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.72010</td>
    <td align="right">    21.31362</td>
    <td align="right">     0.01872</td>
    <td align="right">     8.35106</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.41622</td>
    <td align="right">    29.20561</td>
    <td align="right">     -0.6101</td>
    <td align="right">    18.10888</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88652</td>
    <td align="right">    34.35025</td>
    <td align="right">     -0.3652</td>
    <td align="right">    11.25476</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90576</td>
    <td align="right">    47.50627</td>
    <td align="right">     -0.2859</td>
    <td align="right">     9.91588</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65274</td>
    <td align="right">    45.06621</td>
    <td align="right">     -0.4073</td>
    <td align="right">    12.37906</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.31476</td>
    <td align="right">    43.79301</td>
    <td align="right">     -0.5561</td>
    <td align="right">    16.11786</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.43437</td>
    <td align="right">    37.96090</td>
    <td align="right">     0.03773</td>
    <td align="right">     7.91588</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.30913</td>
    <td align="right">    24.86231</td>
    <td align="right">     -0.4027</td>
    <td align="right">    11.76582</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.61323</td>
    <td align="right">    20.24156</td>
    <td align="right">     -0.6669</td>
    <td align="right">    16.71083</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.41856</td>
    <td align="right">    30.54029</td>
    <td align="right">     -0.3868</td>
    <td align="right">    12.49465</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.61323</td>
    <td align="right">    18.30122</td>
    <td align="right">     -0.6669</td>
    <td align="right">     7.91588</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90576</td>
    <td align="right">    47.50627</td>
    <td align="right">     0.03773</td>
    <td align="right">    18.10888</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.89363</td>
    <td align="right">    23.65352</td>
    <td align="right">     -0.5687</td>
    <td align="right">    12.20422</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.08582</td>
    <td align="right">    20.74528</td>
    <td align="right">     -0.5340</td>
    <td align="right">    11.55407</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.37452</td>
    <td align="right">    19.65770</td>
    <td align="right">     -0.4516</td>
    <td align="right">     9.94474</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.62167</td>
    <td align="right">    22.82170</td>
    <td align="right">     -0.0954</td>
    <td align="right">     6.51061</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.64280</td>
    <td align="right">    29.75058</td>
    <td align="right">     -0.6980</td>
    <td align="right">    16.82399</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12012</td>
    <td align="right">    34.32375</td>
    <td align="right">     -0.4477</td>
    <td align="right">     9.74374</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23613</td>
    <td align="right">    46.12975</td>
    <td align="right">     -0.3158</td>
    <td align="right">     7.51054</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15055</td>
    <td align="right">    43.67508</td>
    <td align="right">     -0.3689</td>
    <td align="right">     8.34456</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00915</td>
    <td align="right">    42.28797</td>
    <td align="right">     -0.4494</td>
    <td align="right">    10.05176</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.18487</td>
    <td align="right">    37.13442</td>
    <td align="right">     0.15594</td>
    <td align="right">     6.48818</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.68824</td>
    <td align="right">    25.19476</td>
    <td align="right">     -0.3182</td>
    <td align="right">     8.29017</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.90416</td>
    <td align="right">    20.65610</td>
    <td align="right">     -0.5808</td>
    <td align="right">    12.62107</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.67047</td>
    <td align="right">    30.57645</td>
    <td align="right">     -0.3893</td>
    <td align="right">    10.01201</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.89363</td>
    <td align="right">    19.65770</td>
    <td align="right">     -0.6980</td>
    <td align="right">     6.48818</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23613</td>
    <td align="right">    46.12975</td>
    <td align="right">     0.15594</td>
    <td align="right">    16.82399</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07221</td>
    <td align="right">    23.13195</td>
    <td align="right">     -0.4921</td>
    <td align="right">    10.60471</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.46140</td>
    <td align="right">    20.06566</td>
    <td align="right">     -0.4032</td>
    <td align="right">     9.41584</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.89796</td>
    <td align="right">    18.79544</td>
    <td align="right">     -0.2857</td>
    <td align="right">     8.03239</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.31902</td>
    <td align="right">    21.62180</td>
    <td align="right">     0.11793</td>
    <td align="right">     7.08690</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94149</td>
    <td align="right">    28.85487</td>
    <td align="right">     -0.5068</td>
    <td align="right">    12.37491</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22234</td>
    <td align="right">    33.77674</td>
    <td align="right">     -0.3163</td>
    <td align="right">     8.20847</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35023</td>
    <td align="right">    45.39551</td>
    <td align="right">     -0.1933</td>
    <td align="right">     6.93932</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20334</td>
    <td align="right">    43.22730</td>
    <td align="right">     -0.2614</td>
    <td align="right">     7.64656</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14521</td>
    <td align="right">    41.44636</td>
    <td align="right">     -0.3114</td>
    <td align="right">     8.47926</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.36067</td>
    <td align="right">    36.35463</td>
    <td align="right">     0.24111</td>
    <td align="right">     7.67241</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.06886</td>
    <td align="right">    24.43121</td>
    <td align="right">     -0.1952</td>
    <td align="right">     7.30470</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.09630</td>
    <td align="right">    20.18490</td>
    <td align="right">     -0.5030</td>
    <td align="right">    10.90884</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.93794</td>
    <td align="right">    29.84884</td>
    <td align="right">     -0.2591</td>
    <td align="right">     8.72604</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.07221</td>
    <td align="right">    18.79544</td>
    <td align="right">     -0.5068</td>
    <td align="right">     6.93932</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35023</td>
    <td align="right">    45.39551</td>
    <td align="right">     0.24111</td>
    <td align="right">    12.37491</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.77401</td>
    <td align="right">    21.32876</td>
    <td align="right">     -0.2606</td>
    <td align="right">     9.74618</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.89578</td>
    <td align="right">    18.89349</td>
    <td align="right">     -0.2574</td>
    <td align="right">     9.61851</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.85726</td>
    <td align="right">    17.97571</td>
    <td align="right">     -0.2785</td>
    <td align="right">     9.03977</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.85338</td>
    <td align="right">    21.37733</td>
    <td align="right">     -0.0176</td>
    <td align="right">     7.03453</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.55333</td>
    <td align="right">    29.12423</td>
    <td align="right">     -0.7168</td>
    <td align="right">    17.86775</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14181</td>
    <td align="right">    33.88387</td>
    <td align="right">     -0.4521</td>
    <td align="right">    10.34425</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27300</td>
    <td align="right">    47.93753</td>
    <td align="right">     -0.2930</td>
    <td align="right">     7.49583</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20789</td>
    <td align="right">    44.52899</td>
    <td align="right">     -0.3155</td>
    <td align="right">     8.09781</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22670</td>
    <td align="right">    41.87624</td>
    <td align="right">     -0.2981</td>
    <td align="right">     8.70577</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.80647</td>
    <td align="right">    35.25787</td>
    <td align="right">     0.37708</td>
    <td align="right">     9.96454</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.82862</td>
    <td align="right">    22.67679</td>
    <td align="right">     0.03432</td>
    <td align="right">     8.47819</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.77960</td>
    <td align="right">    18.60045</td>
    <td align="right">     -0.2758</td>
    <td align="right">    10.00582</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.10688</td>
    <td align="right">    29.53885</td>
    <td align="right">     -0.2307</td>
    <td align="right">     9.71833</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.77401</td>
    <td align="right">    17.97571</td>
    <td align="right">     -0.7168</td>
    <td align="right">     7.03453</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27300</td>
    <td align="right">    47.93753</td>
    <td align="right">     0.37708</td>
    <td align="right">    17.86775</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.15749</td>
    <td align="right">    22.90946</td>
    <td align="right">     -0.4774</td>
    <td align="right">    10.70854</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.35258</td>
    <td align="right">    20.08911</td>
    <td align="right">     -0.4415</td>
    <td align="right">    10.25435</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.68760</td>
    <td align="right">    18.85270</td>
    <td align="right">     -0.3374</td>
    <td align="right">     8.89887</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.81758</td>
    <td align="right">    22.11204</td>
    <td align="right">     0.00397</td>
    <td align="right">     7.11683</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.62731</td>
    <td align="right">    29.38039</td>
    <td align="right">     -0.6102</td>
    <td align="right">    15.75330</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07496</td>
    <td align="right">    34.23875</td>
    <td align="right">     -0.3760</td>
    <td align="right">     9.51432</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18012</td>
    <td align="right">    45.98516</td>
    <td align="right">     -0.2591</td>
    <td align="right">     7.74770</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10047</td>
    <td align="right">    43.59933</td>
    <td align="right">     -0.3044</td>
    <td align="right">     8.45068</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99271</td>
    <td align="right">    41.96483</td>
    <td align="right">     -0.3630</td>
    <td align="right">     9.45737</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.22439</td>
    <td align="right">    36.49367</td>
    <td align="right">     0.21942</td>
    <td align="right">     7.52336</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.93198</td>
    <td align="right">    24.40349</td>
    <td align="right">     -0.2228</td>
    <td align="right">     7.80468</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.13636</td>
    <td align="right">    20.03052</td>
    <td align="right">     -0.5001</td>
    <td align="right">    11.16951</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.78356</td>
    <td align="right">    30.08063</td>
    <td align="right">     -0.3057</td>
    <td align="right">     9.54134</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.13636</td>
    <td align="right">    18.85270</td>
    <td align="right">     -0.6102</td>
    <td align="right">     7.11683</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18012</td>
    <td align="right">    45.98516</td>
    <td align="right">     0.21942</td>
    <td align="right">    15.75330</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.88642</td>
    <td align="right">    23.36946</td>
    <td align="right">     -0.5619</td>
    <td align="right">    12.34389</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.29195</td>
    <td align="right">    20.27234</td>
    <td align="right">     -0.4635</td>
    <td align="right">    10.42348</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.82805</td>
    <td align="right">    18.93796</td>
    <td align="right">     -0.3194</td>
    <td align="right">     8.36747</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.08258</td>
    <td align="right">    21.61473</td>
    <td align="right">     0.03366</td>
    <td align="right">     6.49483</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.86120</td>
    <td align="right">    28.77939</td>
    <td align="right">     -0.5919</td>
    <td align="right">    13.91393</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21239</td>
    <td align="right">    33.78989</td>
    <td align="right">     -0.3875</td>
    <td align="right">     8.82683</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26396</td>
    <td align="right">    47.07948</td>
    <td align="right">     -0.2856</td>
    <td align="right">     7.30140</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10123</td>
    <td align="right">    44.58443</td>
    <td align="right">     -0.3774</td>
    <td align="right">     8.75885</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83067</td>
    <td align="right">    43.18056</td>
    <td align="right">     -0.5071</td>
    <td align="right">    11.69165</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.92358</td>
    <td align="right">    37.86525</td>
    <td align="right">     0.09776</td>
    <td align="right">     6.55457</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.52836</td>
    <td align="right">    25.17680</td>
    <td align="right">     -0.3611</td>
    <td align="right">     9.26155</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.77780</td>
    <td align="right">    20.43980</td>
    <td align="right">     -0.6154</td>
    <td align="right">    13.85134</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.72652</td>
    <td align="right">    30.50109</td>
    <td align="right">     -0.3615</td>
    <td align="right">     9.81505</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.77780</td>
    <td align="right">    18.93796</td>
    <td align="right">     -0.6154</td>
    <td align="right">     6.49483</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26396</td>
    <td align="right">    47.07948</td>
    <td align="right">     0.09776</td>
    <td align="right">    13.91393</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.93222</td>
    <td align="right">    22.71354</td>
    <td align="right">     -0.5313</td>
    <td align="right">    11.72439</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.50426</td>
    <td align="right">    19.12637</td>
    <td align="right">     -0.3883</td>
    <td align="right">     9.63591</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.06471</td>
    <td align="right">    17.76897</td>
    <td align="right">     -0.2339</td>
    <td align="right">     8.06913</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.33306</td>
    <td align="right">    20.47951</td>
    <td align="right">     0.13826</td>
    <td align="right">     7.64556</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.94118</td>
    <td align="right">    27.91450</td>
    <td align="right">     -0.4893</td>
    <td align="right">    12.83509</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.25940</td>
    <td align="right">    33.06352</td>
    <td align="right">     -0.2999</td>
    <td align="right">     8.74130</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.33340</td>
    <td align="right">    46.30842</td>
    <td align="right">     -0.1975</td>
    <td align="right">     7.80204</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.05850</td>
    <td align="right">    43.88166</td>
    <td align="right">     -0.3236</td>
    <td align="right">     9.37992</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.83747</td>
    <td align="right">    42.21774</td>
    <td align="right">     -0.4332</td>
    <td align="right">    11.66424</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.89557</td>
    <td align="right">    37.14264</td>
    <td align="right">     0.12602</td>
    <td align="right">     7.43712</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.67184</td>
    <td align="right">    24.11551</td>
    <td align="right">     -0.3024</td>
    <td align="right">     8.66940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.84962</td>
    <td align="right">    19.70390</td>
    <td align="right">     -0.5791</td>
    <td align="right">    12.94232</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.81375</td>
    <td align="right">    29.61064</td>
    <td align="right">     -0.2929</td>
    <td align="right">     9.71523</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.84962</td>
    <td align="right">    17.76897</td>
    <td align="right">     -0.5791</td>
    <td align="right">     7.43712</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.33340</td>
    <td align="right">    46.30842</td>
    <td align="right">     0.13826</td>
    <td align="right">    12.94232</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.27710</td>
    <td align="right">    21.28548</td>
    <td align="right">     -0.1802</td>
    <td align="right">     9.38494</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.55699</td>
    <td align="right">    18.62919</td>
    <td align="right">     -0.1224</td>
    <td align="right">     8.75317</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.65099</td>
    <td align="right">    17.66780</td>
    <td align="right">     -0.0962</td>
    <td align="right">     7.74352</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.34097</td>
    <td align="right">    21.03848</td>
    <td align="right">     0.11376</td>
    <td align="right">     7.13143</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.82467</td>
    <td align="right">    28.75632</td>
    <td align="right">     -0.5942</td>
    <td align="right">    14.24928</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15978</td>
    <td align="right">    33.89605</td>
    <td align="right">     -0.4059</td>
    <td align="right">     9.27146</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22705</td>
    <td align="right">    47.12859</td>
    <td align="right">     -0.2944</td>
    <td align="right">     7.55567</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11865</td>
    <td align="right">    44.36492</td>
    <td align="right">     -0.3458</td>
    <td align="right">     8.59053</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03888</td>
    <td align="right">    42.23400</td>
    <td align="right">     -0.3727</td>
    <td align="right">    10.00967</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.59478</td>
    <td align="right">    35.72894</td>
    <td align="right">     0.31303</td>
    <td align="right">     9.48776</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.83409</td>
    <td align="right">    22.89595</td>
    <td align="right">     0.00449</td>
    <td align="right">     8.85153</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.24623</td>
    <td align="right">    18.52423</td>
    <td align="right">     -0.2127</td>
    <td align="right">     9.76571</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.32772</td>
    <td align="right">    29.42909</td>
    <td align="right">     -0.1842</td>
    <td align="right">     9.24307</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.24623</td>
    <td align="right">    17.66780</td>
    <td align="right">     -0.5942</td>
    <td align="right">     7.13143</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22705</td>
    <td align="right">    47.12859</td>
    <td align="right">     0.31303</td>
    <td align="right">    14.24928</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.11103</td>
    <td align="right">    22.62918</td>
    <td align="right">     -0.4867</td>
    <td align="right">    11.48792</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.46195</td>
    <td align="right">    19.66935</td>
    <td align="right">     -0.3977</td>
    <td align="right">    10.07183</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.92533</td>
    <td align="right">    18.25128</td>
    <td align="right">     -0.2553</td>
    <td align="right">     8.61271</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.92340</td>
    <td align="right">    21.38658</td>
    <td align="right">     0.05804</td>
    <td align="right">     7.65646</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.61643</td>
    <td align="right">    28.91140</td>
    <td align="right">     -0.5754</td>
    <td align="right">    15.80907</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02885</td>
    <td align="right">    34.07527</td>
    <td align="right">     -0.3597</td>
    <td align="right">    10.00268</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04287</td>
    <td align="right">    47.38906</td>
    <td align="right">     -0.2794</td>
    <td align="right">     8.75832</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85388</td>
    <td align="right">    45.00054</td>
    <td align="right">     -0.3724</td>
    <td align="right">    10.45454</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57852</td>
    <td align="right">    43.41472</td>
    <td align="right">     -0.4923</td>
    <td align="right">    13.22120</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.77112</td>
    <td align="right">    37.58483</td>
    <td align="right">     0.11853</td>
    <td align="right">     7.49537</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.65724</td>
    <td align="right">    24.49741</td>
    <td align="right">     -0.2949</td>
    <td align="right">     9.23322</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.99182</td>
    <td align="right">    19.77012</td>
    <td align="right">     -0.5433</td>
    <td align="right">    12.72079</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.67283</td>
    <td align="right">    30.29498</td>
    <td align="right">     -0.3235</td>
    <td align="right">    10.46794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.99182</td>
    <td align="right">    18.25128</td>
    <td align="right">     -0.5754</td>
    <td align="right">     7.49537</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04287</td>
    <td align="right">    47.38906</td>
    <td align="right">     0.11853</td>
    <td align="right">    15.80907</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.312250E+10</td>
    <td align="right">0.894783E+09</td>
    <td align="right">      110.50</td>
    <td align="right">0.304641E+10</td>
    <td align="right"> 76091237.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25011.75</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">    25011.75</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">     1889.22</td>
    <td align="right">01-JAN-13:55</td>
    <td align="right">     6636.90</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.692279E+10</td>
    <td align="right">0.191421E+10</td>
    <td align="right">      158.25</td>
    <td align="right">0.678641E+10</td>
    <td align="right">0.136384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    34405.50</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">    34405.50</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">     3457.36</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">     8648.78</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153940E+11</td>
    <td align="right">0.416472E+10</td>
    <td align="right">      267.83</td>
    <td align="right">0.153188E+11</td>
    <td align="right"> 75231027.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    41888.79</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">    41888.79</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">     2653.18</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">    10387.10</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.361951E+11</td>
    <td align="right">0.971922E+10</td>
    <td align="right">      369.18</td>
    <td align="right">0.357306E+11</td>
    <td align="right">0.464485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    67108.39</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">    67108.39</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">     5385.28</td>
    <td align="right">29-APR-07:50</td>
    <td align="right">    20031.88</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.649010E+11</td>
    <td align="right">0.177540E+11</td>
    <td align="right">      454.59</td>
    <td align="right">0.625045E+11</td>
    <td align="right">0.239648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   103916.52</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">   103916.52</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">    19642.45</td>
    <td align="right">25-MAY-09:00</td>
    <td align="right">    26463.82</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.884545E+11</td>
    <td align="right">0.261024E+11</td>
    <td align="right">      463.71</td>
    <td align="right">0.839918E+11</td>
    <td align="right">0.446264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   120352.46</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">   116579.72</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    41877.34</td>
    <td align="right">28-JUN-04:03</td>
    <td align="right">    33067.13</td>
    <td align="right">15-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106155E+12</td>
    <td align="right">0.295954E+11</td>
    <td align="right">      467.18</td>
    <td align="right">0.822605E+11</td>
    <td align="right">0.238947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   145837.69</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">   116247.75</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    98177.82</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">    34586.88</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.985038E+11</td>
    <td align="right">0.270506E+11</td>
    <td align="right">      486.40</td>
    <td align="right">0.817937E+11</td>
    <td align="right">0.167101E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   136752.43</td>
    <td align="right">02-AUG-04:01</td>
    <td align="right">   116470.31</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    81512.68</td>
    <td align="right">02-AUG-04:04</td>
    <td align="right">    32898.75</td>
    <td align="right">02-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.805070E+11</td>
    <td align="right">0.215486E+11</td>
    <td align="right">      434.80</td>
    <td align="right">0.676202E+11</td>
    <td align="right">0.128868E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   135228.28</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">    88668.80</td>
    <td align="right">13-SEP-04:02</td>
    <td align="right">    86301.45</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">    32598.45</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453922E+11</td>
    <td align="right">0.117924E+11</td>
    <td align="right">      392.12</td>
    <td align="right">0.389319E+11</td>
    <td align="right">0.646027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   119302.37</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">   107066.12</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    53250.94</td>
    <td align="right">04-OCT-04:03</td>
    <td align="right">    28566.29</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130795E+11</td>
    <td align="right">0.352993E+10</td>
    <td align="right">      233.42</td>
    <td align="right">0.124467E+11</td>
    <td align="right">0.632754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    48262.42</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">    48262.42</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">     6891.51</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">    11618.92</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218412E+10</td>
    <td align="right">0.642077E+09</td>
    <td align="right">      100.50</td>
    <td align="right">0.213786E+10</td>
    <td align="right"> 46260134.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    16855.97</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">    16855.97</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">      833.93</td>
    <td align="right">05-DEC-15:10</td>
    <td align="right">     4699.56</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.560812E+12</td>
    <td align="right">0.154708E+12</td>
    <td align="right">     3938.47</td>
    <td align="right">0.492569E+12</td>
    <td align="right">0.682422E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.218412E+10</td>
    <td align="right">0.642077E+09</td>
    <td align="right">      100.50</td>
    <td align="right">0.213786E+10</td>
    <td align="right"> 46260134.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16855.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16855.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">      833.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4699.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106155E+12</td>
    <td align="right">0.295954E+11</td>
    <td align="right">      486.40</td>
    <td align="right">0.839918E+11</td>
    <td align="right">0.238947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   145837.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116579.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98177.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34586.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237910E+10</td>
    <td align="right">0.688048E+09</td>
    <td align="right">      110.33</td>
    <td align="right">0.230971E+10</td>
    <td align="right"> 69393299.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18925.33</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">    18925.33</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">     1269.85</td>
    <td align="right">12-JAN-17:02</td>
    <td align="right">     5103.01</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.556333E+10</td>
    <td align="right">0.155365E+10</td>
    <td align="right">      161.26</td>
    <td align="right">0.543960E+10</td>
    <td align="right">0.123721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    25900.63</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">    25900.63</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">     2709.81</td>
    <td align="right">27-FEB-16:50</td>
    <td align="right">     6654.57</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116951E+11</td>
    <td align="right">0.321037E+10</td>
    <td align="right">      268.97</td>
    <td align="right">0.116201E+11</td>
    <td align="right"> 75061239.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    32265.76</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">    32265.76</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">     2171.13</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">     8169.77</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301400E+11</td>
    <td align="right">0.816451E+10</td>
    <td align="right">      382.34</td>
    <td align="right">0.297400E+11</td>
    <td align="right">0.399984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    62535.52</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">    62535.52</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">     4570.39</td>
    <td align="right">29-APR-04:05</td>
    <td align="right">    18763.21</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548513E+11</td>
    <td align="right">0.150853E+11</td>
    <td align="right">      463.28</td>
    <td align="right">0.531082E+11</td>
    <td align="right">0.174317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    87313.34</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">    87313.34</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">    13471.26</td>
    <td align="right">25-MAY-09:00</td>
    <td align="right">    23879.06</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.771720E+11</td>
    <td align="right">0.228967E+11</td>
    <td align="right">      471.14</td>
    <td align="right">0.740296E+11</td>
    <td align="right">0.314242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    90547.34</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    90547.34</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    27603.39</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">    30504.81</td>
    <td align="right">15-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.906196E+11</td>
    <td align="right">0.252129E+11</td>
    <td align="right">      472.74</td>
    <td align="right">0.699954E+11</td>
    <td align="right">0.206242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   123631.84</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">    88703.56</td>
    <td align="right">26-JUL-04:02</td>
    <td align="right">    82835.30</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">    29320.54</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.793454E+11</td>
    <td align="right">0.218635E+11</td>
    <td align="right">      486.28</td>
    <td align="right">0.665692E+11</td>
    <td align="right">0.127762E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   115929.93</td>
    <td align="right">02-AUG-04:01</td>
    <td align="right">    90589.86</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    68595.29</td>
    <td align="right">02-AUG-04:02</td>
    <td align="right">    28855.61</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.628239E+11</td>
    <td align="right">0.168887E+11</td>
    <td align="right">      434.26</td>
    <td align="right">0.529187E+11</td>
    <td align="right">0.990526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   114637.86</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">    70628.44</td>
    <td align="right">20-SEP-15:00</td>
    <td align="right">    73171.53</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">    27634.87</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340332E+11</td>
    <td align="right">0.894028E+10</td>
    <td align="right">      386.63</td>
    <td align="right">0.292901E+11</td>
    <td align="right">0.474306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    83149.17</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    83149.17</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    30061.68</td>
    <td align="right">04-OCT-04:03</td>
    <td align="right">    22721.53</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.953845E+10</td>
    <td align="right">0.261837E+10</td>
    <td align="right">      229.45</td>
    <td align="right">0.903058E+10</td>
    <td align="right">0.507873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    35825.37</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">    35825.37</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">     5469.35</td>
    <td align="right">02-NOV-17:00</td>
    <td align="right">     8625.89</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166968E+10</td>
    <td align="right">0.493734E+09</td>
    <td align="right">      100.67</td>
    <td align="right">0.162467E+10</td>
    <td align="right"> 45005967.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    12260.94</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">    12260.94</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">      718.87</td>
    <td align="right">05-DEC-16:40</td>
    <td align="right">     3470.06</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.459831E+12</td>
    <td align="right">0.127616E+12</td>
    <td align="right">     3967.36</td>
    <td align="right">0.405676E+12</td>
    <td align="right">0.541554E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.166968E+10</td>
    <td align="right">0.493734E+09</td>
    <td align="right">      100.67</td>
    <td align="right">0.162467E+10</td>
    <td align="right"> 45005967.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12260.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12260.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      718.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3470.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.906196E+11</td>
    <td align="right">0.252129E+11</td>
    <td align="right">      486.28</td>
    <td align="right">0.740296E+11</td>
    <td align="right">0.206242E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   123631.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90589.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82835.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30504.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.269941E+10</td>
    <td align="right">0.782576E+09</td>
    <td align="right">      110.00</td>
    <td align="right">0.259073E+10</td>
    <td align="right">0.108679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20991.27</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">    20991.27</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">     1691.46</td>
    <td align="right">02-JAN-12:30</td>
    <td align="right">     5701.29</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.629434E+10</td>
    <td align="right">0.176621E+10</td>
    <td align="right">      161.69</td>
    <td align="right">0.613555E+10</td>
    <td align="right">0.158795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    27779.21</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">    27779.21</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">     3224.96</td>
    <td align="right">27-FEB-16:50</td>
    <td align="right">     7245.17</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134554E+11</td>
    <td align="right">0.370543E+10</td>
    <td align="right">      270.33</td>
    <td align="right">0.133541E+11</td>
    <td align="right">0.101278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    38187.95</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">    38187.95</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">     2602.11</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">     9649.87</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358362E+11</td>
    <td align="right">0.971218E+10</td>
    <td align="right">      375.26</td>
    <td align="right">0.352997E+11</td>
    <td align="right">0.536548E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    75923.07</td>
    <td align="right">21-APR-14:40</td>
    <td align="right">    75923.07</td>
    <td align="right">21-APR-14:40</td>
    <td align="right">     5492.73</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    22777.70</td>
    <td align="right">21-APR-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.652558E+11</td>
    <td align="right">0.180055E+11</td>
    <td align="right">      461.09</td>
    <td align="right">0.629589E+11</td>
    <td align="right">0.229685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    92983.98</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    92983.98</td>
    <td align="right">31-MAY-04:01</td>
    <td align="right">    22341.47</td>
    <td align="right">24-MAY-12:40</td>
    <td align="right">    28769.66</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.907478E+11</td>
    <td align="right">0.270304E+11</td>
    <td align="right">      472.90</td>
    <td align="right">0.868141E+11</td>
    <td align="right">0.393366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   109972.36</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">   109972.36</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    30290.50</td>
    <td align="right">20-JUN-04:01</td>
    <td align="right">    36888.05</td>
    <td align="right">15-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104565E+12</td>
    <td align="right">0.292397E+11</td>
    <td align="right">      477.56</td>
    <td align="right">0.825866E+11</td>
    <td align="right">0.219787E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   144934.06</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">   115044.31</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    97497.74</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">    35215.48</td>
    <td align="right">26-JUL-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.913582E+11</td>
    <td align="right">0.253101E+11</td>
    <td align="right">      487.48</td>
    <td align="right">0.769953E+11</td>
    <td align="right">0.143630E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   135905.10</td>
    <td align="right">02-AUG-04:01</td>
    <td align="right">   112380.39</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    80454.03</td>
    <td align="right">02-AUG-04:02</td>
    <td align="right">    34025.10</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.719698E+11</td>
    <td align="right">0.194121E+11</td>
    <td align="right">      431.39</td>
    <td align="right">0.605932E+11</td>
    <td align="right">0.113766E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   134390.39</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">    83889.86</td>
    <td align="right">20-SEP-14:50</td>
    <td align="right">    85766.14</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">    32396.46</td>
    <td align="right">22-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.380596E+11</td>
    <td align="right">0.100513E+11</td>
    <td align="right">      378.33</td>
    <td align="right">0.323925E+11</td>
    <td align="right">0.566715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    94265.34</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    94265.34</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    30911.98</td>
    <td align="right">04-OCT-04:01</td>
    <td align="right">    26969.23</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102850E+11</td>
    <td align="right">0.284789E+10</td>
    <td align="right">      224.63</td>
    <td align="right">0.962756E+10</td>
    <td align="right">0.657463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    37641.05</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">    37641.05</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">     6620.05</td>
    <td align="right">02-NOV-14:40</td>
    <td align="right">     9281.56</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188928E+10</td>
    <td align="right">0.559608E+09</td>
    <td align="right">      100.50</td>
    <td align="right">0.182830E+10</td>
    <td align="right"> 60985368.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    13739.01</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">    13739.01</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">      872.34</td>
    <td align="right">05-DEC-16:30</td>
    <td align="right">     3904.11</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.532416E+12</td>
    <td align="right">0.148423E+12</td>
    <td align="right">     3951.16</td>
    <td align="right">0.471177E+12</td>
    <td align="right">0.612396E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.188928E+10</td>
    <td align="right">0.559608E+09</td>
    <td align="right">      100.50</td>
    <td align="right">0.182830E+10</td>
    <td align="right"> 60985368.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13739.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13739.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      872.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3904.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104565E+12</td>
    <td align="right">0.292397E+11</td>
    <td align="right">      487.48</td>
    <td align="right">0.868141E+11</td>
    <td align="right">0.219787E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   144934.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115044.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97497.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36888.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.02</td>
    <td align="right">        0.00</td>
    <td align="right">      280.02</td>
    <td align="right">       28.19</td>
    <td align="right">     1865.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      341.94</td>
    <td align="right">        0.00</td>
    <td align="right">      341.94</td>
    <td align="right">      110.85</td>
    <td align="right">     1668.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      447.49</td>
    <td align="right">        0.00</td>
    <td align="right">      447.49</td>
    <td align="right">      239.43</td>
    <td align="right">     1394.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      516.91</td>
    <td align="right">        4.31</td>
    <td align="right">      512.60</td>
    <td align="right">      537.34</td>
    <td align="right">      820.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.40</td>
    <td align="right">       45.92</td>
    <td align="right">      568.48</td>
    <td align="right">      909.79</td>
    <td align="right">      478.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      654.02</td>
    <td align="right">       82.64</td>
    <td align="right">      571.38</td>
    <td align="right">     1338.71</td>
    <td align="right">      263.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      603.97</td>
    <td align="right">       60.38</td>
    <td align="right">      543.59</td>
    <td align="right">     1255.70</td>
    <td align="right">      210.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      508.27</td>
    <td align="right">       10.86</td>
    <td align="right">      497.41</td>
    <td align="right">      997.06</td>
    <td align="right">      282.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      443.11</td>
    <td align="right">        0.19</td>
    <td align="right">      442.92</td>
    <td align="right">      754.52</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      367.89</td>
    <td align="right">        0.00</td>
    <td align="right">      367.89</td>
    <td align="right">      355.37</td>
    <td align="right">      882.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      297.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.00</td>
    <td align="right">       66.55</td>
    <td align="right">     1565.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      277.85</td>
    <td align="right">        0.00</td>
    <td align="right">      277.85</td>
    <td align="right">       20.69</td>
    <td align="right">     2073.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      446.58</td>
    <td align="right">       17.11</td>
    <td align="right">      429.47</td>
    <td align="right">      553.45</td>
    <td align="right">     1001.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      277.85</td>
    <td align="right">        0.00</td>
    <td align="right">      277.85</td>
    <td align="right">       20.69</td>
    <td align="right">      210.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      654.02</td>
    <td align="right">       82.64</td>
    <td align="right">      571.38</td>
    <td align="right">     1338.71</td>
    <td align="right">     2073.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.72</td>
    <td align="right">      271.27</td>
    <td align="right">      228.45</td>
    <td align="right">      406.25</td>
    <td align="right">     1120.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.87</td>
    <td align="right">      380.61</td>
    <td align="right">      287.26</td>
    <td align="right">      677.32</td>
    <td align="right">      995.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      824.38</td>
    <td align="right">      454.02</td>
    <td align="right">      370.36</td>
    <td align="right">      926.60</td>
    <td align="right">      838.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      993.09</td>
    <td align="right">      550.61</td>
    <td align="right">      442.48</td>
    <td align="right">     1384.26</td>
    <td align="right">      500.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.80</td>
    <td align="right">      556.58</td>
    <td align="right">      468.22</td>
    <td align="right">     1664.97</td>
    <td align="right">      312.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1025.55</td>
    <td align="right">      570.26</td>
    <td align="right">      455.29</td>
    <td align="right">     1941.49</td>
    <td align="right">      172.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      919.61</td>
    <td align="right">      480.45</td>
    <td align="right">      439.16</td>
    <td align="right">     1758.29</td>
    <td align="right">      139.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      875.17</td>
    <td align="right">      447.66</td>
    <td align="right">      427.51</td>
    <td align="right">     1590.95</td>
    <td align="right">      184.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      866.94</td>
    <td align="right">      494.39</td>
    <td align="right">      372.55</td>
    <td align="right">     1449.46</td>
    <td align="right">      345.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      667.06</td>
    <td align="right">      359.94</td>
    <td align="right">      307.12</td>
    <td align="right">      888.28</td>
    <td align="right">      554.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      598.17</td>
    <td align="right">      348.27</td>
    <td align="right">      249.90</td>
    <td align="right">      586.23</td>
    <td align="right">      939.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      499.34</td>
    <td align="right">      264.77</td>
    <td align="right">      234.56</td>
    <td align="right">      381.43</td>
    <td align="right">     1237.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      788.56</td>
    <td align="right">      431.34</td>
    <td align="right">      357.22</td>
    <td align="right">     1139.53</td>
    <td align="right">      609.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.34</td>
    <td align="right">      264.77</td>
    <td align="right">      228.45</td>
    <td align="right">      381.43</td>
    <td align="right">      139.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1025.55</td>
    <td align="right">      570.26</td>
    <td align="right">      468.22</td>
    <td align="right">     1941.49</td>
    <td align="right">     1237.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1912.11</td>
    <td align="right">     1447.77</td>
    <td align="right">      464.34</td>
    <td align="right">     2470.86</td>
    <td align="right">     1634.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1776.82</td>
    <td align="right">     1252.59</td>
    <td align="right">      524.23</td>
    <td align="right">     2259.98</td>
    <td align="right">     1501.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1449.19</td>
    <td align="right">      837.73</td>
    <td align="right">      611.46</td>
    <td align="right">     1753.57</td>
    <td align="right">     1347.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      986.89</td>
    <td align="right">      373.10</td>
    <td align="right">      613.79</td>
    <td align="right">     1240.14</td>
    <td align="right">      840.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      696.20</td>
    <td align="right">      101.11</td>
    <td align="right">      595.09</td>
    <td align="right">     1022.55</td>
    <td align="right">      504.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      599.18</td>
    <td align="right">       40.09</td>
    <td align="right">      559.09</td>
    <td align="right">     1250.29</td>
    <td align="right">      271.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      611.27</td>
    <td align="right">       59.14</td>
    <td align="right">      552.13</td>
    <td align="right">     1247.75</td>
    <td align="right">      218.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      781.36</td>
    <td align="right">      210.97</td>
    <td align="right">      570.39</td>
    <td align="right">     1399.33</td>
    <td align="right">      297.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1217.72</td>
    <td align="right">      635.97</td>
    <td align="right">      581.76</td>
    <td align="right">     2035.03</td>
    <td align="right">      571.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1647.16</td>
    <td align="right">     1114.24</td>
    <td align="right">      532.92</td>
    <td align="right">     2471.32</td>
    <td align="right">      881.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1977.62</td>
    <td align="right">     1507.18</td>
    <td align="right">      470.44</td>
    <td align="right">     2682.10</td>
    <td align="right">     1401.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1957.91</td>
    <td align="right">     1468.67</td>
    <td align="right">      489.24</td>
    <td align="right">     2488.29</td>
    <td align="right">     1764.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1298.37</td>
    <td align="right">      751.21</td>
    <td align="right">      547.16</td>
    <td align="right">     1857.45</td>
    <td align="right">      933.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      599.18</td>
    <td align="right">       40.09</td>
    <td align="right">      464.34</td>
    <td align="right">     1022.55</td>
    <td align="right">      218.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1977.62</td>
    <td align="right">     1507.18</td>
    <td align="right">      613.79</td>
    <td align="right">     2682.10</td>
    <td align="right">     1764.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      526.20</td>
    <td align="right">      296.44</td>
    <td align="right">      229.76</td>
    <td align="right">      511.95</td>
    <td align="right">     1188.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      593.60</td>
    <td align="right">      315.56</td>
    <td align="right">      278.04</td>
    <td align="right">      630.98</td>
    <td align="right">     1076.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      808.34</td>
    <td align="right">      433.04</td>
    <td align="right">      375.30</td>
    <td align="right">      976.83</td>
    <td align="right">      911.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      929.04</td>
    <td align="right">      501.52</td>
    <td align="right">      427.51</td>
    <td align="right">     1363.76</td>
    <td align="right">      556.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1000.60</td>
    <td align="right">      535.05</td>
    <td align="right">      465.55</td>
    <td align="right">     1680.78</td>
    <td align="right">      347.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      974.24</td>
    <td align="right">      523.07</td>
    <td align="right">      451.17</td>
    <td align="right">     1892.30</td>
    <td align="right">      190.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      864.58</td>
    <td align="right">      429.43</td>
    <td align="right">      435.14</td>
    <td align="right">     1691.19</td>
    <td align="right">      151.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      837.26</td>
    <td align="right">      426.50</td>
    <td align="right">      410.76</td>
    <td align="right">     1561.97</td>
    <td align="right">      198.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      856.14</td>
    <td align="right">      476.73</td>
    <td align="right">      379.41</td>
    <td align="right">     1500.25</td>
    <td align="right">      381.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      737.10</td>
    <td align="right">      430.06</td>
    <td align="right">      307.04</td>
    <td align="right">     1084.44</td>
    <td align="right">      590.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      619.00</td>
    <td align="right">      376.92</td>
    <td align="right">      242.08</td>
    <td align="right">      708.84</td>
    <td align="right">     1005.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      499.11</td>
    <td align="right">      271.28</td>
    <td align="right">      227.83</td>
    <td align="right">      458.38</td>
    <td align="right">     1302.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      771.07</td>
    <td align="right">      418.24</td>
    <td align="right">      352.83</td>
    <td align="right">     1174.12</td>
    <td align="right">      656.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.11</td>
    <td align="right">      271.28</td>
    <td align="right">      227.83</td>
    <td align="right">      458.38</td>
    <td align="right">      151.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1000.60</td>
    <td align="right">      535.05</td>
    <td align="right">      465.55</td>
    <td align="right">     1892.30</td>
    <td align="right">     1302.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.34</td>
    <td align="right">        0.00</td>
    <td align="right">       93.34</td>
    <td align="right">        8.41</td>
    <td align="right">      665.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.97</td>
    <td align="right">        0.00</td>
    <td align="right">      113.97</td>
    <td align="right">       40.42</td>
    <td align="right">      574.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.16</td>
    <td align="right">        0.00</td>
    <td align="right">      149.16</td>
    <td align="right">       93.69</td>
    <td align="right">      467.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.30</td>
    <td align="right">        1.44</td>
    <td align="right">      170.86</td>
    <td align="right">      199.10</td>
    <td align="right">      268.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      204.79</td>
    <td align="right">       15.30</td>
    <td align="right">      189.48</td>
    <td align="right">      320.17</td>
    <td align="right">      156.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.00</td>
    <td align="right">       27.55</td>
    <td align="right">      190.45</td>
    <td align="right">      461.17</td>
    <td align="right">       83.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.31</td>
    <td align="right">       20.13</td>
    <td align="right">      181.19</td>
    <td align="right">      428.73</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      169.42</td>
    <td align="right">        3.62</td>
    <td align="right">      165.79</td>
    <td align="right">      336.02</td>
    <td align="right">      102.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.70</td>
    <td align="right">        0.06</td>
    <td align="right">      147.63</td>
    <td align="right">      249.91</td>
    <td align="right">      207.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      122.62</td>
    <td align="right">        0.00</td>
    <td align="right">      122.62</td>
    <td align="right">      114.04</td>
    <td align="right">      333.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.99</td>
    <td align="right">        0.00</td>
    <td align="right">       98.99</td>
    <td align="right">       19.48</td>
    <td align="right">      582.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.61</td>
    <td align="right">        0.00</td>
    <td align="right">       92.61</td>
    <td align="right">        4.93</td>
    <td align="right">      756.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.85</td>
    <td align="right">        5.70</td>
    <td align="right">      143.15</td>
    <td align="right">      190.43</td>
    <td align="right">      354.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.61</td>
    <td align="right">        0.00</td>
    <td align="right">       92.61</td>
    <td align="right">        4.93</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      218.00</td>
    <td align="right">       27.55</td>
    <td align="right">      190.45</td>
    <td align="right">      461.17</td>
    <td align="right">      756.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.34</td>
    <td align="right">        0.00</td>
    <td align="right">       93.34</td>
    <td align="right">        8.41</td>
    <td align="right">      665.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.98</td>
    <td align="right">        0.00</td>
    <td align="right">      113.98</td>
    <td align="right">       40.43</td>
    <td align="right">      574.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.16</td>
    <td align="right">        0.00</td>
    <td align="right">      149.16</td>
    <td align="right">       93.69</td>
    <td align="right">      467.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.30</td>
    <td align="right">        1.44</td>
    <td align="right">      170.87</td>
    <td align="right">      199.11</td>
    <td align="right">      268.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      204.80</td>
    <td align="right">       15.31</td>
    <td align="right">      189.49</td>
    <td align="right">      320.18</td>
    <td align="right">      156.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.01</td>
    <td align="right">       27.55</td>
    <td align="right">      190.46</td>
    <td align="right">      461.19</td>
    <td align="right">       83.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.32</td>
    <td align="right">       20.13</td>
    <td align="right">      181.19</td>
    <td align="right">      428.76</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      169.42</td>
    <td align="right">        3.62</td>
    <td align="right">      165.80</td>
    <td align="right">      336.04</td>
    <td align="right">      102.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.70</td>
    <td align="right">        0.06</td>
    <td align="right">      147.64</td>
    <td align="right">      249.92</td>
    <td align="right">      207.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      122.63</td>
    <td align="right">        0.00</td>
    <td align="right">      122.63</td>
    <td align="right">      114.04</td>
    <td align="right">      334.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.00</td>
    <td align="right">       19.48</td>
    <td align="right">      582.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.62</td>
    <td align="right">        0.00</td>
    <td align="right">       92.62</td>
    <td align="right">        4.93</td>
    <td align="right">      756.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.86</td>
    <td align="right">        5.70</td>
    <td align="right">      143.16</td>
    <td align="right">      190.44</td>
    <td align="right">      354.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.62</td>
    <td align="right">        0.00</td>
    <td align="right">       92.62</td>
    <td align="right">        4.93</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      218.01</td>
    <td align="right">       27.55</td>
    <td align="right">      190.46</td>
    <td align="right">      461.19</td>
    <td align="right">      756.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.34</td>
    <td align="right">        0.00</td>
    <td align="right">       93.34</td>
    <td align="right">        8.41</td>
    <td align="right">      665.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.98</td>
    <td align="right">        0.00</td>
    <td align="right">      113.98</td>
    <td align="right">       40.43</td>
    <td align="right">      574.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.16</td>
    <td align="right">        0.00</td>
    <td align="right">      149.16</td>
    <td align="right">       93.69</td>
    <td align="right">      467.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.30</td>
    <td align="right">        1.44</td>
    <td align="right">      170.87</td>
    <td align="right">      199.11</td>
    <td align="right">      268.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      204.80</td>
    <td align="right">       15.31</td>
    <td align="right">      189.49</td>
    <td align="right">      320.18</td>
    <td align="right">      156.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.01</td>
    <td align="right">       27.55</td>
    <td align="right">      190.46</td>
    <td align="right">      461.19</td>
    <td align="right">       83.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.32</td>
    <td align="right">       20.13</td>
    <td align="right">      181.19</td>
    <td align="right">      428.76</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      169.42</td>
    <td align="right">        3.62</td>
    <td align="right">      165.80</td>
    <td align="right">      336.04</td>
    <td align="right">      102.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.70</td>
    <td align="right">        0.06</td>
    <td align="right">      147.64</td>
    <td align="right">      249.92</td>
    <td align="right">      207.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      122.63</td>
    <td align="right">        0.00</td>
    <td align="right">      122.63</td>
    <td align="right">      114.04</td>
    <td align="right">      334.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.00</td>
    <td align="right">       19.48</td>
    <td align="right">      582.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.62</td>
    <td align="right">        0.00</td>
    <td align="right">       92.62</td>
    <td align="right">        4.93</td>
    <td align="right">      756.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.86</td>
    <td align="right">        5.70</td>
    <td align="right">      143.16</td>
    <td align="right">      190.44</td>
    <td align="right">      354.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.62</td>
    <td align="right">        0.00</td>
    <td align="right">       92.62</td>
    <td align="right">        4.93</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      218.01</td>
    <td align="right">       27.55</td>
    <td align="right">      190.46</td>
    <td align="right">      461.19</td>
    <td align="right">      756.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      480.71</td>
    <td align="right">      260.95</td>
    <td align="right">      219.76</td>
    <td align="right">      385.82</td>
    <td align="right">     1164.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      642.45</td>
    <td align="right">      366.13</td>
    <td align="right">      276.33</td>
    <td align="right">      657.30</td>
    <td align="right">     1005.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      793.01</td>
    <td align="right">      436.74</td>
    <td align="right">      356.27</td>
    <td align="right">      920.88</td>
    <td align="right">      826.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      955.30</td>
    <td align="right">      529.65</td>
    <td align="right">      425.65</td>
    <td align="right">     1367.79</td>
    <td align="right">      491.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      985.81</td>
    <td align="right">      535.40</td>
    <td align="right">      450.41</td>
    <td align="right">     1634.25</td>
    <td align="right">      306.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      986.53</td>
    <td align="right">      548.56</td>
    <td align="right">      437.97</td>
    <td align="right">     1898.47</td>
    <td align="right">      165.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      884.62</td>
    <td align="right">      462.17</td>
    <td align="right">      422.45</td>
    <td align="right">     1712.47</td>
    <td align="right">      140.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      841.87</td>
    <td align="right">      430.63</td>
    <td align="right">      411.24</td>
    <td align="right">     1539.61</td>
    <td align="right">      198.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      833.96</td>
    <td align="right">      475.58</td>
    <td align="right">      358.38</td>
    <td align="right">     1393.02</td>
    <td align="right">      378.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      641.68</td>
    <td align="right">      346.25</td>
    <td align="right">      295.43</td>
    <td align="right">      847.87</td>
    <td align="right">      607.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      575.41</td>
    <td align="right">      335.02</td>
    <td align="right">      240.39</td>
    <td align="right">      547.72</td>
    <td align="right">     1017.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.34</td>
    <td align="right">      254.70</td>
    <td align="right">      225.64</td>
    <td align="right">      352.71</td>
    <td align="right">     1311.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      758.56</td>
    <td align="right">      414.93</td>
    <td align="right">      343.63</td>
    <td align="right">     1106.35</td>
    <td align="right">      632.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      480.34</td>
    <td align="right">      254.70</td>
    <td align="right">      219.76</td>
    <td align="right">      352.71</td>
    <td align="right">      140.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      986.53</td>
    <td align="right">      548.56</td>
    <td align="right">      450.41</td>
    <td align="right">     1898.47</td>
    <td align="right">     1311.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.01</td>
    <td align="right">       10.32</td>
    <td align="right">        8.69</td>
    <td align="right">       15.26</td>
    <td align="right">       46.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.40</td>
    <td align="right">       14.48</td>
    <td align="right">       10.93</td>
    <td align="right">       25.99</td>
    <td align="right">       39.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       31.35</td>
    <td align="right">       17.27</td>
    <td align="right">       14.09</td>
    <td align="right">       36.41</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.77</td>
    <td align="right">       20.94</td>
    <td align="right">       16.83</td>
    <td align="right">       54.08</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.98</td>
    <td align="right">       21.17</td>
    <td align="right">       17.81</td>
    <td align="right">       64.62</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.01</td>
    <td align="right">       21.69</td>
    <td align="right">       17.32</td>
    <td align="right">       75.06</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.98</td>
    <td align="right">       18.27</td>
    <td align="right">       16.70</td>
    <td align="right">       67.71</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.29</td>
    <td align="right">       17.03</td>
    <td align="right">       16.26</td>
    <td align="right">       60.87</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.97</td>
    <td align="right">       18.80</td>
    <td align="right">       14.17</td>
    <td align="right">       55.08</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.37</td>
    <td align="right">       13.69</td>
    <td align="right">       11.68</td>
    <td align="right">       33.52</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.75</td>
    <td align="right">       13.25</td>
    <td align="right">        9.50</td>
    <td align="right">       21.66</td>
    <td align="right">       40.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.99</td>
    <td align="right">       10.07</td>
    <td align="right">        8.92</td>
    <td align="right">       13.95</td>
    <td align="right">       51.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.99</td>
    <td align="right">       16.41</td>
    <td align="right">       13.59</td>
    <td align="right">       43.74</td>
    <td align="right">       25.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.99</td>
    <td align="right">       10.07</td>
    <td align="right">        8.69</td>
    <td align="right">       13.95</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.01</td>
    <td align="right">       21.69</td>
    <td align="right">       17.81</td>
    <td align="right">       75.06</td>
    <td align="right">       51.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      637.36</td>
    <td align="right">      482.58</td>
    <td align="right">      154.78</td>
    <td align="right">      833.65</td>
    <td align="right">      601.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      592.26</td>
    <td align="right">      417.52</td>
    <td align="right">      174.74</td>
    <td align="right">      770.55</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.05</td>
    <td align="right">      279.24</td>
    <td align="right">      203.82</td>
    <td align="right">      609.14</td>
    <td align="right">      460.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      328.96</td>
    <td align="right">      124.37</td>
    <td align="right">      204.60</td>
    <td align="right">      433.03</td>
    <td align="right">      279.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.06</td>
    <td align="right">       33.70</td>
    <td align="right">      198.36</td>
    <td align="right">      356.18</td>
    <td align="right">      164.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.73</td>
    <td align="right">       13.36</td>
    <td align="right">      186.36</td>
    <td align="right">      426.39</td>
    <td align="right">       86.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.75</td>
    <td align="right">       19.71</td>
    <td align="right">      184.04</td>
    <td align="right">      422.35</td>
    <td align="right">       72.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.45</td>
    <td align="right">       70.32</td>
    <td align="right">      190.13</td>
    <td align="right">      467.68</td>
    <td align="right">      108.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      405.90</td>
    <td align="right">      211.98</td>
    <td align="right">      193.92</td>
    <td align="right">      677.07</td>
    <td align="right">      217.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      549.04</td>
    <td align="right">      371.41</td>
    <td align="right">      177.64</td>
    <td align="right">      821.95</td>
    <td align="right">      341.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      659.20</td>
    <td align="right">      502.38</td>
    <td align="right">      156.81</td>
    <td align="right">      892.81</td>
    <td align="right">      539.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      652.62</td>
    <td align="right">      489.55</td>
    <td align="right">      163.08</td>
    <td align="right">      832.62</td>
    <td align="right">      656.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.78</td>
    <td align="right">      250.40</td>
    <td align="right">      182.39</td>
    <td align="right">      627.68</td>
    <td align="right">      337.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.73</td>
    <td align="right">       13.36</td>
    <td align="right">      154.78</td>
    <td align="right">      356.18</td>
    <td align="right">       72.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      659.20</td>
    <td align="right">      502.38</td>
    <td align="right">      204.60</td>
    <td align="right">      892.81</td>
    <td align="right">      656.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      637.36</td>
    <td align="right">      482.58</td>
    <td align="right">      154.78</td>
    <td align="right">      833.65</td>
    <td align="right">      601.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      592.26</td>
    <td align="right">      417.52</td>
    <td align="right">      174.74</td>
    <td align="right">      770.55</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.05</td>
    <td align="right">      279.24</td>
    <td align="right">      203.82</td>
    <td align="right">      609.14</td>
    <td align="right">      460.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      328.96</td>
    <td align="right">      124.37</td>
    <td align="right">      204.60</td>
    <td align="right">      433.03</td>
    <td align="right">      279.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.06</td>
    <td align="right">       33.70</td>
    <td align="right">      198.36</td>
    <td align="right">      356.18</td>
    <td align="right">      164.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.73</td>
    <td align="right">       13.36</td>
    <td align="right">      186.36</td>
    <td align="right">      426.39</td>
    <td align="right">       86.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.75</td>
    <td align="right">       19.71</td>
    <td align="right">      184.04</td>
    <td align="right">      422.35</td>
    <td align="right">       72.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.45</td>
    <td align="right">       70.32</td>
    <td align="right">      190.13</td>
    <td align="right">      467.68</td>
    <td align="right">      108.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      405.90</td>
    <td align="right">      211.98</td>
    <td align="right">      193.92</td>
    <td align="right">      677.07</td>
    <td align="right">      217.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      549.04</td>
    <td align="right">      371.41</td>
    <td align="right">      177.64</td>
    <td align="right">      821.95</td>
    <td align="right">      341.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      659.20</td>
    <td align="right">      502.38</td>
    <td align="right">      156.81</td>
    <td align="right">      892.81</td>
    <td align="right">      539.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      652.62</td>
    <td align="right">      489.55</td>
    <td align="right">      163.08</td>
    <td align="right">      832.62</td>
    <td align="right">      656.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.78</td>
    <td align="right">      250.40</td>
    <td align="right">      182.39</td>
    <td align="right">      627.68</td>
    <td align="right">      337.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.73</td>
    <td align="right">       13.36</td>
    <td align="right">      154.78</td>
    <td align="right">      356.18</td>
    <td align="right">       72.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      659.20</td>
    <td align="right">      502.38</td>
    <td align="right">      204.60</td>
    <td align="right">      892.81</td>
    <td align="right">      656.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      637.32</td>
    <td align="right">      482.55</td>
    <td align="right">      154.77</td>
    <td align="right">      833.59</td>
    <td align="right">      601.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      592.23</td>
    <td align="right">      417.49</td>
    <td align="right">      174.73</td>
    <td align="right">      770.50</td>
    <td align="right">      535.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.02</td>
    <td align="right">      279.22</td>
    <td align="right">      203.80</td>
    <td align="right">      609.10</td>
    <td align="right">      460.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      328.94</td>
    <td align="right">      124.36</td>
    <td align="right">      204.58</td>
    <td align="right">      433.00</td>
    <td align="right">      279.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.05</td>
    <td align="right">       33.70</td>
    <td align="right">      198.35</td>
    <td align="right">      356.15</td>
    <td align="right">      164.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.71</td>
    <td align="right">       13.36</td>
    <td align="right">      186.35</td>
    <td align="right">      426.37</td>
    <td align="right">       86.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.74</td>
    <td align="right">       19.71</td>
    <td align="right">      184.03</td>
    <td align="right">      422.33</td>
    <td align="right">       72.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.43</td>
    <td align="right">       70.32</td>
    <td align="right">      190.12</td>
    <td align="right">      467.65</td>
    <td align="right">      108.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      405.88</td>
    <td align="right">      211.97</td>
    <td align="right">      193.90</td>
    <td align="right">      677.02</td>
    <td align="right">      217.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      549.01</td>
    <td align="right">      371.38</td>
    <td align="right">      177.63</td>
    <td align="right">      821.90</td>
    <td align="right">      341.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      659.15</td>
    <td align="right">      502.35</td>
    <td align="right">      156.80</td>
    <td align="right">      892.76</td>
    <td align="right">      539.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      652.58</td>
    <td align="right">      489.51</td>
    <td align="right">      163.07</td>
    <td align="right">      832.57</td>
    <td align="right">      656.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.76</td>
    <td align="right">      250.38</td>
    <td align="right">      182.37</td>
    <td align="right">      627.65</td>
    <td align="right">      337.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.71</td>
    <td align="right">       13.36</td>
    <td align="right">      154.77</td>
    <td align="right">      356.15</td>
    <td align="right">       72.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      659.15</td>
    <td align="right">      502.35</td>
    <td align="right">      204.58</td>
    <td align="right">      892.76</td>
    <td align="right">      656.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      506.18</td>
    <td align="right">      285.16</td>
    <td align="right">      221.02</td>
    <td align="right">      498.22</td>
    <td align="right">     1239.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      571.01</td>
    <td align="right">      303.55</td>
    <td align="right">      267.46</td>
    <td align="right">      624.28</td>
    <td align="right">     1089.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      777.58</td>
    <td align="right">      416.56</td>
    <td align="right">      361.02</td>
    <td align="right">      978.26</td>
    <td align="right">      906.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      893.69</td>
    <td align="right">      482.44</td>
    <td align="right">      411.25</td>
    <td align="right">     1349.74</td>
    <td align="right">      547.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      962.53</td>
    <td align="right">      514.69</td>
    <td align="right">      447.84</td>
    <td align="right">     1648.25</td>
    <td align="right">      345.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      937.17</td>
    <td align="right">      503.17</td>
    <td align="right">      434.00</td>
    <td align="right">     1843.22</td>
    <td align="right">      187.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      831.68</td>
    <td align="right">      413.09</td>
    <td align="right">      418.59</td>
    <td align="right">     1638.25</td>
    <td align="right">      154.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      805.40</td>
    <td align="right">      410.27</td>
    <td align="right">      395.13</td>
    <td align="right">     1503.63</td>
    <td align="right">      218.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      823.57</td>
    <td align="right">      458.59</td>
    <td align="right">      364.97</td>
    <td align="right">     1436.83</td>
    <td align="right">      423.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      709.06</td>
    <td align="right">      413.70</td>
    <td align="right">      295.36</td>
    <td align="right">     1035.43</td>
    <td align="right">      654.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      595.44</td>
    <td align="right">      362.57</td>
    <td align="right">      232.87</td>
    <td align="right">      680.44</td>
    <td align="right">     1093.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.12</td>
    <td align="right">      260.95</td>
    <td align="right">      219.16</td>
    <td align="right">      438.13</td>
    <td align="right">     1382.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      741.74</td>
    <td align="right">      402.33</td>
    <td align="right">      339.41</td>
    <td align="right">     1141.73</td>
    <td align="right">      685.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      480.12</td>
    <td align="right">      260.95</td>
    <td align="right">      219.16</td>
    <td align="right">      438.13</td>
    <td align="right">      154.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      962.53</td>
    <td align="right">      514.69</td>
    <td align="right">      447.84</td>
    <td align="right">     1843.22</td>
    <td align="right">     1382.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.01</td>
    <td align="right">       11.28</td>
    <td align="right">        8.74</td>
    <td align="right">       19.70</td>
    <td align="right">       49.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.58</td>
    <td align="right">       12.00</td>
    <td align="right">       10.58</td>
    <td align="right">       24.68</td>
    <td align="right">       43.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.74</td>
    <td align="right">       16.47</td>
    <td align="right">       14.27</td>
    <td align="right">       38.68</td>
    <td align="right">       35.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.34</td>
    <td align="right">       19.08</td>
    <td align="right">       16.26</td>
    <td align="right">       53.37</td>
    <td align="right">       21.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.06</td>
    <td align="right">       20.35</td>
    <td align="right">       17.71</td>
    <td align="right">       65.17</td>
    <td align="right">       13.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.05</td>
    <td align="right">       19.89</td>
    <td align="right">       17.16</td>
    <td align="right">       72.88</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.88</td>
    <td align="right">       16.33</td>
    <td align="right">       16.55</td>
    <td align="right">       64.77</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.84</td>
    <td align="right">       16.22</td>
    <td align="right">       15.62</td>
    <td align="right">       59.45</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.56</td>
    <td align="right">       18.13</td>
    <td align="right">       14.43</td>
    <td align="right">       56.81</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.04</td>
    <td align="right">       16.36</td>
    <td align="right">       11.68</td>
    <td align="right">       40.94</td>
    <td align="right">       25.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.54</td>
    <td align="right">       14.34</td>
    <td align="right">        9.21</td>
    <td align="right">       26.90</td>
    <td align="right">       43.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.98</td>
    <td align="right">       10.32</td>
    <td align="right">        8.67</td>
    <td align="right">       17.32</td>
    <td align="right">       54.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.33</td>
    <td align="right">       15.91</td>
    <td align="right">       13.42</td>
    <td align="right">       45.14</td>
    <td align="right">       27.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.98</td>
    <td align="right">       10.32</td>
    <td align="right">        8.67</td>
    <td align="right">       17.32</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.06</td>
    <td align="right">       20.35</td>
    <td align="right">       17.71</td>
    <td align="right">       72.88</td>
    <td align="right">       54.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.02</td>
    <td align="right">        0.00</td>
    <td align="right">      280.02</td>
    <td align="right">       21.25</td>
    <td align="right">     2012.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      341.94</td>
    <td align="right">        0.00</td>
    <td align="right">      341.94</td>
    <td align="right">      103.60</td>
    <td align="right">     1789.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      447.49</td>
    <td align="right">        0.00</td>
    <td align="right">      447.49</td>
    <td align="right">      235.45</td>
    <td align="right">     1489.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      516.91</td>
    <td align="right">        4.31</td>
    <td align="right">      512.60</td>
    <td align="right">      542.87</td>
    <td align="right">      875.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.40</td>
    <td align="right">       45.92</td>
    <td align="right">      568.48</td>
    <td align="right">      919.78</td>
    <td align="right">      508.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      654.02</td>
    <td align="right">       82.64</td>
    <td align="right">      571.38</td>
    <td align="right">     1357.62</td>
    <td align="right">      273.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      603.97</td>
    <td align="right">       60.38</td>
    <td align="right">      543.59</td>
    <td align="right">     1275.24</td>
    <td align="right">      216.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      508.27</td>
    <td align="right">       10.86</td>
    <td align="right">      497.41</td>
    <td align="right">     1009.96</td>
    <td align="right">      301.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      443.11</td>
    <td align="right">        0.19</td>
    <td align="right">      442.92</td>
    <td align="right">      758.76</td>
    <td align="right">      594.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      367.89</td>
    <td align="right">        0.00</td>
    <td align="right">      367.89</td>
    <td align="right">      346.32</td>
    <td align="right">      964.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      297.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.00</td>
    <td align="right">       58.33</td>
    <td align="right">     1712.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      277.85</td>
    <td align="right">        0.00</td>
    <td align="right">      277.85</td>
    <td align="right">       15.24</td>
    <td align="right">     2241.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      446.58</td>
    <td align="right">       17.11</td>
    <td align="right">      429.47</td>
    <td align="right">      556.02</td>
    <td align="right">     1078.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      277.85</td>
    <td align="right">        0.00</td>
    <td align="right">      277.85</td>
    <td align="right">       15.24</td>
    <td align="right">      216.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      654.02</td>
    <td align="right">       82.64</td>
    <td align="right">      571.38</td>
    <td align="right">     1357.62</td>
    <td align="right">     2241.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.72</td>
    <td align="right">      271.27</td>
    <td align="right">      228.45</td>
    <td align="right">      391.68</td>
    <td align="right">     1201.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.87</td>
    <td align="right">      380.61</td>
    <td align="right">      287.26</td>
    <td align="right">      662.03</td>
    <td align="right">     1058.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      824.38</td>
    <td align="right">      454.02</td>
    <td align="right">      370.36</td>
    <td align="right">      918.53</td>
    <td align="right">      883.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      993.09</td>
    <td align="right">      550.61</td>
    <td align="right">      442.48</td>
    <td align="right">     1389.86</td>
    <td align="right">      522.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.80</td>
    <td align="right">      556.58</td>
    <td align="right">      468.22</td>
    <td align="right">     1676.43</td>
    <td align="right">      323.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1025.55</td>
    <td align="right">      570.26</td>
    <td align="right">      455.29</td>
    <td align="right">     1959.58</td>
    <td align="right">      176.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      919.61</td>
    <td align="right">      480.45</td>
    <td align="right">      439.16</td>
    <td align="right">     1777.05</td>
    <td align="right">      141.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      875.17</td>
    <td align="right">      447.66</td>
    <td align="right">      427.51</td>
    <td align="right">     1604.59</td>
    <td align="right">      191.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      866.94</td>
    <td align="right">      494.39</td>
    <td align="right">      372.55</td>
    <td align="right">     1455.24</td>
    <td align="right">      362.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      667.06</td>
    <td align="right">      359.94</td>
    <td align="right">      307.12</td>
    <td align="right">      884.18</td>
    <td align="right">      592.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      598.17</td>
    <td align="right">      348.27</td>
    <td align="right">      249.90</td>
    <td align="right">      568.48</td>
    <td align="right">     1012.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      499.34</td>
    <td align="right">      264.77</td>
    <td align="right">      234.56</td>
    <td align="right">      364.13</td>
    <td align="right">     1329.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      788.56</td>
    <td align="right">      431.34</td>
    <td align="right">      357.22</td>
    <td align="right">     1139.30</td>
    <td align="right">      647.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.34</td>
    <td align="right">      264.77</td>
    <td align="right">      228.45</td>
    <td align="right">      364.13</td>
    <td align="right">      141.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1025.55</td>
    <td align="right">      570.26</td>
    <td align="right">      468.22</td>
    <td align="right">     1959.58</td>
    <td align="right">     1329.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1912.11</td>
    <td align="right">     1447.77</td>
    <td align="right">      464.34</td>
    <td align="right">     2443.32</td>
    <td align="right">     1760.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1776.82</td>
    <td align="right">     1252.59</td>
    <td align="right">      524.23</td>
    <td align="right">     2239.12</td>
    <td align="right">     1607.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1449.19</td>
    <td align="right">      837.73</td>
    <td align="right">      611.46</td>
    <td align="right">     1743.11</td>
    <td align="right">     1433.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      986.89</td>
    <td align="right">      373.10</td>
    <td align="right">      613.79</td>
    <td align="right">     1243.46</td>
    <td align="right">      890.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      696.20</td>
    <td align="right">      101.11</td>
    <td align="right">      595.09</td>
    <td align="right">     1030.59</td>
    <td align="right">      534.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      599.18</td>
    <td align="right">       40.09</td>
    <td align="right">      559.09</td>
    <td align="right">     1265.98</td>
    <td align="right">      281.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      611.27</td>
    <td align="right">       59.14</td>
    <td align="right">      552.13</td>
    <td align="right">     1264.41</td>
    <td align="right">      226.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      781.36</td>
    <td align="right">      210.97</td>
    <td align="right">      570.39</td>
    <td align="right">     1410.05</td>
    <td align="right">      315.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1217.72</td>
    <td align="right">      635.97</td>
    <td align="right">      581.76</td>
    <td align="right">     2039.13</td>
    <td align="right">      609.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1647.16</td>
    <td align="right">     1114.24</td>
    <td align="right">      532.92</td>
    <td align="right">     2461.02</td>
    <td align="right">      951.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1977.62</td>
    <td align="right">     1507.18</td>
    <td align="right">      470.44</td>
    <td align="right">     2654.88</td>
    <td align="right">     1521.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1957.91</td>
    <td align="right">     1468.67</td>
    <td align="right">      489.24</td>
    <td align="right">     2449.64</td>
    <td align="right">     1903.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1298.37</td>
    <td align="right">      751.21</td>
    <td align="right">      547.16</td>
    <td align="right">     1851.14</td>
    <td align="right">     1000.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      599.18</td>
    <td align="right">       40.09</td>
    <td align="right">      464.34</td>
    <td align="right">     1030.59</td>
    <td align="right">      226.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1977.62</td>
    <td align="right">     1507.18</td>
    <td align="right">      613.79</td>
    <td align="right">     2654.88</td>
    <td align="right">     1903.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      526.20</td>
    <td align="right">      296.44</td>
    <td align="right">      229.76</td>
    <td align="right">      506.11</td>
    <td align="right">     1277.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      593.60</td>
    <td align="right">      315.56</td>
    <td align="right">      278.04</td>
    <td align="right">      627.42</td>
    <td align="right">     1149.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      808.34</td>
    <td align="right">      433.04</td>
    <td align="right">      375.30</td>
    <td align="right">      978.77</td>
    <td align="right">      970.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      929.04</td>
    <td align="right">      501.52</td>
    <td align="right">      427.51</td>
    <td align="right">     1371.06</td>
    <td align="right">      588.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1000.60</td>
    <td align="right">      535.05</td>
    <td align="right">      465.55</td>
    <td align="right">     1689.50</td>
    <td align="right">      367.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      974.24</td>
    <td align="right">      523.07</td>
    <td align="right">      451.17</td>
    <td align="right">     1903.82</td>
    <td align="right">      198.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      864.58</td>
    <td align="right">      429.43</td>
    <td align="right">      435.14</td>
    <td align="right">     1701.60</td>
    <td align="right">      157.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      837.26</td>
    <td align="right">      426.50</td>
    <td align="right">      410.76</td>
    <td align="right">     1568.58</td>
    <td align="right">      211.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      856.14</td>
    <td align="right">      476.73</td>
    <td align="right">      379.41</td>
    <td align="right">     1502.77</td>
    <td align="right">      406.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      737.10</td>
    <td align="right">      430.06</td>
    <td align="right">      307.04</td>
    <td align="right">     1081.07</td>
    <td align="right">      637.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      619.00</td>
    <td align="right">      376.92</td>
    <td align="right">      242.08</td>
    <td align="right">      703.92</td>
    <td align="right">     1091.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      499.11</td>
    <td align="right">      271.28</td>
    <td align="right">      227.83</td>
    <td align="right">      450.45</td>
    <td align="right">     1403.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      771.07</td>
    <td align="right">      418.24</td>
    <td align="right">      352.83</td>
    <td align="right">     1176.09</td>
    <td align="right">      702.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.11</td>
    <td align="right">      271.28</td>
    <td align="right">      227.83</td>
    <td align="right">      450.45</td>
    <td align="right">      157.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1000.60</td>
    <td align="right">      535.05</td>
    <td align="right">      465.55</td>
    <td align="right">     1903.82</td>
    <td align="right">     1403.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.750015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.750015E+09</td>
    <td align="right"> 75495908.89</td>
    <td align="right">0.499768E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.827217E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.827217E+09</td>
    <td align="right">0.268168E+09</td>
    <td align="right">0.403668E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119855E+10</td>
    <td align="right">0.641277E+09</td>
    <td align="right">0.373618E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133984E+10</td>
    <td align="right"> 11172551.54</td>
    <td align="right">0.132867E+10</td>
    <td align="right">0.139279E+10</td>
    <td align="right">0.212787E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164560E+10</td>
    <td align="right">0.122982E+09</td>
    <td align="right">0.152262E+10</td>
    <td align="right">0.243679E+10</td>
    <td align="right">0.128038E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169522E+10</td>
    <td align="right">0.214202E+09</td>
    <td align="right">0.148102E+10</td>
    <td align="right">0.346994E+10</td>
    <td align="right">0.683288E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161766E+10</td>
    <td align="right">0.161724E+09</td>
    <td align="right">0.145594E+10</td>
    <td align="right">0.336328E+10</td>
    <td align="right">0.562680E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136136E+10</td>
    <td align="right"> 29099036.53</td>
    <td align="right">0.133226E+10</td>
    <td align="right">0.267054E+10</td>
    <td align="right">0.757239E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114853E+10</td>
    <td align="right">   493453.28</td>
    <td align="right">0.114804E+10</td>
    <td align="right">0.195571E+10</td>
    <td align="right">0.143400E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.985355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.985355E+09</td>
    <td align="right">0.951828E+09</td>
    <td align="right">0.236277E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.769812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769812E+09</td>
    <td align="right">0.172508E+09</td>
    <td align="right">0.405891E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.744206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.744206E+09</td>
    <td align="right"> 55420269.99</td>
    <td align="right">0.555337E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140834E+11</td>
    <td align="right">0.539673E+09</td>
    <td align="right">0.135437E+11</td>
    <td align="right">0.174537E+11</td>
    <td align="right">0.315910E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.744206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.744206E+09</td>
    <td align="right"> 55420269.99</td>
    <td align="right">0.562680E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169522E+10</td>
    <td align="right">0.214202E+09</td>
    <td align="right">0.152262E+10</td>
    <td align="right">0.346994E+10</td>
    <td align="right">0.555337E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133846E+10</td>
    <td align="right">0.726569E+09</td>
    <td align="right">0.611889E+09</td>
    <td align="right">0.108810E+10</td>
    <td align="right">0.300200E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161570E+10</td>
    <td align="right">0.920770E+09</td>
    <td align="right">0.694933E+09</td>
    <td align="right">0.163858E+10</td>
    <td align="right">0.240720E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220802E+10</td>
    <td align="right">0.121604E+10</td>
    <td align="right">0.991976E+09</td>
    <td align="right">0.248181E+10</td>
    <td align="right">0.224630E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257409E+10</td>
    <td align="right">0.142717E+10</td>
    <td align="right">0.114691E+10</td>
    <td align="right">0.358801E+10</td>
    <td align="right">0.129804E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274483E+10</td>
    <td align="right">0.149075E+10</td>
    <td align="right">0.125408E+10</td>
    <td align="right">0.445946E+10</td>
    <td align="right">0.835837E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.265823E+10</td>
    <td align="right">0.147812E+10</td>
    <td align="right">0.118011E+10</td>
    <td align="right">0.503234E+10</td>
    <td align="right">0.447158E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.246309E+10</td>
    <td align="right">0.128685E+10</td>
    <td align="right">0.117624E+10</td>
    <td align="right">0.470940E+10</td>
    <td align="right">0.373941E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234406E+10</td>
    <td align="right">0.119902E+10</td>
    <td align="right">0.114504E+10</td>
    <td align="right">0.426121E+10</td>
    <td align="right">0.493917E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224712E+10</td>
    <td align="right">0.128147E+10</td>
    <td align="right">0.965646E+09</td>
    <td align="right">0.375701E+10</td>
    <td align="right">0.896059E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178666E+10</td>
    <td align="right">0.964072E+09</td>
    <td align="right">0.822586E+09</td>
    <td align="right">0.237917E+10</td>
    <td align="right">0.148557E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155045E+10</td>
    <td align="right">0.902713E+09</td>
    <td align="right">0.647739E+09</td>
    <td align="right">0.151950E+10</td>
    <td align="right">0.243404E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133743E+10</td>
    <td align="right">0.709170E+09</td>
    <td align="right">0.628255E+09</td>
    <td align="right">0.102162E+10</td>
    <td align="right">0.331555E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248681E+11</td>
    <td align="right">0.136027E+11</td>
    <td align="right">0.112654E+11</td>
    <td align="right">0.359362E+11</td>
    <td align="right">0.192356E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133743E+10</td>
    <td align="right">0.709170E+09</td>
    <td align="right">0.611889E+09</td>
    <td align="right">0.102162E+10</td>
    <td align="right">0.373941E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274483E+10</td>
    <td align="right">0.149075E+10</td>
    <td align="right">0.125408E+10</td>
    <td align="right">0.503234E+10</td>
    <td align="right">0.331555E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512140E+10</td>
    <td align="right">0.387771E+10</td>
    <td align="right">0.124369E+10</td>
    <td align="right">0.661794E+10</td>
    <td align="right">0.437750E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429848E+10</td>
    <td align="right">0.303026E+10</td>
    <td align="right">0.126822E+10</td>
    <td align="right">0.546733E+10</td>
    <td align="right">0.363335E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.388150E+10</td>
    <td align="right">0.224378E+10</td>
    <td align="right">0.163772E+10</td>
    <td align="right">0.469675E+10</td>
    <td align="right">0.360807E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.255803E+10</td>
    <td align="right">0.967084E+09</td>
    <td align="right">0.159094E+10</td>
    <td align="right">0.321443E+10</td>
    <td align="right">0.217793E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.186470E+10</td>
    <td align="right">0.270814E+09</td>
    <td align="right">0.159389E+10</td>
    <td align="right">0.273879E+10</td>
    <td align="right">0.135153E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155307E+10</td>
    <td align="right">0.103909E+09</td>
    <td align="right">0.144916E+10</td>
    <td align="right">0.324074E+10</td>
    <td align="right">0.703117E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163722E+10</td>
    <td align="right">0.158392E+09</td>
    <td align="right">0.147882E+10</td>
    <td align="right">0.334197E+10</td>
    <td align="right">0.586239E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209279E+10</td>
    <td align="right">0.565070E+09</td>
    <td align="right">0.152772E+10</td>
    <td align="right">0.374798E+10</td>
    <td align="right">0.796036E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.315633E+10</td>
    <td align="right">0.164842E+10</td>
    <td align="right">0.150791E+10</td>
    <td align="right">0.527481E+10</td>
    <td align="right">0.148258E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.441176E+10</td>
    <td align="right">0.298439E+10</td>
    <td align="right">0.142737E+10</td>
    <td align="right">0.661918E+10</td>
    <td align="right">0.236201E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512599E+10</td>
    <td align="right">0.390661E+10</td>
    <td align="right">0.121938E+10</td>
    <td align="right">0.695199E+10</td>
    <td align="right">0.363164E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.524407E+10</td>
    <td align="right">0.393368E+10</td>
    <td align="right">0.131039E+10</td>
    <td align="right">0.666464E+10</td>
    <td align="right">0.472526E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.409453E+11</td>
    <td align="right">0.236901E+11</td>
    <td align="right">0.172552E+11</td>
    <td align="right">0.585766E+11</td>
    <td align="right">0.294353E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155307E+10</td>
    <td align="right">0.103909E+09</td>
    <td align="right">0.121938E+10</td>
    <td align="right">0.273879E+10</td>
    <td align="right">0.586239E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.524407E+10</td>
    <td align="right">0.393368E+10</td>
    <td align="right">0.163772E+10</td>
    <td align="right">0.695199E+10</td>
    <td align="right">0.472526E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140938E+10</td>
    <td align="right">0.793998E+09</td>
    <td align="right">0.615384E+09</td>
    <td align="right">0.137120E+10</td>
    <td align="right">0.318246E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143603E+10</td>
    <td align="right">0.763392E+09</td>
    <td align="right">0.672641E+09</td>
    <td align="right">0.152647E+10</td>
    <td align="right">0.260349E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216505E+10</td>
    <td align="right">0.115985E+10</td>
    <td align="right">0.100520E+10</td>
    <td align="right">0.261633E+10</td>
    <td align="right">0.244209E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240806E+10</td>
    <td align="right">0.129994E+10</td>
    <td align="right">0.110812E+10</td>
    <td align="right">0.353487E+10</td>
    <td align="right">0.144300E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268002E+10</td>
    <td align="right">0.143308E+10</td>
    <td align="right">0.124694E+10</td>
    <td align="right">0.450180E+10</td>
    <td align="right">0.931508E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.252523E+10</td>
    <td align="right">0.135580E+10</td>
    <td align="right">0.116942E+10</td>
    <td align="right">0.490485E+10</td>
    <td align="right">0.494762E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.231568E+10</td>
    <td align="right">0.115020E+10</td>
    <td align="right">0.116548E+10</td>
    <td align="right">0.452967E+10</td>
    <td align="right">0.405364E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.224252E+10</td>
    <td align="right">0.114234E+10</td>
    <td align="right">0.110018E+10</td>
    <td align="right">0.418357E+10</td>
    <td align="right">0.532298E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.221911E+10</td>
    <td align="right">0.123569E+10</td>
    <td align="right">0.983420E+09</td>
    <td align="right">0.388865E+10</td>
    <td align="right">0.989025E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197425E+10</td>
    <td align="right">0.115187E+10</td>
    <td align="right">0.822379E+09</td>
    <td align="right">0.290456E+10</td>
    <td align="right">0.158129E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160444E+10</td>
    <td align="right">0.976964E+09</td>
    <td align="right">0.627472E+09</td>
    <td align="right">0.183731E+10</td>
    <td align="right">0.260506E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133681E+10</td>
    <td align="right">0.726588E+09</td>
    <td align="right">0.610227E+09</td>
    <td align="right">0.122772E+10</td>
    <td align="right">0.348889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243166E+11</td>
    <td align="right">0.131897E+11</td>
    <td align="right">0.111269E+11</td>
    <td align="right">0.370270E+11</td>
    <td align="right">0.206992E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133681E+10</td>
    <td align="right">0.726588E+09</td>
    <td align="right">0.610227E+09</td>
    <td align="right">0.122772E+10</td>
    <td align="right">0.405364E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.268002E+10</td>
    <td align="right">0.143308E+10</td>
    <td align="right">0.124694E+10</td>
    <td align="right">0.490485E+10</td>
    <td align="right">0.348889E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.249993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249993E+09</td>
    <td align="right"> 22512514.43</td>
    <td align="right">0.178119E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.275726E+09</td>
    <td align="right"> 97794693.95</td>
    <td align="right">0.139008E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399497E+09</td>
    <td align="right">0.250927E+09</td>
    <td align="right">0.125282E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.446592E+09</td>
    <td align="right">  3724007.65</td>
    <td align="right">0.442868E+09</td>
    <td align="right">0.516078E+09</td>
    <td align="right">0.696044E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548507E+09</td>
    <td align="right"> 40992154.56</td>
    <td align="right">0.507515E+09</td>
    <td align="right">0.857532E+09</td>
    <td align="right">0.418484E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565047E+09</td>
    <td align="right"> 71397320.45</td>
    <td align="right">0.493650E+09</td>
    <td align="right">0.119535E+10</td>
    <td align="right">0.216886E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539196E+09</td>
    <td align="right"> 53905301.72</td>
    <td align="right">0.485290E+09</td>
    <td align="right">0.114832E+10</td>
    <td align="right">0.186174E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.453764E+09</td>
    <td align="right">  9699219.93</td>
    <td align="right">0.444064E+09</td>
    <td align="right">0.900001E+09</td>
    <td align="right">0.274016E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382826E+09</td>
    <td align="right">   164476.65</td>
    <td align="right">0.382661E+09</td>
    <td align="right">0.647769E+09</td>
    <td align="right">0.536536E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328436E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.328436E+09</td>
    <td align="right">0.305435E+09</td>
    <td align="right">0.894563E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256592E+09</td>
    <td align="right"> 50483209.20</td>
    <td align="right">0.151066E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248057E+09</td>
    <td align="right"> 13206181.90</td>
    <td align="right">0.202562E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.469423E+10</td>
    <td align="right">0.179882E+09</td>
    <td align="right">0.451435E+10</td>
    <td align="right">0.600540E+10</td>
    <td align="right">0.111831E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248057E+09</td>
    <td align="right"> 13206181.90</td>
    <td align="right">0.186174E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.565047E+09</td>
    <td align="right"> 71397320.45</td>
    <td align="right">0.507515E+09</td>
    <td align="right">0.119535E+10</td>
    <td align="right">0.202562E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250004E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250004E+09</td>
    <td align="right"> 22512142.00</td>
    <td align="right">0.178130E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275738E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.275738E+09</td>
    <td align="right"> 97798314.77</td>
    <td align="right">0.139016E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399514E+09</td>
    <td align="right">0.250937E+09</td>
    <td align="right">0.125289E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.446611E+09</td>
    <td align="right">  3724107.75</td>
    <td align="right">0.442887E+09</td>
    <td align="right">0.516105E+09</td>
    <td align="right">0.696082E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548530E+09</td>
    <td align="right"> 40993256.44</td>
    <td align="right">0.507537E+09</td>
    <td align="right">0.857577E+09</td>
    <td align="right">0.418504E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565071E+09</td>
    <td align="right"> 71399239.63</td>
    <td align="right">0.493672E+09</td>
    <td align="right">0.119541E+10</td>
    <td align="right">0.216895E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539218E+09</td>
    <td align="right"> 53906750.71</td>
    <td align="right">0.485311E+09</td>
    <td align="right">0.114838E+10</td>
    <td align="right">0.186182E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.453783E+09</td>
    <td align="right">  9699480.65</td>
    <td align="right">0.444084E+09</td>
    <td align="right">0.900050E+09</td>
    <td align="right">0.274029E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382843E+09</td>
    <td align="right">   164481.07</td>
    <td align="right">0.382678E+09</td>
    <td align="right">0.647804E+09</td>
    <td align="right">0.536564E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.328450E+09</td>
    <td align="right">0.305450E+09</td>
    <td align="right">0.894613E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256603E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256603E+09</td>
    <td align="right"> 50485176.86</td>
    <td align="right">0.151075E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248067E+09</td>
    <td align="right"> 13205955.27</td>
    <td align="right">0.202574E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.469443E+10</td>
    <td align="right">0.179887E+09</td>
    <td align="right">0.451455E+10</td>
    <td align="right">0.600572E+10</td>
    <td align="right">0.111837E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248067E+09</td>
    <td align="right"> 13205955.27</td>
    <td align="right">0.186182E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.565071E+09</td>
    <td align="right"> 71399239.63</td>
    <td align="right">0.507537E+09</td>
    <td align="right">0.119541E+10</td>
    <td align="right">0.202574E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
