    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.17</td>
    <td align="right">       16.17</td>
    <td align="right">       24.50</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       51.17</td>
    <td align="right">       16.46</td>
    <td align="right">       14.00</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.17</td>
    <td align="right">       17.85</td>
    <td align="right">        2.67</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.17</td>
    <td align="right">       17.91</td>
    <td align="right">        1.00</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.65</td>
    <td align="right">        1.33</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.03</td>
    <td align="right">        1.17</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.00</td>
    <td align="right">       17.49</td>
    <td align="right">        1.50</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.33</td>
    <td align="right">       16.85</td>
    <td align="right">       12.33</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.33</td>
    <td align="right">       16.60</td>
    <td align="right">       21.33</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      292.50</td>
    <td align="right">       16.74</td>
    <td align="right">       77.33</td>
    <td align="right">       16.76</td>
    <td align="right">        4.33</td>
    <td align="right">       26.53</td>
    <td align="right">        2.50</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">       20.26</td>
    <td align="right">       24.50</td>
    <td align="right">       19.73</td>
    <td align="right">        1.67</td>
    <td align="right">       27.65</td>
    <td align="right">        1.33</td>
    <td align="right">       27.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.83</td>
    <td align="right">       16.35</td>
    <td align="right">       24.33</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.83</td>
    <td align="right">       16.84</td>
    <td align="right">        9.67</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.50</td>
    <td align="right">       18.51</td>
    <td align="right">        1.67</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.17</td>
    <td align="right">       18.39</td>
    <td align="right">        0.83</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       28.37</td>
    <td align="right">        1.00</td>
    <td align="right">       28.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.71</td>
    <td align="right">        1.33</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.67</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.17</td>
    <td align="right">       17.96</td>
    <td align="right">        1.33</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.67</td>
    <td align="right">       17.33</td>
    <td align="right">        9.33</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       62.67</td>
    <td align="right">       16.84</td>
    <td align="right">       19.67</td>
    <td align="right">       17.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.67</td>
    <td align="right">       17.04</td>
    <td align="right">       66.83</td>
    <td align="right">       17.18</td>
    <td align="right">        2.50</td>
    <td align="right">       27.95</td>
    <td align="right">        2.50</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.83</td>
    <td align="right">       20.28</td>
    <td align="right">       24.33</td>
    <td align="right">       19.98</td>
    <td align="right">        1.33</td>
    <td align="right">       28.37</td>
    <td align="right">        1.33</td>
    <td align="right">       28.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.33</td>
    <td align="right">       16.21</td>
    <td align="right">       25.00</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.50</td>
    <td align="right">       16.39</td>
    <td align="right">       16.33</td>
    <td align="right">       16.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.00</td>
    <td align="right">       17.85</td>
    <td align="right">        2.83</td>
    <td align="right">       19.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.17</td>
    <td align="right">       18.10</td>
    <td align="right">        1.33</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.66</td>
    <td align="right">        0.33</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.33</td>
    <td align="right">       17.43</td>
    <td align="right">        2.00</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.17</td>
    <td align="right">       16.88</td>
    <td align="right">       12.33</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.33</td>
    <td align="right">       16.62</td>
    <td align="right">       21.33</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      294.00</td>
    <td align="right">       16.74</td>
    <td align="right">       81.17</td>
    <td align="right">       16.71</td>
    <td align="right">        1.17</td>
    <td align="right">       27.51</td>
    <td align="right">        0.67</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.33</td>
    <td align="right">       20.18</td>
    <td align="right">       25.00</td>
    <td align="right">       19.45</td>
    <td align="right">        0.67</td>
    <td align="right">       27.66</td>
    <td align="right">        0.33</td>
    <td align="right">       27.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.92</td>
    <td align="right">      358.17</td>
    <td align="right">       20.44</td>
    <td align="right">      358.17</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.38</td>
    <td align="right">      224.67</td>
    <td align="right">       20.54</td>
    <td align="right">      224.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.00</td>
    <td align="right">      134.33</td>
    <td align="right">       20.74</td>
    <td align="right">      134.33</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      462.33</td>
    <td align="right">       22.92</td>
    <td align="right">       29.83</td>
    <td align="right">       20.64</td>
    <td align="right">       29.83</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      269.00</td>
    <td align="right">       23.39</td>
    <td align="right">        1.50</td>
    <td align="right">       25.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       86.67</td>
    <td align="right">       23.31</td>
    <td align="right">      192.00</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.50</td>
    <td align="right">       23.22</td>
    <td align="right">      297.67</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       95.67</td>
    <td align="right">       23.23</td>
    <td align="right">      202.83</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      280.00</td>
    <td align="right">       23.18</td>
    <td align="right">        4.83</td>
    <td align="right">       25.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.67</td>
    <td align="right">       22.74</td>
    <td align="right">       26.33</td>
    <td align="right">       21.19</td>
    <td align="right">       26.33</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.44</td>
    <td align="right">      265.33</td>
    <td align="right">       20.71</td>
    <td align="right">      265.33</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.96</td>
    <td align="right">      374.67</td>
    <td align="right">       20.56</td>
    <td align="right">      374.67</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4181.83</td>
    <td align="right">       22.04</td>
    <td align="right">     2112.17</td>
    <td align="right">       21.92</td>
    <td align="right">     1413.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.50</td>
    <td align="right">       20.92</td>
    <td align="right">        1.50</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.39</td>
    <td align="right">      374.67</td>
    <td align="right">       25.54</td>
    <td align="right">      374.67</td>
    <td align="right">       21.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.41</td>
    <td align="right">      475.50</td>
    <td align="right">       20.35</td>
    <td align="right">      475.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.72</td>
    <td align="right">      358.50</td>
    <td align="right">       20.45</td>
    <td align="right">      358.50</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.23</td>
    <td align="right">      293.83</td>
    <td align="right">       20.78</td>
    <td align="right">      293.83</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       22.27</td>
    <td align="right">      103.00</td>
    <td align="right">       20.75</td>
    <td align="right">      103.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.50</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      126.33</td>
    <td align="right">       23.52</td>
    <td align="right">       91.17</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.83</td>
    <td align="right">       23.31</td>
    <td align="right">      214.83</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      186.00</td>
    <td align="right">       23.35</td>
    <td align="right">      100.50</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      451.67</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.48</td>
    <td align="right">      178.00</td>
    <td align="right">       20.65</td>
    <td align="right">      178.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.62</td>
    <td align="right">      432.50</td>
    <td align="right">       20.49</td>
    <td align="right">      432.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.43</td>
    <td align="right">      492.83</td>
    <td align="right">       20.42</td>
    <td align="right">      492.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4649.33</td>
    <td align="right">       21.58</td>
    <td align="right">     2740.67</td>
    <td align="right">       21.11</td>
    <td align="right">     2334.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.83</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.52</td>
    <td align="right">      492.83</td>
    <td align="right">       24.63</td>
    <td align="right">      492.83</td>
    <td align="right">       20.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.03</td>
    <td align="right">      502.00</td>
    <td align="right">       20.03</td>
    <td align="right">      502.00</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.19</td>
    <td align="right">      427.83</td>
    <td align="right">       20.11</td>
    <td align="right">      427.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.71</td>
    <td align="right">      411.17</td>
    <td align="right">       20.49</td>
    <td align="right">      411.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.69</td>
    <td align="right">      165.17</td>
    <td align="right">       20.34</td>
    <td align="right">      165.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      411.17</td>
    <td align="right">       23.00</td>
    <td align="right">        5.67</td>
    <td align="right">       20.69</td>
    <td align="right">        5.67</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      155.00</td>
    <td align="right">       23.29</td>
    <td align="right">       87.33</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      109.17</td>
    <td align="right">       23.24</td>
    <td align="right">      207.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      247.83</td>
    <td align="right">       23.07</td>
    <td align="right">       75.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      479.33</td>
    <td align="right">       22.13</td>
    <td align="right">       39.83</td>
    <td align="right">       20.81</td>
    <td align="right">       39.83</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.75</td>
    <td align="right">      338.50</td>
    <td align="right">       20.32</td>
    <td align="right">      338.50</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.09</td>
    <td align="right">      489.00</td>
    <td align="right">       20.09</td>
    <td align="right">      489.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.01</td>
    <td align="right">      497.00</td>
    <td align="right">       20.01</td>
    <td align="right">      497.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4845.50</td>
    <td align="right">       21.15</td>
    <td align="right">     3246.67</td>
    <td align="right">       20.66</td>
    <td align="right">     2876.17</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.17</td>
    <td align="right">       20.01</td>
    <td align="right">        5.67</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.29</td>
    <td align="right">      502.00</td>
    <td align="right">       24.47</td>
    <td align="right">      502.00</td>
    <td align="right">       20.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.73</td>
    <td align="right">      502.00</td>
    <td align="right">       18.73</td>
    <td align="right">      502.00</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.14</td>
    <td align="right">      454.00</td>
    <td align="right">       19.14</td>
    <td align="right">      454.00</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       19.78</td>
    <td align="right">      505.83</td>
    <td align="right">       19.76</td>
    <td align="right">      505.83</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.57</td>
    <td align="right">      301.50</td>
    <td align="right">       19.97</td>
    <td align="right">      301.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      455.17</td>
    <td align="right">       22.18</td>
    <td align="right">       37.83</td>
    <td align="right">       20.44</td>
    <td align="right">       37.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.00</td>
    <td align="right">       22.94</td>
    <td align="right">      108.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      151.00</td>
    <td align="right">       22.93</td>
    <td align="right">      207.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      351.83</td>
    <td align="right">       22.41</td>
    <td align="right">       77.33</td>
    <td align="right">       23.54</td>
    <td align="right">       13.50</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      485.00</td>
    <td align="right">       21.11</td>
    <td align="right">      166.33</td>
    <td align="right">       20.50</td>
    <td align="right">      166.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
    <td align="right">      452.33</td>
    <td align="right">       19.76</td>
    <td align="right">      452.33</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.14</td>
    <td align="right">      489.00</td>
    <td align="right">       19.14</td>
    <td align="right">      489.00</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.66</td>
    <td align="right">      497.00</td>
    <td align="right">       18.66</td>
    <td align="right">      497.00</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5067.00</td>
    <td align="right">       20.26</td>
    <td align="right">     3799.00</td>
    <td align="right">       19.83</td>
    <td align="right">     3419.33</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      151.00</td>
    <td align="right">       18.66</td>
    <td align="right">       37.83</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.94</td>
    <td align="right">      505.83</td>
    <td align="right">       24.20</td>
    <td align="right">      505.83</td>
    <td align="right">       20.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.61</td>
    <td align="right">      502.00</td>
    <td align="right">       19.61</td>
    <td align="right">      502.00</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.74</td>
    <td align="right">      454.00</td>
    <td align="right">       19.74</td>
    <td align="right">      454.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.13</td>
    <td align="right">      466.17</td>
    <td align="right">       20.02</td>
    <td align="right">      466.17</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.33</td>
    <td align="right">       20.84</td>
    <td align="right">      224.67</td>
    <td align="right">       20.00</td>
    <td align="right">      224.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      344.67</td>
    <td align="right">       21.99</td>
    <td align="right">       92.17</td>
    <td align="right">       23.56</td>
    <td align="right">       18.17</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      206.17</td>
    <td align="right">       22.34</td>
    <td align="right">      201.33</td>
    <td align="right">       24.17</td>
    <td align="right">        0.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      176.00</td>
    <td align="right">       22.37</td>
    <td align="right">      254.83</td>
    <td align="right">       24.27</td>
    <td align="right">        4.83</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      339.83</td>
    <td align="right">       22.07</td>
    <td align="right">      127.33</td>
    <td align="right">       24.03</td>
    <td align="right">        6.17</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      471.33</td>
    <td align="right">       21.15</td>
    <td align="right">      121.83</td>
    <td align="right">       20.62</td>
    <td align="right">      118.17</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.06</td>
    <td align="right">      432.67</td>
    <td align="right">       19.90</td>
    <td align="right">      432.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.68</td>
    <td align="right">      489.00</td>
    <td align="right">       19.68</td>
    <td align="right">      489.00</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.59</td>
    <td align="right">      497.00</td>
    <td align="right">       19.59</td>
    <td align="right">      497.00</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4964.33</td>
    <td align="right">       20.54</td>
    <td align="right">     3863.00</td>
    <td align="right">       20.55</td>
    <td align="right">     3213.33</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.00</td>
    <td align="right">       19.59</td>
    <td align="right">       92.17</td>
    <td align="right">       19.59</td>
    <td align="right">        0.50</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.37</td>
    <td align="right">      502.00</td>
    <td align="right">       24.27</td>
    <td align="right">      502.00</td>
    <td align="right">       26.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.65</td>
    <td align="right">      502.00</td>
    <td align="right">       19.65</td>
    <td align="right">      502.00</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.90</td>
    <td align="right">      424.67</td>
    <td align="right">       19.78</td>
    <td align="right">      424.67</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.33</td>
    <td align="right">       20.47</td>
    <td align="right">      385.67</td>
    <td align="right">       20.04</td>
    <td align="right">      385.67</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      397.50</td>
    <td align="right">       20.97</td>
    <td align="right">      243.17</td>
    <td align="right">       20.80</td>
    <td align="right">      205.17</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      363.83</td>
    <td align="right">       21.69</td>
    <td align="right">      123.50</td>
    <td align="right">       23.16</td>
    <td align="right">       40.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      267.50</td>
    <td align="right">       22.14</td>
    <td align="right">      163.50</td>
    <td align="right">       24.22</td>
    <td align="right">        2.83</td>
    <td align="right">       23.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      240.50</td>
    <td align="right">       22.18</td>
    <td align="right">      200.50</td>
    <td align="right">       24.34</td>
    <td align="right">        7.00</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      321.00</td>
    <td align="right">       21.90</td>
    <td align="right">      156.33</td>
    <td align="right">       24.09</td>
    <td align="right">       13.83</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      420.00</td>
    <td align="right">       21.21</td>
    <td align="right">      158.67</td>
    <td align="right">       21.41</td>
    <td align="right">      121.00</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      491.00</td>
    <td align="right">       20.24</td>
    <td align="right">      396.83</td>
    <td align="right">       19.99</td>
    <td align="right">      393.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.74</td>
    <td align="right">      485.00</td>
    <td align="right">       19.72</td>
    <td align="right">      485.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.62</td>
    <td align="right">      497.00</td>
    <td align="right">       19.62</td>
    <td align="right">      497.00</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4938.67</td>
    <td align="right">       20.61</td>
    <td align="right">     3736.83</td>
    <td align="right">       20.65</td>
    <td align="right">     3078.33</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      240.50</td>
    <td align="right">       19.62</td>
    <td align="right">      123.50</td>
    <td align="right">       19.62</td>
    <td align="right">        2.83</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.18</td>
    <td align="right">      502.00</td>
    <td align="right">       24.34</td>
    <td align="right">      502.00</td>
    <td align="right">       26.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.63</td>
    <td align="right">      502.00</td>
    <td align="right">       19.63</td>
    <td align="right">      502.00</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.75</td>
    <td align="right">      454.00</td>
    <td align="right">       19.75</td>
    <td align="right">      454.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.09</td>
    <td align="right">      489.17</td>
    <td align="right">       20.05</td>
    <td align="right">      489.17</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      448.50</td>
    <td align="right">       20.68</td>
    <td align="right">      266.67</td>
    <td align="right">       20.24</td>
    <td align="right">      255.33</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      445.83</td>
    <td align="right">       21.61</td>
    <td align="right">       75.00</td>
    <td align="right">       22.04</td>
    <td align="right">       44.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      284.17</td>
    <td align="right">       22.06</td>
    <td align="right">      134.50</td>
    <td align="right">       24.26</td>
    <td align="right">        3.00</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      276.00</td>
    <td align="right">       22.04</td>
    <td align="right">      142.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.83</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.17</td>
    <td align="right">       21.76</td>
    <td align="right">       85.50</td>
    <td align="right">       23.67</td>
    <td align="right">       13.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      474.67</td>
    <td align="right">       20.99</td>
    <td align="right">      163.83</td>
    <td align="right">       20.56</td>
    <td align="right">      162.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.02</td>
    <td align="right">      448.50</td>
    <td align="right">       19.90</td>
    <td align="right">      448.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.70</td>
    <td align="right">      489.00</td>
    <td align="right">       19.70</td>
    <td align="right">      489.00</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.61</td>
    <td align="right">      497.00</td>
    <td align="right">       19.61</td>
    <td align="right">      497.00</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5283.33</td>
    <td align="right">       20.52</td>
    <td align="right">     3747.17</td>
    <td align="right">       20.30</td>
    <td align="right">     3358.83</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      276.00</td>
    <td align="right">       19.61</td>
    <td align="right">       75.00</td>
    <td align="right">       19.61</td>
    <td align="right">        0.83</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.06</td>
    <td align="right">      502.00</td>
    <td align="right">       24.29</td>
    <td align="right">      502.00</td>
    <td align="right">       26.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.39</td>
    <td align="right">      502.00</td>
    <td align="right">       18.39</td>
    <td align="right">      502.00</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       18.72</td>
    <td align="right">      454.00</td>
    <td align="right">       18.72</td>
    <td align="right">      454.00</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       19.58</td>
    <td align="right">      514.00</td>
    <td align="right">       19.58</td>
    <td align="right">      514.00</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.39</td>
    <td align="right">      401.50</td>
    <td align="right">       20.21</td>
    <td align="right">      401.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.00</td>
    <td align="right">       21.73</td>
    <td align="right">       58.00</td>
    <td align="right">       20.67</td>
    <td align="right">       58.00</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      316.83</td>
    <td align="right">       23.01</td>
    <td align="right">       21.33</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      204.17</td>
    <td align="right">       23.14</td>
    <td align="right">      106.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      357.83</td>
    <td align="right">       22.76</td>
    <td align="right">       41.83</td>
    <td align="right">       24.12</td>
    <td align="right">        2.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      485.00</td>
    <td align="right">       21.51</td>
    <td align="right">       81.50</td>
    <td align="right">       20.73</td>
    <td align="right">       81.50</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.35</td>
    <td align="right">      418.67</td>
    <td align="right">       20.18</td>
    <td align="right">      418.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.22</td>
    <td align="right">      489.00</td>
    <td align="right">       19.22</td>
    <td align="right">      489.00</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.48</td>
    <td align="right">      497.00</td>
    <td align="right">       18.48</td>
    <td align="right">      497.00</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5314.83</td>
    <td align="right">       20.34</td>
    <td align="right">     3585.33</td>
    <td align="right">       19.51</td>
    <td align="right">     3417.83</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.17</td>
    <td align="right">       18.39</td>
    <td align="right">       21.33</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.14</td>
    <td align="right">      514.00</td>
    <td align="right">       24.27</td>
    <td align="right">      514.00</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.52</td>
    <td align="right">      502.00</td>
    <td align="right">       19.52</td>
    <td align="right">      502.00</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.66</td>
    <td align="right">      454.00</td>
    <td align="right">       19.66</td>
    <td align="right">      454.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.16</td>
    <td align="right">      500.17</td>
    <td align="right">       20.13</td>
    <td align="right">      500.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      482.67</td>
    <td align="right">       20.88</td>
    <td align="right">      255.67</td>
    <td align="right">       20.25</td>
    <td align="right">      255.67</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      379.50</td>
    <td align="right">       22.14</td>
    <td align="right">       42.83</td>
    <td align="right">       23.75</td>
    <td align="right">       11.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      222.83</td>
    <td align="right">       22.51</td>
    <td align="right">      170.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      146.50</td>
    <td align="right">       22.59</td>
    <td align="right">      268.50</td>
    <td align="right">       24.38</td>
    <td align="right">        1.17</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      290.17</td>
    <td align="right">       22.49</td>
    <td align="right">      144.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      462.50</td>
    <td align="right">       21.57</td>
    <td align="right">       55.00</td>
    <td align="right">       21.29</td>
    <td align="right">       49.17</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.49</td>
    <td align="right">      382.00</td>
    <td align="right">       20.29</td>
    <td align="right">      382.00</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.76</td>
    <td align="right">      489.00</td>
    <td align="right">       19.76</td>
    <td align="right">      489.00</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.60</td>
    <td align="right">      497.00</td>
    <td align="right">       19.60</td>
    <td align="right">      497.00</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4942.17</td>
    <td align="right">       20.66</td>
    <td align="right">     3760.83</td>
    <td align="right">       20.60</td>
    <td align="right">     3142.17</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.50</td>
    <td align="right">       19.52</td>
    <td align="right">       42.83</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.59</td>
    <td align="right">      502.00</td>
    <td align="right">       24.38</td>
    <td align="right">      502.00</td>
    <td align="right">       25.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       15.34</td>
    <td align="right">      502.00</td>
    <td align="right">       15.34</td>
    <td align="right">      502.00</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       16.92</td>
    <td align="right">      450.17</td>
    <td align="right">       16.89</td>
    <td align="right">      450.17</td>
    <td align="right">       16.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       18.38</td>
    <td align="right">      478.67</td>
    <td align="right">       18.19</td>
    <td align="right">      478.67</td>
    <td align="right">       18.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      464.33</td>
    <td align="right">       20.40</td>
    <td align="right">      242.33</td>
    <td align="right">       19.46</td>
    <td align="right">      237.50</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      457.67</td>
    <td align="right">       21.49</td>
    <td align="right">       66.50</td>
    <td align="right">       21.28</td>
    <td align="right">       50.00</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      348.50</td>
    <td align="right">       22.10</td>
    <td align="right">       73.33</td>
    <td align="right">       24.47</td>
    <td align="right">        1.00</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      250.50</td>
    <td align="right">       22.17</td>
    <td align="right">      174.33</td>
    <td align="right">       24.47</td>
    <td align="right">        1.17</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      307.33</td>
    <td align="right">       21.83</td>
    <td align="right">      140.50</td>
    <td align="right">       24.30</td>
    <td align="right">        6.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      431.33</td>
    <td align="right">       21.15</td>
    <td align="right">      105.83</td>
    <td align="right">       20.84</td>
    <td align="right">       81.50</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.33</td>
    <td align="right">       19.58</td>
    <td align="right">      374.33</td>
    <td align="right">       19.01</td>
    <td align="right">      374.33</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       16.14</td>
    <td align="right">      489.00</td>
    <td align="right">       16.14</td>
    <td align="right">      489.00</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       14.90</td>
    <td align="right">      497.00</td>
    <td align="right">       14.90</td>
    <td align="right">      497.00</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5215.00</td>
    <td align="right">       18.85</td>
    <td align="right">     3594.00</td>
    <td align="right">       17.87</td>
    <td align="right">     3168.50</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      250.50</td>
    <td align="right">       14.90</td>
    <td align="right">       66.50</td>
    <td align="right">       14.90</td>
    <td align="right">        1.00</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.17</td>
    <td align="right">      502.00</td>
    <td align="right">       24.47</td>
    <td align="right">      502.00</td>
    <td align="right">       25.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.57</td>
    <td align="right">      502.00</td>
    <td align="right">       19.57</td>
    <td align="right">      502.00</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.67</td>
    <td align="right">      454.00</td>
    <td align="right">       19.67</td>
    <td align="right">      454.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.10</td>
    <td align="right">      510.50</td>
    <td align="right">       20.09</td>
    <td align="right">      510.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.67</td>
    <td align="right">       20.78</td>
    <td align="right">      290.67</td>
    <td align="right">       20.32</td>
    <td align="right">      290.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      487.67</td>
    <td align="right">       21.56</td>
    <td align="right">       41.67</td>
    <td align="right">       20.77</td>
    <td align="right">       40.83</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      346.67</td>
    <td align="right">       22.28</td>
    <td align="right">       78.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      299.17</td>
    <td align="right">       22.34</td>
    <td align="right">      110.67</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      388.67</td>
    <td align="right">       22.13</td>
    <td align="right">       70.17</td>
    <td align="right">       24.23</td>
    <td align="right">        1.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      480.83</td>
    <td align="right">       21.32</td>
    <td align="right">       82.17</td>
    <td align="right">       20.82</td>
    <td align="right">       81.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.38</td>
    <td align="right">      412.83</td>
    <td align="right">       20.24</td>
    <td align="right">      412.83</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.79</td>
    <td align="right">      489.00</td>
    <td align="right">       19.79</td>
    <td align="right">      489.00</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
    <td align="right">      497.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5436.67</td>
    <td align="right">       20.68</td>
    <td align="right">     3539.17</td>
    <td align="right">       20.23</td>
    <td align="right">     3278.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      299.17</td>
    <td align="right">       19.57</td>
    <td align="right">       41.67</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.34</td>
    <td align="right">      510.50</td>
    <td align="right">       24.42</td>
    <td align="right">      510.50</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.09</td>
    <td align="right">      502.00</td>
    <td align="right">       19.09</td>
    <td align="right">      502.00</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.46</td>
    <td align="right">      454.00</td>
    <td align="right">       19.46</td>
    <td align="right">      454.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.05</td>
    <td align="right">      490.67</td>
    <td align="right">       20.00</td>
    <td align="right">      490.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.95</td>
    <td align="right">      246.83</td>
    <td align="right">       20.11</td>
    <td align="right">      246.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      432.67</td>
    <td align="right">       22.65</td>
    <td align="right">        8.33</td>
    <td align="right">       20.50</td>
    <td align="right">        8.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      119.33</td>
    <td align="right">       23.22</td>
    <td align="right">      118.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.83</td>
    <td align="right">       23.17</td>
    <td align="right">      243.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      269.33</td>
    <td align="right">       22.77</td>
    <td align="right">       81.17</td>
    <td align="right">       24.13</td>
    <td align="right">        2.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      481.67</td>
    <td align="right">       21.63</td>
    <td align="right">       81.33</td>
    <td align="right">       20.64</td>
    <td align="right">       81.33</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.26</td>
    <td align="right">      416.50</td>
    <td align="right">       20.06</td>
    <td align="right">      416.50</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.45</td>
    <td align="right">      489.00</td>
    <td align="right">       19.45</td>
    <td align="right">      489.00</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.04</td>
    <td align="right">      497.00</td>
    <td align="right">       19.04</td>
    <td align="right">      497.00</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4816.83</td>
    <td align="right">       20.51</td>
    <td align="right">     3629.17</td>
    <td align="right">       20.15</td>
    <td align="right">     3188.00</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.83</td>
    <td align="right">       19.04</td>
    <td align="right">        8.33</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.22</td>
    <td align="right">      502.00</td>
    <td align="right">       24.26</td>
    <td align="right">      502.00</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.56</td>
    <td align="right">      427.00</td>
    <td align="right">       19.56</td>
    <td align="right">      427.00</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.71</td>
    <td align="right">      384.33</td>
    <td align="right">       19.71</td>
    <td align="right">      384.33</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      433.00</td>
    <td align="right">       20.24</td>
    <td align="right">      389.00</td>
    <td align="right">       20.12</td>
    <td align="right">      389.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      393.83</td>
    <td align="right">       20.95</td>
    <td align="right">      180.50</td>
    <td align="right">       20.27</td>
    <td align="right">      175.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      311.83</td>
    <td align="right">       22.12</td>
    <td align="right">       67.67</td>
    <td align="right">       24.11</td>
    <td align="right">        6.83</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      194.17</td>
    <td align="right">       22.45</td>
    <td align="right">      146.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.67</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      156.00</td>
    <td align="right">       22.47</td>
    <td align="right">      197.00</td>
    <td align="right">       24.41</td>
    <td align="right">        6.17</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      289.17</td>
    <td align="right">       22.15</td>
    <td align="right">       95.67</td>
    <td align="right">       24.25</td>
    <td align="right">        2.33</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      388.17</td>
    <td align="right">       21.33</td>
    <td align="right">       72.17</td>
    <td align="right">       21.23</td>
    <td align="right">       63.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      427.00</td>
    <td align="right">       20.23</td>
    <td align="right">      345.00</td>
    <td align="right">       20.04</td>
    <td align="right">      345.00</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       19.61</td>
    <td align="right">      417.00</td>
    <td align="right">       19.61</td>
    <td align="right">      417.00</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.50</td>
    <td align="right">      422.00</td>
    <td align="right">       19.50</td>
    <td align="right">      422.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4244.17</td>
    <td align="right">       20.60</td>
    <td align="right">     3143.67</td>
    <td align="right">       20.54</td>
    <td align="right">     2639.50</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      156.00</td>
    <td align="right">       19.50</td>
    <td align="right">       67.67</td>
    <td align="right">       19.50</td>
    <td align="right">        0.67</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      433.00</td>
    <td align="right">       22.47</td>
    <td align="right">      427.00</td>
    <td align="right">       24.41</td>
    <td align="right">      427.00</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.81</td>
    <td align="right">      501.33</td>
    <td align="right">       19.81</td>
    <td align="right">      501.33</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.83</td>
    <td align="right">       20.14</td>
    <td align="right">      413.67</td>
    <td align="right">       19.99</td>
    <td align="right">      413.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      485.00</td>
    <td align="right">       20.72</td>
    <td align="right">      357.00</td>
    <td align="right">       20.26</td>
    <td align="right">      357.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      382.83</td>
    <td align="right">       21.20</td>
    <td align="right">      202.50</td>
    <td align="right">       21.22</td>
    <td align="right">      157.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      357.50</td>
    <td align="right">       21.93</td>
    <td align="right">       93.67</td>
    <td align="right">       24.08</td>
    <td align="right">       10.00</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      252.33</td>
    <td align="right">       22.33</td>
    <td align="right">      164.33</td>
    <td align="right">       24.27</td>
    <td align="right">        1.17</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      219.17</td>
    <td align="right">       22.36</td>
    <td align="right">      215.67</td>
    <td align="right">       24.39</td>
    <td align="right">        6.50</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      298.83</td>
    <td align="right">       22.08</td>
    <td align="right">      160.17</td>
    <td align="right">       24.31</td>
    <td align="right">        5.67</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      401.83</td>
    <td align="right">       21.46</td>
    <td align="right">      102.67</td>
    <td align="right">       22.47</td>
    <td align="right">       53.83</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.17</td>
    <td align="right">       20.57</td>
    <td align="right">      339.67</td>
    <td align="right">       20.24</td>
    <td align="right">      335.67</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.89</td>
    <td align="right">      482.83</td>
    <td align="right">       19.87</td>
    <td align="right">      482.83</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.75</td>
    <td align="right">      497.00</td>
    <td align="right">       19.75</td>
    <td align="right">      497.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4824.50</td>
    <td align="right">       20.81</td>
    <td align="right">     3530.50</td>
    <td align="right">       20.88</td>
    <td align="right">     2821.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      219.17</td>
    <td align="right">       19.75</td>
    <td align="right">       93.67</td>
    <td align="right">       19.75</td>
    <td align="right">        1.17</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.36</td>
    <td align="right">      501.33</td>
    <td align="right">       24.39</td>
    <td align="right">      501.33</td>
    <td align="right">       26.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.77</td>
    <td align="right">      502.00</td>
    <td align="right">       19.77</td>
    <td align="right">      502.00</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.89</td>
    <td align="right">      452.17</td>
    <td align="right">       19.88</td>
    <td align="right">      452.17</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.27</td>
    <td align="right">      476.50</td>
    <td align="right">       20.20</td>
    <td align="right">      476.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      445.00</td>
    <td align="right">       20.90</td>
    <td align="right">      220.67</td>
    <td align="right">       20.41</td>
    <td align="right">      208.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      442.83</td>
    <td align="right">       21.82</td>
    <td align="right">       44.50</td>
    <td align="right">       23.18</td>
    <td align="right">       14.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      268.33</td>
    <td align="right">       22.24</td>
    <td align="right">      136.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.50</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      252.17</td>
    <td align="right">       22.19</td>
    <td align="right">      157.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.33</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      378.50</td>
    <td align="right">       21.95</td>
    <td align="right">       83.00</td>
    <td align="right">       24.10</td>
    <td align="right">        3.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      469.50</td>
    <td align="right">       21.23</td>
    <td align="right">       87.83</td>
    <td align="right">       20.86</td>
    <td align="right">       84.00</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.28</td>
    <td align="right">      411.17</td>
    <td align="right">       20.12</td>
    <td align="right">      411.17</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.82</td>
    <td align="right">      489.00</td>
    <td align="right">       19.82</td>
    <td align="right">      489.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.73</td>
    <td align="right">      497.00</td>
    <td align="right">       19.73</td>
    <td align="right">      497.00</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5214.33</td>
    <td align="right">       20.68</td>
    <td align="right">     3557.50</td>
    <td align="right">       20.47</td>
    <td align="right">     3139.33</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      252.17</td>
    <td align="right">       19.73</td>
    <td align="right">       44.50</td>
    <td align="right">       19.73</td>
    <td align="right">        0.33</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.24</td>
    <td align="right">      502.00</td>
    <td align="right">       24.39</td>
    <td align="right">      502.00</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.93021</td>
    <td align="right">     8.33416</td>
    <td align="right">     -0.6804</td>
    <td align="right">    16.58052</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.38162</td>
    <td align="right">     9.75939</td>
    <td align="right">     -0.5413</td>
    <td align="right">    12.89900</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.98519</td>
    <td align="right">    10.58163</td>
    <td align="right">     -0.3718</td>
    <td align="right">     9.27854</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.96444</td>
    <td align="right">    14.58848</td>
    <td align="right">     -0.0788</td>
    <td align="right">     6.72348</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.77758</td>
    <td align="right">    22.13015</td>
    <td align="right">     -0.7093</td>
    <td align="right">    16.36527</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11326</td>
    <td align="right">    32.91770</td>
    <td align="right">     -0.4811</td>
    <td align="right">    10.45949</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19031</td>
    <td align="right">    39.59142</td>
    <td align="right">     -0.4086</td>
    <td align="right">     9.17460</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04753</td>
    <td align="right">    35.59560</td>
    <td align="right">     -0.4881</td>
    <td align="right">    10.77009</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64717</td>
    <td align="right">    26.91943</td>
    <td align="right">     -0.7443</td>
    <td align="right">    17.83565</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.73322</td>
    <td align="right">    17.56184</td>
    <td align="right">     -0.1366</td>
    <td align="right">     6.62424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.43765</td>
    <td align="right">     7.63746</td>
    <td align="right">     -0.5439</td>
    <td align="right">    12.48641</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.96777</td>
    <td align="right">     7.22556</td>
    <td align="right">     -0.6681</td>
    <td align="right">    15.53202</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.69216</td>
    <td align="right">    19.49673</td>
    <td align="right">     -0.4875</td>
    <td align="right">    12.04907</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.93021</td>
    <td align="right">     7.22556</td>
    <td align="right">     -0.7443</td>
    <td align="right">     6.62424</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19031</td>
    <td align="right">    39.59142</td>
    <td align="right">     -0.0788</td>
    <td align="right">    17.83565</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41706</td>
    <td align="right">     8.85457</td>
    <td align="right">     -0.8190</td>
    <td align="right">    20.92934</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.71681</td>
    <td align="right">    10.44131</td>
    <td align="right">     -0.7143</td>
    <td align="right">    17.48042</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.22742</td>
    <td align="right">    11.37569</td>
    <td align="right">     -0.5622</td>
    <td align="right">    12.56910</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.25479</td>
    <td align="right">    15.59364</td>
    <td align="right">     -0.2589</td>
    <td align="right">     8.34561</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.52345</td>
    <td align="right">    22.92797</td>
    <td align="right">     -0.8282</td>
    <td align="right">    20.55024</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02511</td>
    <td align="right">    34.04604</td>
    <td align="right">     -0.5444</td>
    <td align="right">    11.69215</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09883</td>
    <td align="right">    41.18926</td>
    <td align="right">     -0.4725</td>
    <td align="right">    10.13769</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87765</td>
    <td align="right">    37.29514</td>
    <td align="right">     -0.5898</td>
    <td align="right">    13.13818</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.94287</td>
    <td align="right">    28.95944</td>
    <td align="right">     -1.0157</td>
    <td align="right">    28.23433</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.46944</td>
    <td align="right">    19.03686</td>
    <td align="right">     -0.4477</td>
    <td align="right">    10.58163</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.62300</td>
    <td align="right">     8.21437</td>
    <td align="right">     -0.7539</td>
    <td align="right">    18.30891</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.43478</td>
    <td align="right">     7.75507</td>
    <td align="right">     -0.8209</td>
    <td align="right">    20.53167</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.14732</td>
    <td align="right">    20.56929</td>
    <td align="right">     -0.6516</td>
    <td align="right">    16.00942</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.41706</td>
    <td align="right">     7.75507</td>
    <td align="right">     -1.0157</td>
    <td align="right">     8.34561</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09883</td>
    <td align="right">    41.18926</td>
    <td align="right">     -0.2589</td>
    <td align="right">    28.23433</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.03953</td>
    <td align="right">     8.97310</td>
    <td align="right">     -0.9589</td>
    <td align="right">    26.53224</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.20124</td>
    <td align="right">    10.56862</td>
    <td align="right">     -0.8810</td>
    <td align="right">    23.78216</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71577</td>
    <td align="right">    11.48582</td>
    <td align="right">     -0.7206</td>
    <td align="right">    17.58505</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.67759</td>
    <td align="right">    15.74504</td>
    <td align="right">     -0.4119</td>
    <td align="right">    11.35564</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18831</td>
    <td align="right">    23.29792</td>
    <td align="right">     -0.9442</td>
    <td align="right">    25.61939</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.90808</td>
    <td align="right">    34.16216</td>
    <td align="right">     -0.5828</td>
    <td align="right">    12.91011</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98080</td>
    <td align="right">    41.31837</td>
    <td align="right">     -0.5138</td>
    <td align="right">    11.17650</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61759</td>
    <td align="right">    37.74794</td>
    <td align="right">     -0.6880</td>
    <td align="right">    16.48502</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.13971</td>
    <td align="right">    30.11553</td>
    <td align="right">     -1.3010</td>
    <td align="right">    41.41564</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.75022</td>
    <td align="right">    19.36597</td>
    <td align="right">     -0.6559</td>
    <td align="right">    16.12207</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.09233</td>
    <td align="right">     8.33823</td>
    <td align="right">     -0.9327</td>
    <td align="right">    25.43467</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.01754</td>
    <td align="right">     7.90857</td>
    <td align="right">     -0.9728</td>
    <td align="right">    26.89804</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.70906</td>
    <td align="right">    20.84736</td>
    <td align="right">     -0.7957</td>
    <td align="right">    21.21728</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01754</td>
    <td align="right">     7.90857</td>
    <td align="right">     -1.3010</td>
    <td align="right">    11.17650</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98080</td>
    <td align="right">    41.31837</td>
    <td align="right">     -0.4119</td>
    <td align="right">    41.41564</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.73399</td>
    <td align="right">     9.25063</td>
    <td align="right">     -1.3545</td>
    <td align="right">    43.60467</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.14936</td>
    <td align="right">    10.81648</td>
    <td align="right">     -1.2243</td>
    <td align="right">    38.09725</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.78625</td>
    <td align="right">    11.67493</td>
    <td align="right">     -1.0200</td>
    <td align="right">    29.37003</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.57446</td>
    <td align="right">    16.25941</td>
    <td align="right">     -0.6898</td>
    <td align="right">    18.13939</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.35936</td>
    <td align="right">    23.99021</td>
    <td align="right">     -1.1885</td>
    <td align="right">    36.58926</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.65137</td>
    <td align="right">    35.06572</td>
    <td align="right">     -0.6237</td>
    <td align="right">    14.65388</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72798</td>
    <td align="right">    42.03905</td>
    <td align="right">     -0.5588</td>
    <td align="right">    12.78103</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.90399</td>
    <td align="right">    39.59951</td>
    <td align="right">     -0.8959</td>
    <td align="right">    24.74358</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.10902</td>
    <td align="right">    31.54919</td>
    <td align="right">     -1.6604</td>
    <td align="right">    59.01951</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.89787</td>
    <td align="right">    20.05823</td>
    <td align="right">     -0.9230</td>
    <td align="right">    25.60492</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.14169</td>
    <td align="right">     8.56740</td>
    <td align="right">     -1.2645</td>
    <td align="right">    39.81356</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.66058</td>
    <td align="right">     8.14687</td>
    <td align="right">     -1.3844</td>
    <td align="right">    45.24875</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.82506</td>
    <td align="right">    21.51732</td>
    <td align="right">     -1.0636</td>
    <td align="right">    32.21288</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.66058</td>
    <td align="right">     8.14687</td>
    <td align="right">     -1.6604</td>
    <td align="right">    12.78103</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72798</td>
    <td align="right">    42.03905</td>
    <td align="right">     -0.5588</td>
    <td align="right">    59.01951</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.63600</td>
    <td align="right">     8.13679</td>
    <td align="right">     -1.1947</td>
    <td align="right">    36.30013</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.76585</td>
    <td align="right">     9.74184</td>
    <td align="right">     -1.0973</td>
    <td align="right">    32.41216</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.15510</td>
    <td align="right">    10.61559</td>
    <td align="right">     -0.8890</td>
    <td align="right">    24.17079</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.96149</td>
    <td align="right">    15.15061</td>
    <td align="right">     -0.5408</td>
    <td align="right">    14.75740</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.65284</td>
    <td align="right">    22.74306</td>
    <td align="right">     -0.9590</td>
    <td align="right">    28.87056</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.32878</td>
    <td align="right">    35.14593</td>
    <td align="right">     -0.6030</td>
    <td align="right">    15.98268</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.47402</td>
    <td align="right">    42.04872</td>
    <td align="right">     -0.5106</td>
    <td align="right">    14.14195</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.71378</td>
    <td align="right">    39.23122</td>
    <td align="right">     -0.8428</td>
    <td align="right">    23.85315</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.25205</td>
    <td align="right">    30.53315</td>
    <td align="right">     -1.5554</td>
    <td align="right">    54.30582</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.08252</td>
    <td align="right">    19.07871</td>
    <td align="right">     -0.8663</td>
    <td align="right">    23.33816</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.70586</td>
    <td align="right">     7.45893</td>
    <td align="right">     -1.1661</td>
    <td align="right">    35.10811</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.61338</td>
    <td align="right">     7.07392</td>
    <td align="right">     -1.2185</td>
    <td align="right">    37.35500</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.12567</td>
    <td align="right">    20.68149</td>
    <td align="right">     -0.9516</td>
    <td align="right">    28.30036</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.61338</td>
    <td align="right">     7.07392</td>
    <td align="right">     -1.5554</td>
    <td align="right">    14.14195</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.47402</td>
    <td align="right">    42.04872</td>
    <td align="right">     -0.5106</td>
    <td align="right">    54.30582</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.67360</td>
    <td align="right">     7.83705</td>
    <td align="right">     -1.1627</td>
    <td align="right">    35.01864</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92800</td>
    <td align="right">     9.35082</td>
    <td align="right">     -1.0038</td>
    <td align="right">    29.01479</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.61765</td>
    <td align="right">    10.08296</td>
    <td align="right">     -0.7410</td>
    <td align="right">    20.88410</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.54424</td>
    <td align="right">    14.27908</td>
    <td align="right">     -0.3790</td>
    <td align="right">    13.93513</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.39384</td>
    <td align="right">    22.81403</td>
    <td align="right">     -1.0720</td>
    <td align="right">    34.34991</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.01598</td>
    <td align="right">    35.58217</td>
    <td align="right">     -0.7238</td>
    <td align="right">    20.42562</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.15892</td>
    <td align="right">    42.63613</td>
    <td align="right">     -0.6316</td>
    <td align="right">    18.15512</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.71333</td>
    <td align="right">    38.93180</td>
    <td align="right">     -0.8337</td>
    <td align="right">    25.33956</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.60285</td>
    <td align="right">    29.58856</td>
    <td align="right">     -1.4166</td>
    <td align="right">    48.89459</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.34006</td>
    <td align="right">    18.49170</td>
    <td align="right">     -0.7746</td>
    <td align="right">    21.04533</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.76179</td>
    <td align="right">     7.13854</td>
    <td align="right">     -1.1159</td>
    <td align="right">    33.14585</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.63907</td>
    <td align="right">     6.78606</td>
    <td align="right">     -1.2018</td>
    <td align="right">    36.63336</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.21130</td>
    <td align="right">    20.39770</td>
    <td align="right">     -0.9202</td>
    <td align="right">    28.02747</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.63907</td>
    <td align="right">     6.78606</td>
    <td align="right">     -1.4166</td>
    <td align="right">    13.93513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.15892</td>
    <td align="right">    42.63613</td>
    <td align="right">     -0.3790</td>
    <td align="right">    48.89459</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.65580</td>
    <td align="right">     8.06017</td>
    <td align="right">     -1.1933</td>
    <td align="right">    36.21167</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.77360</td>
    <td align="right">     9.66933</td>
    <td align="right">     -1.1095</td>
    <td align="right">    32.84415</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.11651</td>
    <td align="right">    10.58581</td>
    <td align="right">     -0.9401</td>
    <td align="right">    25.85938</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.92359</td>
    <td align="right">    15.10728</td>
    <td align="right">     -0.5643</td>
    <td align="right">    16.19479</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.89973</td>
    <td align="right">    23.77109</td>
    <td align="right">     -1.2571</td>
    <td align="right">    40.75768</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.89505</td>
    <td align="right">    36.14832</td>
    <td align="right">     -0.7694</td>
    <td align="right">    21.61422</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.89394</td>
    <td align="right">    43.65404</td>
    <td align="right">     -0.7368</td>
    <td align="right">    20.09214</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.25277</td>
    <td align="right">    40.32186</td>
    <td align="right">     -1.0210</td>
    <td align="right">    30.55846</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.05109</td>
    <td align="right">    30.78827</td>
    <td align="right">     -1.6473</td>
    <td align="right">    58.67620</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.03879</td>
    <td align="right">    19.08637</td>
    <td align="right">     -0.8960</td>
    <td align="right">    24.38441</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.72394</td>
    <td align="right">     7.37775</td>
    <td align="right">     -1.1623</td>
    <td align="right">    34.92785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.63431</td>
    <td align="right">     6.99895</td>
    <td align="right">     -1.2150</td>
    <td align="right">    37.17973</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.91570</td>
    <td align="right">    21.07199</td>
    <td align="right">     -1.0419</td>
    <td align="right">    31.56841</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.63431</td>
    <td align="right">     6.99895</td>
    <td align="right">     -1.6473</td>
    <td align="right">    16.19479</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.89505</td>
    <td align="right">    43.65404</td>
    <td align="right">     -0.5643</td>
    <td align="right">    58.67620</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.39732</td>
    <td align="right">    10.72978</td>
    <td align="right">     -1.4219</td>
    <td align="right">    47.18161</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.72597</td>
    <td align="right">    12.36055</td>
    <td align="right">     -1.3309</td>
    <td align="right">    43.14203</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.58935</td>
    <td align="right">    13.17419</td>
    <td align="right">     -1.0988</td>
    <td align="right">    32.35441</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.39294</td>
    <td align="right">    17.71638</td>
    <td align="right">     -0.7777</td>
    <td align="right">    19.69285</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.72263</td>
    <td align="right">    26.18424</td>
    <td align="right">     -1.4483</td>
    <td align="right">    48.45210</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.36731</td>
    <td align="right">    36.53451</td>
    <td align="right">     -0.7784</td>
    <td align="right">    19.01491</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.68077</td>
    <td align="right">    42.51211</td>
    <td align="right">     -0.6208</td>
    <td align="right">    13.98535</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.13793</td>
    <td align="right">    39.59071</td>
    <td align="right">     -0.8405</td>
    <td align="right">    21.83321</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.50320</td>
    <td align="right">    31.87902</td>
    <td align="right">     -1.4997</td>
    <td align="right">    51.09687</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.35639</td>
    <td align="right">    20.81790</td>
    <td align="right">     -0.7774</td>
    <td align="right">    19.53631</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.23204</td>
    <td align="right">     9.95575</td>
    <td align="right">     -1.2070</td>
    <td align="right">    37.06772</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.49416</td>
    <td align="right">     9.50334</td>
    <td align="right">     -1.3968</td>
    <td align="right">    45.82904</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.73500</td>
    <td align="right">    22.67648</td>
    <td align="right">     -1.0978</td>
    <td align="right">    33.17571</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.39732</td>
    <td align="right">     9.50334</td>
    <td align="right">     -1.4997</td>
    <td align="right">    13.98535</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.68077</td>
    <td align="right">    42.51211</td>
    <td align="right">     -0.6208</td>
    <td align="right">    51.09687</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.53724</td>
    <td align="right">     9.38871</td>
    <td align="right">     -1.2209</td>
    <td align="right">    37.48062</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.68715</td>
    <td align="right">    11.02351</td>
    <td align="right">     -1.1419</td>
    <td align="right">    34.16285</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.18084</td>
    <td align="right">    11.91558</td>
    <td align="right">     -0.9262</td>
    <td align="right">    24.95342</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.90341</td>
    <td align="right">    16.40894</td>
    <td align="right">     -0.5917</td>
    <td align="right">    14.84846</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.66856</td>
    <td align="right">    23.94505</td>
    <td align="right">     -1.0164</td>
    <td align="right">    30.21546</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.38877</td>
    <td align="right">    35.55961</td>
    <td align="right">     -0.6518</td>
    <td align="right">    16.55035</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72506</td>
    <td align="right">    41.47959</td>
    <td align="right">     -0.4819</td>
    <td align="right">    12.54490</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.17055</td>
    <td align="right">    38.48217</td>
    <td align="right">     -0.7185</td>
    <td align="right">    18.69168</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.71111</td>
    <td align="right">    30.64413</td>
    <td align="right">     -1.3705</td>
    <td align="right">    45.45782</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.50257</td>
    <td align="right">    19.78722</td>
    <td align="right">     -0.7277</td>
    <td align="right">    17.79853</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.78607</td>
    <td align="right">     8.74949</td>
    <td align="right">     -1.1153</td>
    <td align="right">    32.77425</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.62352</td>
    <td align="right">     8.25248</td>
    <td align="right">     -1.2014</td>
    <td align="right">    36.51568</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.25605</td>
    <td align="right">    21.39882</td>
    <td align="right">     -0.9280</td>
    <td align="right">    26.73908</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.53724</td>
    <td align="right">     8.25248</td>
    <td align="right">     -1.3705</td>
    <td align="right">    12.54490</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72506</td>
    <td align="right">    41.47959</td>
    <td align="right">     -0.4819</td>
    <td align="right">    45.45782</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    15.35710</td>
    <td align="right">     9.75823</td>
    <td align="right">     -1.9863</td>
    <td align="right">    67.55947</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    16.94626</td>
    <td align="right">    11.02722</td>
    <td align="right">     -1.6009</td>
    <td align="right">    52.47122</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    18.40411</td>
    <td align="right">    11.32956</td>
    <td align="right">     -1.2054</td>
    <td align="right">    36.59010</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.57030</td>
    <td align="right">    15.31328</td>
    <td align="right">     -0.5877</td>
    <td align="right">    16.95887</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.78962</td>
    <td align="right">    23.89757</td>
    <td align="right">     -1.2966</td>
    <td align="right">    42.34719</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.68530</td>
    <td align="right">    36.29766</td>
    <td align="right">     -0.8838</td>
    <td align="right">    24.60992</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.16467</td>
    <td align="right">    42.72292</td>
    <td align="right">     -0.6712</td>
    <td align="right">    18.08403</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.76430</td>
    <td align="right">    38.78847</td>
    <td align="right">     -0.8118</td>
    <td align="right">    23.39606</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.50434</td>
    <td align="right">    29.77425</td>
    <td align="right">     -1.3761</td>
    <td align="right">    45.86795</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.61668</td>
    <td align="right">    19.23734</td>
    <td align="right">     -0.8559</td>
    <td align="right">    24.09720</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    16.16648</td>
    <td align="right">     8.69444</td>
    <td align="right">     -1.7653</td>
    <td align="right">    59.06125</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    14.91674</td>
    <td align="right">     8.43473</td>
    <td align="right">     -2.0856</td>
    <td align="right">    71.65363</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    19.51373</td>
    <td align="right">    21.37149</td>
    <td align="right">     -1.2575</td>
    <td align="right">    40.10381</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    14.91674</td>
    <td align="right">     8.43473</td>
    <td align="right">     -2.0856</td>
    <td align="right">    16.95887</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.16467</td>
    <td align="right">    42.72292</td>
    <td align="right">     -0.5877</td>
    <td align="right">    71.65363</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.59786</td>
    <td align="right">     9.25531</td>
    <td align="right">     -1.2118</td>
    <td align="right">    37.03392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.69845</td>
    <td align="right">    10.90956</td>
    <td align="right">     -1.1542</td>
    <td align="right">    34.65104</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.12255</td>
    <td align="right">    11.84957</td>
    <td align="right">     -0.9827</td>
    <td align="right">    27.08948</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.84535</td>
    <td align="right">    16.32956</td>
    <td align="right">     -0.6144</td>
    <td align="right">    15.72639</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.64859</td>
    <td align="right">    25.28845</td>
    <td align="right">     -1.3965</td>
    <td align="right">    46.38856</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.80649</td>
    <td align="right">    36.77691</td>
    <td align="right">     -0.8648</td>
    <td align="right">    23.62341</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.00653</td>
    <td align="right">    43.47206</td>
    <td align="right">     -0.7542</td>
    <td align="right">    19.42114</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.57293</td>
    <td align="right">    39.84372</td>
    <td align="right">     -0.9366</td>
    <td align="right">    26.18061</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.34325</td>
    <td align="right">    31.15083</td>
    <td align="right">     -1.5094</td>
    <td align="right">    51.81765</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.39933</td>
    <td align="right">    19.79338</td>
    <td align="right">     -0.7718</td>
    <td align="right">    19.16707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.81202</td>
    <td align="right">     8.61580</td>
    <td align="right">     -1.1102</td>
    <td align="right">    32.53558</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.67134</td>
    <td align="right">     8.12525</td>
    <td align="right">     -1.1927</td>
    <td align="right">    36.10813</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.97209</td>
    <td align="right">    21.88770</td>
    <td align="right">     -1.0408</td>
    <td align="right">    30.77145</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.59786</td>
    <td align="right">     8.12525</td>
    <td align="right">     -1.5094</td>
    <td align="right">    15.72639</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.00653</td>
    <td align="right">    43.47206</td>
    <td align="right">     -0.6144</td>
    <td align="right">    51.81765</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.10071</td>
    <td align="right">     9.72230</td>
    <td align="right">     -1.2316</td>
    <td align="right">    38.21182</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.46785</td>
    <td align="right">    11.24249</td>
    <td align="right">     -1.1078</td>
    <td align="right">    33.06606</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.06405</td>
    <td align="right">    12.13355</td>
    <td align="right">     -0.9156</td>
    <td align="right">    24.80986</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.95168</td>
    <td align="right">    16.41265</td>
    <td align="right">     -0.5778</td>
    <td align="right">    14.90644</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.84674</td>
    <td align="right">    23.79305</td>
    <td align="right">     -1.0330</td>
    <td align="right">    29.35130</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88522</td>
    <td align="right">    34.71868</td>
    <td align="right">     -0.5552</td>
    <td align="right">    12.25265</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98355</td>
    <td align="right">    41.68201</td>
    <td align="right">     -0.4819</td>
    <td align="right">    10.47195</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.36217</td>
    <td align="right">    38.99795</td>
    <td align="right">     -0.7478</td>
    <td align="right">    18.86473</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.64599</td>
    <td align="right">    31.14919</td>
    <td align="right">     -1.4481</td>
    <td align="right">    48.66853</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.27328</td>
    <td align="right">    20.08464</td>
    <td align="right">     -0.7895</td>
    <td align="right">    20.33223</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.45844</td>
    <td align="right">     9.09484</td>
    <td align="right">     -1.1422</td>
    <td align="right">    34.26174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.04716</td>
    <td align="right">     8.64205</td>
    <td align="right">     -1.2544</td>
    <td align="right">    39.14757</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.19128</td>
    <td align="right">    21.56857</td>
    <td align="right">     -0.9384</td>
    <td align="right">    26.93696</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.04716</td>
    <td align="right">     8.64205</td>
    <td align="right">     -1.4481</td>
    <td align="right">    10.47195</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98355</td>
    <td align="right">    41.68201</td>
    <td align="right">     -0.4819</td>
    <td align="right">    48.66853</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.58950</td>
    <td align="right">     7.97927</td>
    <td align="right">     -1.1590</td>
    <td align="right">    34.89743</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.74152</td>
    <td align="right">     9.41455</td>
    <td align="right">     -1.0599</td>
    <td align="right">    30.87067</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.27272</td>
    <td align="right">    10.30898</td>
    <td align="right">     -0.8368</td>
    <td align="right">    21.78605</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.08666</td>
    <td align="right">    14.74023</td>
    <td align="right">     -0.4979</td>
    <td align="right">    13.39098</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.67737</td>
    <td align="right">    22.38494</td>
    <td align="right">     -0.9502</td>
    <td align="right">    28.38550</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.31763</td>
    <td align="right">    34.86431</td>
    <td align="right">     -0.6200</td>
    <td align="right">    16.20465</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.50961</td>
    <td align="right">    42.00220</td>
    <td align="right">     -0.5121</td>
    <td align="right">    14.03399</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.75743</td>
    <td align="right">    39.02236</td>
    <td align="right">     -0.8267</td>
    <td align="right">    23.00278</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.50484</td>
    <td align="right">    29.93628</td>
    <td align="right">     -1.4413</td>
    <td align="right">    49.23126</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.25367</td>
    <td align="right">    18.55820</td>
    <td align="right">     -0.7879</td>
    <td align="right">    20.13337</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    19.64544</td>
    <td align="right">     7.30214</td>
    <td align="right">     -1.1247</td>
    <td align="right">    33.45400</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.53903</td>
    <td align="right">     7.03423</td>
    <td align="right">     -1.1817</td>
    <td align="right">    35.88691</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.16901</td>
    <td align="right">    20.37567</td>
    <td align="right">     -0.9150</td>
    <td align="right">    26.70804</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.53903</td>
    <td align="right">     7.03423</td>
    <td align="right">     -1.4413</td>
    <td align="right">    13.39098</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.50961</td>
    <td align="right">    42.00220</td>
    <td align="right">     -0.4979</td>
    <td align="right">    49.23126</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.83405</td>
    <td align="right">     7.91741</td>
    <td align="right">     -1.0808</td>
    <td align="right">    31.45098</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.17846</td>
    <td align="right">     9.32636</td>
    <td align="right">     -0.9016</td>
    <td align="right">    24.91690</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.92638</td>
    <td align="right">    10.07041</td>
    <td align="right">     -0.6337</td>
    <td align="right">    17.34085</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.83287</td>
    <td align="right">    14.12748</td>
    <td align="right">     -0.2869</td>
    <td align="right">    11.90189</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.59491</td>
    <td align="right">    22.69584</td>
    <td align="right">     -0.9925</td>
    <td align="right">    30.56891</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.18190</td>
    <td align="right">    35.31602</td>
    <td align="right">     -0.6728</td>
    <td align="right">    18.08826</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.34107</td>
    <td align="right">    42.40056</td>
    <td align="right">     -0.5741</td>
    <td align="right">    15.82667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.92525</td>
    <td align="right">    38.62794</td>
    <td align="right">     -0.7518</td>
    <td align="right">    21.94909</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.93006</td>
    <td align="right">    29.16370</td>
    <td align="right">     -1.2634</td>
    <td align="right">    41.95358</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.69637</td>
    <td align="right">    18.15100</td>
    <td align="right">     -0.6482</td>
    <td align="right">    16.74011</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.91993</td>
    <td align="right">     7.23278</td>
    <td align="right">     -1.0248</td>
    <td align="right">    29.24688</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.78023</td>
    <td align="right">     6.90455</td>
    <td align="right">     -1.1207</td>
    <td align="right">    33.03486</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.44046</td>
    <td align="right">    20.26508</td>
    <td align="right">     -0.8283</td>
    <td align="right">    24.38261</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.78023</td>
    <td align="right">     6.90455</td>
    <td align="right">     -1.2634</td>
    <td align="right">    11.90189</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.34107</td>
    <td align="right">    42.40056</td>
    <td align="right">     -0.2869</td>
    <td align="right">    41.95358</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.79739</td>
    <td align="right">     8.18894</td>
    <td align="right">     -1.1171</td>
    <td align="right">    32.89335</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91560</td>
    <td align="right">     9.72751</td>
    <td align="right">     -1.0303</td>
    <td align="right">    29.46720</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.29216</td>
    <td align="right">    10.66731</td>
    <td align="right">     -0.8588</td>
    <td align="right">    22.45599</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.14817</td>
    <td align="right">    15.01240</td>
    <td align="right">     -0.4837</td>
    <td align="right">    13.80349</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.10051</td>
    <td align="right">    23.67520</td>
    <td align="right">     -1.1772</td>
    <td align="right">    36.82015</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.07066</td>
    <td align="right">    35.88847</td>
    <td align="right">     -0.7153</td>
    <td align="right">    19.22018</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.07791</td>
    <td align="right">    43.43864</td>
    <td align="right">     -0.6784</td>
    <td align="right">    17.71272</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.47076</td>
    <td align="right">    40.02475</td>
    <td align="right">     -0.9370</td>
    <td align="right">    26.80563</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.31536</td>
    <td align="right">    30.48025</td>
    <td align="right">     -1.5096</td>
    <td align="right">    52.07999</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.30318</td>
    <td align="right">    18.81529</td>
    <td align="right">     -0.7877</td>
    <td align="right">    20.01758</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.84607</td>
    <td align="right">     7.50510</td>
    <td align="right">     -1.0811</td>
    <td align="right">    31.40481</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.75863</td>
    <td align="right">     7.14963</td>
    <td align="right">     -1.1385</td>
    <td align="right">    33.79049</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.10243</td>
    <td align="right">    20.98807</td>
    <td align="right">     -0.9588</td>
    <td align="right">    28.00021</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.75863</td>
    <td align="right">     7.14963</td>
    <td align="right">     -1.5096</td>
    <td align="right">    13.80349</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.07791</td>
    <td align="right">    43.43864</td>
    <td align="right">     -0.4837</td>
    <td align="right">    52.07999</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994771E+10</td>
    <td align="right">0.276653E+10</td>
    <td align="right">      210.69</td>
    <td align="right">0.994771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:32</td>
    <td align="right">    20821.89</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">    20821.89</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-04:55</td>
    <td align="right">     5510.35</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.775440E+10</td>
    <td align="right">0.213418E+10</td>
    <td align="right">      143.68</td>
    <td align="right">0.775440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">11-FEB-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:12</td>
    <td align="right">    21918.79</td>
    <td align="right">11-FEB-06:50</td>
    <td align="right">    21918.79</td>
    <td align="right">11-FEB-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">03-FEB-05:08</td>
    <td align="right">     5755.07</td>
    <td align="right">11-FEB-06:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.732627E+10</td>
    <td align="right">0.199072E+10</td>
    <td align="right">      120.60</td>
    <td align="right">0.732627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    23307.47</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">    23307.47</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">22-MAR-05:00</td>
    <td align="right">     6059.43</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.868207E+10</td>
    <td align="right">0.235335E+10</td>
    <td align="right">      185.11</td>
    <td align="right">0.868022E+10</td>
    <td align="right">  1854865.11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    65093.66</td>
    <td align="right">22-APR-04:02</td>
    <td align="right">    65093.66</td>
    <td align="right">22-APR-04:02</td>
    <td align="right">      123.48</td>
    <td align="right">29-APR-11:20</td>
    <td align="right">    15609.33</td>
    <td align="right">22-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260082E+11</td>
    <td align="right">0.682118E+10</td>
    <td align="right">      396.05</td>
    <td align="right">0.258908E+11</td>
    <td align="right">0.117420E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    70468.70</td>
    <td align="right">13-MAY-04:02</td>
    <td align="right">    70468.70</td>
    <td align="right">13-MAY-04:02</td>
    <td align="right">     1284.46</td>
    <td align="right">16-MAY-19:10</td>
    <td align="right">    16894.13</td>
    <td align="right">13-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476092E+11</td>
    <td align="right">0.118339E+11</td>
    <td align="right">      424.99</td>
    <td align="right">0.452348E+11</td>
    <td align="right">0.237448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   105434.43</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    99872.85</td>
    <td align="right">22-JUN-04:01</td>
    <td align="right">    13761.90</td>
    <td align="right">30-JUN-12:00</td>
    <td align="right">    25236.63</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.546490E+11</td>
    <td align="right">0.134361E+11</td>
    <td align="right">      416.07</td>
    <td align="right">0.494055E+11</td>
    <td align="right">0.524349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   105650.36</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">   101493.26</td>
    <td align="right">13-JUL-04:01</td>
    <td align="right">    17566.08</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    25318.29</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.447861E+11</td>
    <td align="right">0.111769E+11</td>
    <td align="right">      435.85</td>
    <td align="right">0.408352E+11</td>
    <td align="right">0.395083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    99946.18</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">    99946.18</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">    10383.26</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    23928.95</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134738E+11</td>
    <td align="right">0.361155E+10</td>
    <td align="right">      254.46</td>
    <td align="right">0.127103E+11</td>
    <td align="right">0.763492E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    68976.32</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">    68976.32</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">     3547.24</td>
    <td align="right">05-SEP-15:10</td>
    <td align="right">    16537.47</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.539329E+10</td>
    <td align="right">0.145479E+10</td>
    <td align="right">      108.72</td>
    <td align="right">0.537652E+10</td>
    <td align="right"> 16777681.46</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    50127.88</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">    50127.88</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">      659.36</td>
    <td align="right">02-OCT-15:20</td>
    <td align="right">    12028.74</td>
    <td align="right">06-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.914931E+10</td>
    <td align="right">0.251358E+10</td>
    <td align="right">      165.11</td>
    <td align="right">0.914931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">04-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    21310.40</td>
    <td align="right">04-NOV-06:00</td>
    <td align="right">    21310.40</td>
    <td align="right">04-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">06-NOV-05:56</td>
    <td align="right">     5619.82</td>
    <td align="right">04-NOV-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113045E+11</td>
    <td align="right">0.313462E+10</td>
    <td align="right">      221.57</td>
    <td align="right">0.113045E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    19404.54</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">    19404.54</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">25-DEC-01:07</td>
    <td align="right">     5188.34</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246084E+12</td>
    <td align="right">0.632273E+11</td>
    <td align="right">     3082.89</td>
    <td align="right">0.233616E+12</td>
    <td align="right">0.124683E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.539329E+10</td>
    <td align="right">0.145479E+10</td>
    <td align="right">      108.72</td>
    <td align="right">0.537652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19404.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19404.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5188.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.546490E+11</td>
    <td align="right">0.134361E+11</td>
    <td align="right">      435.85</td>
    <td align="right">0.494055E+11</td>
    <td align="right">0.524349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   105650.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101493.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17566.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25318.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.509354E+10</td>
    <td align="right">0.143361E+10</td>
    <td align="right">      158.48</td>
    <td align="right">0.509354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:32</td>
    <td align="right">    17118.35</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">    17118.35</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-05:43</td>
    <td align="right">     4527.03</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.443670E+10</td>
    <td align="right">0.123138E+10</td>
    <td align="right">      113.81</td>
    <td align="right">0.443670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">09-FEB-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">    18099.46</td>
    <td align="right">09-FEB-06:40</td>
    <td align="right">    18099.46</td>
    <td align="right">09-FEB-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">05-FEB-03:50</td>
    <td align="right">     4745.45</td>
    <td align="right">09-FEB-06:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.407922E+10</td>
    <td align="right">0.111345E+10</td>
    <td align="right">       87.39</td>
    <td align="right">0.407922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    19246.10</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">    19246.10</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">05-MAR-22:00</td>
    <td align="right">     4996.03</td>
    <td align="right">23-MAR-05:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.529858E+10</td>
    <td align="right">0.142361E+10</td>
    <td align="right">      126.40</td>
    <td align="right">0.529855E+10</td>
    <td align="right">    30159.57</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    30563.67</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">    30563.67</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">       19.42</td>
    <td align="right">19-APR-17:00</td>
    <td align="right">     7338.34</td>
    <td align="right">29-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163162E+11</td>
    <td align="right">0.424824E+10</td>
    <td align="right">      319.77</td>
    <td align="right">0.162548E+11</td>
    <td align="right"> 61440987.31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAY-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    57067.30</td>
    <td align="right">31-MAY-04:02</td>
    <td align="right">    57067.30</td>
    <td align="right">31-MAY-04:02</td>
    <td align="right">      940.32</td>
    <td align="right">16-MAY-12:07</td>
    <td align="right">    13681.74</td>
    <td align="right">31-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380750E+11</td>
    <td align="right">0.947903E+10</td>
    <td align="right">      428.80</td>
    <td align="right">0.361333E+11</td>
    <td align="right">0.194169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    86439.63</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    82638.84</td>
    <td align="right">22-JUN-04:01</td>
    <td align="right">    13994.72</td>
    <td align="right">30-JUN-18:50</td>
    <td align="right">    20713.10</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.439670E+11</td>
    <td align="right">0.108248E+11</td>
    <td align="right">      412.72</td>
    <td align="right">0.395000E+11</td>
    <td align="right">0.446707E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    86742.71</td>
    <td align="right">25-JUL-04:01</td>
    <td align="right">    82260.00</td>
    <td align="right">13-JUL-04:01</td>
    <td align="right">    20938.76</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    20829.28</td>
    <td align="right">25-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.301621E+11</td>
    <td align="right">0.757617E+10</td>
    <td align="right">      385.93</td>
    <td align="right">0.271265E+11</td>
    <td align="right">0.303559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    80067.71</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">    79970.98</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">     9869.21</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    19171.51</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.509904E+10</td>
    <td align="right">0.136806E+10</td>
    <td align="right">      135.09</td>
    <td align="right">0.489906E+10</td>
    <td align="right">0.199978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    46709.26</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    46709.26</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">     2368.43</td>
    <td align="right">01-SEP-13:30</td>
    <td align="right">    11204.86</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.418760E+10</td>
    <td align="right">0.113301E+10</td>
    <td align="right">       87.99</td>
    <td align="right">0.418619E+10</td>
    <td align="right">  1404714.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">07-OCT-04:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    21093.13</td>
    <td align="right">07-OCT-04:13</td>
    <td align="right">    21093.13</td>
    <td align="right">07-OCT-04:13</td>
    <td align="right">      175.92</td>
    <td align="right">03-OCT-13:30</td>
    <td align="right">     5389.36</td>
    <td align="right">07-OCT-04:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.546178E+10</td>
    <td align="right">0.152319E+10</td>
    <td align="right">      142.83</td>
    <td align="right">0.546178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    17400.07</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">    17400.07</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">17-NOV-06:18</td>
    <td align="right">     4590.13</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.587761E+10</td>
    <td align="right">0.165298E+10</td>
    <td align="right">      167.57</td>
    <td align="right">0.587761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">21-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    16269.54</td>
    <td align="right">21-DEC-07:00</td>
    <td align="right">    16269.54</td>
    <td align="right">21-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">23-DEC-06:03</td>
    <td align="right">     4334.99</td>
    <td align="right">21-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168054E+12</td>
    <td align="right">0.430076E+11</td>
    <td align="right">     2566.77</td>
    <td align="right">0.158347E+12</td>
    <td align="right">0.970719E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.407922E+10</td>
    <td align="right">0.111345E+10</td>
    <td align="right">       87.39</td>
    <td align="right">0.407922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16269.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16269.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4334.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439670E+11</td>
    <td align="right">0.108248E+11</td>
    <td align="right">      428.80</td>
    <td align="right">0.395000E+11</td>
    <td align="right">0.446707E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86742.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82638.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20938.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20829.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.206678E+10</td>
    <td align="right">0.613128E+09</td>
    <td align="right">      154.68</td>
    <td align="right">0.206678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13026.45</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">    13026.45</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-06:15</td>
    <td align="right">     3608.65</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183110E+10</td>
    <td align="right">0.539414E+09</td>
    <td align="right">      129.13</td>
    <td align="right">0.183110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">    14933.50</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">    14933.50</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">07-FEB-06:20</td>
    <td align="right">     4071.07</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267353E+10</td>
    <td align="right">0.781375E+09</td>
    <td align="right">      141.55</td>
    <td align="right">0.267353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">23-MAR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    14753.92</td>
    <td align="right">23-MAR-06:00</td>
    <td align="right">    14753.92</td>
    <td align="right">23-MAR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">20-MAR-04:54</td>
    <td align="right">     4028.15</td>
    <td align="right">23-MAR-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404006E+10</td>
    <td align="right">0.114273E+10</td>
    <td align="right">      144.39</td>
    <td align="right">0.403973E+10</td>
    <td align="right">   336336.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">22-APR-17:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:35</td>
    <td align="right">    25783.45</td>
    <td align="right">22-APR-17:43</td>
    <td align="right">    25783.45</td>
    <td align="right">22-APR-17:43</td>
    <td align="right">       61.51</td>
    <td align="right">19-APR-17:00</td>
    <td align="right">     6445.03</td>
    <td align="right">22-APR-17:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147966E+11</td>
    <td align="right">0.390885E+10</td>
    <td align="right">      297.57</td>
    <td align="right">0.147163E+11</td>
    <td align="right"> 80276161.15</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    44926.59</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    44926.59</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">      938.32</td>
    <td align="right">16-MAY-12:40</td>
    <td align="right">    10780.47</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.377572E+11</td>
    <td align="right">0.948002E+10</td>
    <td align="right">      419.29</td>
    <td align="right">0.356626E+11</td>
    <td align="right">0.209457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    85587.27</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    78607.91</td>
    <td align="right">22-JUN-04:01</td>
    <td align="right">    14504.59</td>
    <td align="right">30-JUN-18:50</td>
    <td align="right">    20494.73</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437003E+11</td>
    <td align="right">0.108352E+11</td>
    <td align="right">      401.49</td>
    <td align="right">0.389051E+11</td>
    <td align="right">0.479513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    67925.62</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">    67637.52</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    21867.13</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    18710.08</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278473E+11</td>
    <td align="right">0.706415E+10</td>
    <td align="right">      360.29</td>
    <td align="right">0.246355E+11</td>
    <td align="right">0.321174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    63510.19</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">    63117.41</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">    10058.02</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    15225.31</td>
    <td align="right">03-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.444763E+10</td>
    <td align="right">0.123487E+10</td>
    <td align="right">      132.29</td>
    <td align="right">0.419419E+10</td>
    <td align="right">0.253439E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">10-SEP-11:25</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    24755.83</td>
    <td align="right">10-SEP-11:25</td>
    <td align="right">    24755.83</td>
    <td align="right">10-SEP-11:25</td>
    <td align="right">     2597.81</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">     6237.23</td>
    <td align="right">10-SEP-11:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287835E+10</td>
    <td align="right">0.825481E+09</td>
    <td align="right">      123.74</td>
    <td align="right">0.287053E+10</td>
    <td align="right">  7827714.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">04-OCT-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    17194.55</td>
    <td align="right">04-OCT-06:00</td>
    <td align="right">    17194.55</td>
    <td align="right">04-OCT-06:00</td>
    <td align="right">      563.58</td>
    <td align="right">03-OCT-04:01</td>
    <td align="right">     4600.61</td>
    <td align="right">04-OCT-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209938E+10</td>
    <td align="right">0.625147E+09</td>
    <td align="right">      174.16</td>
    <td align="right">0.209938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:35</td>
    <td align="right">    12381.99</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">    12381.99</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">07-NOV-05:05</td>
    <td align="right">     3448.97</td>
    <td align="right">02-NOV-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221892E+10</td>
    <td align="right">0.663352E+09</td>
    <td align="right">      192.74</td>
    <td align="right">0.221892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    12108.07</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">    12108.07</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">20-DEC-07:00</td>
    <td align="right">     3380.57</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146357E+12</td>
    <td align="right">0.377137E+11</td>
    <td align="right">     2671.32</td>
    <td align="right">0.135914E+12</td>
    <td align="right">0.104433E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.183110E+10</td>
    <td align="right">0.539414E+09</td>
    <td align="right">      123.74</td>
    <td align="right">0.183110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12108.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12108.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3380.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437003E+11</td>
    <td align="right">0.108352E+11</td>
    <td align="right">      419.29</td>
    <td align="right">0.389051E+11</td>
    <td align="right">0.479513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85587.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78607.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21867.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20494.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">     4682.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      206.67</td>
    <td align="right">        0.00</td>
    <td align="right">      206.67</td>
    <td align="right">        0.00</td>
    <td align="right">     4318.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      552.75</td>
    <td align="right">        0.00</td>
    <td align="right">      552.75</td>
    <td align="right">        6.03</td>
    <td align="right">     3407.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      999.62</td>
    <td align="right">       21.55</td>
    <td align="right">      978.07</td>
    <td align="right">      165.43</td>
    <td align="right">     1865.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1530.97</td>
    <td align="right">      241.86</td>
    <td align="right">     1289.10</td>
    <td align="right">      664.27</td>
    <td align="right">      767.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1998.45</td>
    <td align="right">      443.32</td>
    <td align="right">     1555.12</td>
    <td align="right">     1361.76</td>
    <td align="right">      356.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1677.13</td>
    <td align="right">      271.49</td>
    <td align="right">     1405.64</td>
    <td align="right">     1197.86</td>
    <td align="right">      440.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1071.00</td>
    <td align="right">       59.12</td>
    <td align="right">     1011.87</td>
    <td align="right">      541.12</td>
    <td align="right">      719.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      597.90</td>
    <td align="right">        0.57</td>
    <td align="right">      597.33</td>
    <td align="right">       93.57</td>
    <td align="right">     1500.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.95</td>
    <td align="right">        0.00</td>
    <td align="right">      290.95</td>
    <td align="right">        3.20</td>
    <td align="right">     2773.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.29</td>
    <td align="right">        0.00</td>
    <td align="right">     4621.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">     4919.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      759.10</td>
    <td align="right">       86.88</td>
    <td align="right">      672.22</td>
    <td align="right">      338.11</td>
    <td align="right">     2521.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      356.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1998.45</td>
    <td align="right">      443.32</td>
    <td align="right">     1555.12</td>
    <td align="right">     1361.76</td>
    <td align="right">     4919.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.83</td>
    <td align="right">       25.56</td>
    <td align="right">       56.27</td>
    <td align="right">        0.35</td>
    <td align="right">     3120.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.10</td>
    <td align="right">      215.92</td>
    <td align="right">      237.18</td>
    <td align="right">      123.03</td>
    <td align="right">     2666.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1294.82</td>
    <td align="right">      656.12</td>
    <td align="right">      638.70</td>
    <td align="right">      797.37</td>
    <td align="right">     1976.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1780.54</td>
    <td align="right">      901.70</td>
    <td align="right">      878.84</td>
    <td align="right">     1255.32</td>
    <td align="right">     1069.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2586.96</td>
    <td align="right">     1457.68</td>
    <td align="right">     1129.28</td>
    <td align="right">     2380.17</td>
    <td align="right">      526.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2378.72</td>
    <td align="right">     1108.99</td>
    <td align="right">     1269.73</td>
    <td align="right">     2255.53</td>
    <td align="right">      265.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2259.90</td>
    <td align="right">     1095.33</td>
    <td align="right">     1164.57</td>
    <td align="right">     2239.69</td>
    <td align="right">      304.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1790.64</td>
    <td align="right">      871.92</td>
    <td align="right">      918.72</td>
    <td align="right">     1654.66</td>
    <td align="right">      452.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1107.39</td>
    <td align="right">      485.30</td>
    <td align="right">      622.09</td>
    <td align="right">      784.13</td>
    <td align="right">      888.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      584.21</td>
    <td align="right">      234.29</td>
    <td align="right">      349.91</td>
    <td align="right">      279.54</td>
    <td align="right">     1675.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.95</td>
    <td align="right">       43.08</td>
    <td align="right">       80.87</td>
    <td align="right">        1.52</td>
    <td align="right">     3041.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.68</td>
    <td align="right">        4.18</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">     3319.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1209.60</td>
    <td align="right">      594.29</td>
    <td align="right">      615.31</td>
    <td align="right">      986.97</td>
    <td align="right">     1603.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.68</td>
    <td align="right">        4.18</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">      265.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2586.96</td>
    <td align="right">     1457.68</td>
    <td align="right">     1269.73</td>
    <td align="right">     2380.17</td>
    <td align="right">     3319.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      563.54</td>
    <td align="right">      372.18</td>
    <td align="right">      191.35</td>
    <td align="right">      218.97</td>
    <td align="right">     4307.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1936.24</td>
    <td align="right">     1348.74</td>
    <td align="right">      587.50</td>
    <td align="right">     1289.94</td>
    <td align="right">     3463.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3318.64</td>
    <td align="right">     2250.81</td>
    <td align="right">     1067.83</td>
    <td align="right">     2643.21</td>
    <td align="right">     2704.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4043.94</td>
    <td align="right">     2515.97</td>
    <td align="right">     1527.97</td>
    <td align="right">     3636.00</td>
    <td align="right">     1746.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3330.46</td>
    <td align="right">     1723.96</td>
    <td align="right">     1606.50</td>
    <td align="right">     2983.71</td>
    <td align="right">      957.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3039.74</td>
    <td align="right">     1243.31</td>
    <td align="right">     1796.42</td>
    <td align="right">     2786.26</td>
    <td align="right">      533.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2929.58</td>
    <td align="right">     1273.94</td>
    <td align="right">     1655.64</td>
    <td align="right">     2829.56</td>
    <td align="right">      557.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3036.86</td>
    <td align="right">     1673.44</td>
    <td align="right">     1363.42</td>
    <td align="right">     2970.38</td>
    <td align="right">      780.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2456.57</td>
    <td align="right">     1480.21</td>
    <td align="right">      976.37</td>
    <td align="right">     2167.09</td>
    <td align="right">     1359.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1771.28</td>
    <td align="right">     1125.24</td>
    <td align="right">      646.04</td>
    <td align="right">     1309.14</td>
    <td align="right">     2265.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      951.75</td>
    <td align="right">      665.81</td>
    <td align="right">      285.94</td>
    <td align="right">      446.04</td>
    <td align="right">     4009.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      169.22</td>
    <td align="right">      119.57</td>
    <td align="right">       49.65</td>
    <td align="right">       12.39</td>
    <td align="right">     4790.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2295.02</td>
    <td align="right">     1314.07</td>
    <td align="right">      980.94</td>
    <td align="right">     1942.93</td>
    <td align="right">     2284.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.22</td>
    <td align="right">      119.57</td>
    <td align="right">       49.65</td>
    <td align="right">       12.39</td>
    <td align="right">      533.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4043.94</td>
    <td align="right">     2515.97</td>
    <td align="right">     1796.42</td>
    <td align="right">     3636.00</td>
    <td align="right">     4790.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.07</td>
    <td align="right">        7.59</td>
    <td align="right">       35.48</td>
    <td align="right">        0.00</td>
    <td align="right">     3155.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      254.45</td>
    <td align="right">       88.14</td>
    <td align="right">      166.31</td>
    <td align="right">       10.45</td>
    <td align="right">     2781.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      764.90</td>
    <td align="right">      328.61</td>
    <td align="right">      436.30</td>
    <td align="right">      269.91</td>
    <td align="right">     2092.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1817.91</td>
    <td align="right">      943.00</td>
    <td align="right">      874.91</td>
    <td align="right">     1373.63</td>
    <td align="right">     1156.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1767.01</td>
    <td align="right">      805.40</td>
    <td align="right">      961.61</td>
    <td align="right">     1464.65</td>
    <td align="right">      588.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1936.08</td>
    <td align="right">      826.03</td>
    <td align="right">     1110.05</td>
    <td align="right">     1790.81</td>
    <td align="right">      332.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1619.83</td>
    <td align="right">      613.16</td>
    <td align="right">     1006.67</td>
    <td align="right">     1515.75</td>
    <td align="right">      350.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1331.52</td>
    <td align="right">      564.27</td>
    <td align="right">      767.25</td>
    <td align="right">     1153.02</td>
    <td align="right">      499.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      805.53</td>
    <td align="right">      337.42</td>
    <td align="right">      468.12</td>
    <td align="right">      491.01</td>
    <td align="right">      944.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      315.01</td>
    <td align="right">       94.42</td>
    <td align="right">      220.59</td>
    <td align="right">       57.77</td>
    <td align="right">     1769.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.84</td>
    <td align="right">       45.50</td>
    <td align="right">       80.35</td>
    <td align="right">        2.62</td>
    <td align="right">     3027.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.30</td>
    <td align="right">        1.16</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">     3324.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      901.69</td>
    <td align="right">      388.71</td>
    <td align="right">      512.98</td>
    <td align="right">      680.35</td>
    <td align="right">     1662.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.30</td>
    <td align="right">        1.16</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">      332.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1936.08</td>
    <td align="right">      943.00</td>
    <td align="right">     1110.05</td>
    <td align="right">     1790.81</td>
    <td align="right">     3324.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1543.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">     1409.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      184.24</td>
    <td align="right">        0.00</td>
    <td align="right">      184.24</td>
    <td align="right">        2.50</td>
    <td align="right">     1106.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.19</td>
    <td align="right">        7.18</td>
    <td align="right">      326.01</td>
    <td align="right">       66.20</td>
    <td align="right">      603.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      510.30</td>
    <td align="right">       80.62</td>
    <td align="right">      429.68</td>
    <td align="right">      251.62</td>
    <td align="right">      240.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      666.12</td>
    <td align="right">      147.77</td>
    <td align="right">      518.35</td>
    <td align="right">      480.37</td>
    <td align="right">      111.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      559.02</td>
    <td align="right">       90.49</td>
    <td align="right">      468.53</td>
    <td align="right">      412.43</td>
    <td align="right">      143.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      356.98</td>
    <td align="right">       19.71</td>
    <td align="right">      337.27</td>
    <td align="right">      183.04</td>
    <td align="right">      247.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      199.29</td>
    <td align="right">        0.19</td>
    <td align="right">      199.10</td>
    <td align="right">       29.71</td>
    <td align="right">      526.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
    <td align="right">       96.98</td>
    <td align="right">        0.52</td>
    <td align="right">      960.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">     1556.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.02</td>
    <td align="right">       28.96</td>
    <td align="right">      224.06</td>
    <td align="right">      119.57</td>
    <td align="right">      837.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">      111.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      666.12</td>
    <td align="right">      147.77</td>
    <td align="right">      518.35</td>
    <td align="right">      480.37</td>
    <td align="right">     1632.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1543.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">     1409.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      184.25</td>
    <td align="right">        0.00</td>
    <td align="right">      184.25</td>
    <td align="right">        2.50</td>
    <td align="right">     1106.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.21</td>
    <td align="right">        7.18</td>
    <td align="right">      326.02</td>
    <td align="right">       66.20</td>
    <td align="right">      603.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      510.32</td>
    <td align="right">       80.62</td>
    <td align="right">      429.70</td>
    <td align="right">      251.63</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      666.14</td>
    <td align="right">      147.77</td>
    <td align="right">      518.37</td>
    <td align="right">      480.38</td>
    <td align="right">      111.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      559.04</td>
    <td align="right">       90.49</td>
    <td align="right">      468.54</td>
    <td align="right">      412.44</td>
    <td align="right">      143.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      356.99</td>
    <td align="right">       19.71</td>
    <td align="right">      337.29</td>
    <td align="right">      183.04</td>
    <td align="right">      247.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      199.30</td>
    <td align="right">        0.19</td>
    <td align="right">      199.11</td>
    <td align="right">       29.71</td>
    <td align="right">      526.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
    <td align="right">       96.98</td>
    <td align="right">        0.52</td>
    <td align="right">      960.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">     1556.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.03</td>
    <td align="right">       28.96</td>
    <td align="right">      224.07</td>
    <td align="right">      119.57</td>
    <td align="right">      837.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">      111.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      666.14</td>
    <td align="right">      147.77</td>
    <td align="right">      518.37</td>
    <td align="right">      480.38</td>
    <td align="right">     1632.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1543.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">       68.89</td>
    <td align="right">        0.00</td>
    <td align="right">     1409.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      184.25</td>
    <td align="right">        0.00</td>
    <td align="right">      184.25</td>
    <td align="right">        2.50</td>
    <td align="right">     1106.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.21</td>
    <td align="right">        7.18</td>
    <td align="right">      326.02</td>
    <td align="right">       66.20</td>
    <td align="right">      603.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      510.32</td>
    <td align="right">       80.62</td>
    <td align="right">      429.70</td>
    <td align="right">      251.63</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      666.14</td>
    <td align="right">      147.77</td>
    <td align="right">      518.37</td>
    <td align="right">      480.38</td>
    <td align="right">      111.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      559.04</td>
    <td align="right">       90.49</td>
    <td align="right">      468.54</td>
    <td align="right">      412.44</td>
    <td align="right">      143.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      356.99</td>
    <td align="right">       19.71</td>
    <td align="right">      337.29</td>
    <td align="right">      183.04</td>
    <td align="right">      247.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      199.30</td>
    <td align="right">        0.19</td>
    <td align="right">      199.11</td>
    <td align="right">       29.71</td>
    <td align="right">      526.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
    <td align="right">       96.98</td>
    <td align="right">        0.52</td>
    <td align="right">      960.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">     1556.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">     1632.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.03</td>
    <td align="right">       28.96</td>
    <td align="right">      224.07</td>
    <td align="right">      119.57</td>
    <td align="right">      837.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">      111.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      666.14</td>
    <td align="right">      147.77</td>
    <td align="right">      518.37</td>
    <td align="right">      480.38</td>
    <td align="right">     1632.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.72</td>
    <td align="right">       24.59</td>
    <td align="right">       54.13</td>
    <td align="right">        0.41</td>
    <td align="right">     2975.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.86</td>
    <td align="right">      207.70</td>
    <td align="right">      228.16</td>
    <td align="right">      121.41</td>
    <td align="right">     2529.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1245.55</td>
    <td align="right">      631.16</td>
    <td align="right">      614.39</td>
    <td align="right">      782.49</td>
    <td align="right">     1876.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1712.79</td>
    <td align="right">      867.39</td>
    <td align="right">      845.40</td>
    <td align="right">     1236.65</td>
    <td align="right">     1025.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2488.53</td>
    <td align="right">     1402.21</td>
    <td align="right">     1086.31</td>
    <td align="right">     2325.58</td>
    <td align="right">      511.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2288.21</td>
    <td align="right">     1066.79</td>
    <td align="right">     1221.42</td>
    <td align="right">     2199.91</td>
    <td align="right">      255.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2173.90</td>
    <td align="right">     1053.65</td>
    <td align="right">     1120.26</td>
    <td align="right">     2166.67</td>
    <td align="right">      302.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1722.51</td>
    <td align="right">      838.74</td>
    <td align="right">      883.76</td>
    <td align="right">     1589.93</td>
    <td align="right">      464.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1065.25</td>
    <td align="right">      466.83</td>
    <td align="right">      598.42</td>
    <td align="right">      745.47</td>
    <td align="right">      910.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      561.98</td>
    <td align="right">      225.38</td>
    <td align="right">      336.60</td>
    <td align="right">      264.82</td>
    <td align="right">     1678.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      119.23</td>
    <td align="right">       41.44</td>
    <td align="right">       77.80</td>
    <td align="right">        1.56</td>
    <td align="right">     2954.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.01</td>
    <td align="right">        4.02</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">     3188.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1163.57</td>
    <td align="right">      571.67</td>
    <td align="right">      591.89</td>
    <td align="right">      958.72</td>
    <td align="right">     1550.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.01</td>
    <td align="right">        4.02</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">      255.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2488.53</td>
    <td align="right">     1402.21</td>
    <td align="right">     1221.42</td>
    <td align="right">     2325.58</td>
    <td align="right">     3188.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.11</td>
    <td align="right">        0.97</td>
    <td align="right">        2.14</td>
    <td align="right">        0.02</td>
    <td align="right">      117.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.23</td>
    <td align="right">        8.21</td>
    <td align="right">        9.02</td>
    <td align="right">        4.80</td>
    <td align="right">       99.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.25</td>
    <td align="right">       24.96</td>
    <td align="right">       24.29</td>
    <td align="right">       30.94</td>
    <td align="right">       74.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       67.72</td>
    <td align="right">       34.30</td>
    <td align="right">       33.43</td>
    <td align="right">       48.90</td>
    <td align="right">       40.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       98.39</td>
    <td align="right">       55.44</td>
    <td align="right">       42.95</td>
    <td align="right">       91.95</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       90.47</td>
    <td align="right">       42.18</td>
    <td align="right">       48.29</td>
    <td align="right">       86.98</td>
    <td align="right">       10.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       85.95</td>
    <td align="right">       41.66</td>
    <td align="right">       44.29</td>
    <td align="right">       85.67</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       68.11</td>
    <td align="right">       33.16</td>
    <td align="right">       34.94</td>
    <td align="right">       62.86</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.12</td>
    <td align="right">       18.46</td>
    <td align="right">       23.66</td>
    <td align="right">       29.48</td>
    <td align="right">       36.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.22</td>
    <td align="right">        8.91</td>
    <td align="right">       13.31</td>
    <td align="right">       10.47</td>
    <td align="right">       66.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.71</td>
    <td align="right">        1.64</td>
    <td align="right">        3.08</td>
    <td align="right">        0.06</td>
    <td align="right">      116.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">        0.16</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">      126.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.01</td>
    <td align="right">       22.60</td>
    <td align="right">       23.40</td>
    <td align="right">       37.91</td>
    <td align="right">       61.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">        0.16</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">       10.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       98.39</td>
    <td align="right">       55.44</td>
    <td align="right">       48.29</td>
    <td align="right">       91.95</td>
    <td align="right">      126.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      187.84</td>
    <td align="right">      124.06</td>
    <td align="right">       63.78</td>
    <td align="right">       83.58</td>
    <td align="right">     1321.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.40</td>
    <td align="right">      449.57</td>
    <td align="right">      195.83</td>
    <td align="right">      455.40</td>
    <td align="right">     1085.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1106.19</td>
    <td align="right">      750.25</td>
    <td align="right">      355.94</td>
    <td align="right">      919.92</td>
    <td align="right">      861.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1347.96</td>
    <td align="right">      838.64</td>
    <td align="right">      509.32</td>
    <td align="right">     1241.71</td>
    <td align="right">      584.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1110.14</td>
    <td align="right">      574.64</td>
    <td align="right">      535.50</td>
    <td align="right">     1021.32</td>
    <td align="right">      317.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1013.23</td>
    <td align="right">      414.43</td>
    <td align="right">      598.80</td>
    <td align="right">      951.13</td>
    <td align="right">      174.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      976.51</td>
    <td align="right">      424.64</td>
    <td align="right">      551.87</td>
    <td align="right">      954.94</td>
    <td align="right">      189.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1012.27</td>
    <td align="right">      557.80</td>
    <td align="right">      454.47</td>
    <td align="right">      998.29</td>
    <td align="right">      277.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      818.84</td>
    <td align="right">      493.39</td>
    <td align="right">      325.45</td>
    <td align="right">      726.45</td>
    <td align="right">      482.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      590.41</td>
    <td align="right">      375.07</td>
    <td align="right">      215.34</td>
    <td align="right">      440.74</td>
    <td align="right">      768.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.24</td>
    <td align="right">      221.93</td>
    <td align="right">       95.31</td>
    <td align="right">      162.07</td>
    <td align="right">     1265.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.40</td>
    <td align="right">       39.86</td>
    <td align="right">       16.55</td>
    <td align="right">        7.05</td>
    <td align="right">     1467.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.99</td>
    <td align="right">      438.02</td>
    <td align="right">      326.98</td>
    <td align="right">      664.09</td>
    <td align="right">      731.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.40</td>
    <td align="right">       39.86</td>
    <td align="right">       16.55</td>
    <td align="right">        7.05</td>
    <td align="right">      174.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1347.96</td>
    <td align="right">      838.64</td>
    <td align="right">      598.80</td>
    <td align="right">     1241.71</td>
    <td align="right">     1467.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      187.84</td>
    <td align="right">      124.06</td>
    <td align="right">       63.78</td>
    <td align="right">       83.58</td>
    <td align="right">     1321.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.40</td>
    <td align="right">      449.57</td>
    <td align="right">      195.83</td>
    <td align="right">      455.40</td>
    <td align="right">     1085.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1106.19</td>
    <td align="right">      750.25</td>
    <td align="right">      355.94</td>
    <td align="right">      919.92</td>
    <td align="right">      861.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1347.96</td>
    <td align="right">      838.64</td>
    <td align="right">      509.32</td>
    <td align="right">     1241.71</td>
    <td align="right">      584.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1110.14</td>
    <td align="right">      574.64</td>
    <td align="right">      535.50</td>
    <td align="right">     1021.32</td>
    <td align="right">      317.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1013.23</td>
    <td align="right">      414.43</td>
    <td align="right">      598.80</td>
    <td align="right">      951.13</td>
    <td align="right">      174.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      976.51</td>
    <td align="right">      424.64</td>
    <td align="right">      551.87</td>
    <td align="right">      954.94</td>
    <td align="right">      189.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1012.27</td>
    <td align="right">      557.80</td>
    <td align="right">      454.47</td>
    <td align="right">      998.29</td>
    <td align="right">      277.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      818.84</td>
    <td align="right">      493.39</td>
    <td align="right">      325.45</td>
    <td align="right">      726.45</td>
    <td align="right">      482.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      590.41</td>
    <td align="right">      375.07</td>
    <td align="right">      215.34</td>
    <td align="right">      440.74</td>
    <td align="right">      768.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.24</td>
    <td align="right">      221.93</td>
    <td align="right">       95.31</td>
    <td align="right">      162.07</td>
    <td align="right">     1265.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.40</td>
    <td align="right">       39.86</td>
    <td align="right">       16.55</td>
    <td align="right">        7.05</td>
    <td align="right">     1467.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.99</td>
    <td align="right">      438.02</td>
    <td align="right">      326.98</td>
    <td align="right">      664.09</td>
    <td align="right">      731.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.40</td>
    <td align="right">       39.86</td>
    <td align="right">       16.55</td>
    <td align="right">        7.05</td>
    <td align="right">      174.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1347.96</td>
    <td align="right">      838.64</td>
    <td align="right">      598.80</td>
    <td align="right">     1241.71</td>
    <td align="right">     1467.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      187.83</td>
    <td align="right">      124.05</td>
    <td align="right">       63.78</td>
    <td align="right">       83.58</td>
    <td align="right">     1321.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.36</td>
    <td align="right">      449.54</td>
    <td align="right">      195.82</td>
    <td align="right">      455.38</td>
    <td align="right">     1085.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1106.12</td>
    <td align="right">      750.21</td>
    <td align="right">      355.92</td>
    <td align="right">      919.86</td>
    <td align="right">      861.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1347.87</td>
    <td align="right">      838.59</td>
    <td align="right">      509.29</td>
    <td align="right">     1241.63</td>
    <td align="right">      584.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1110.07</td>
    <td align="right">      574.60</td>
    <td align="right">      535.46</td>
    <td align="right">     1021.26</td>
    <td align="right">      317.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1013.17</td>
    <td align="right">      414.40</td>
    <td align="right">      598.76</td>
    <td align="right">      951.07</td>
    <td align="right">      174.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      976.45</td>
    <td align="right">      424.61</td>
    <td align="right">      551.84</td>
    <td align="right">      954.88</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1012.21</td>
    <td align="right">      557.77</td>
    <td align="right">      454.44</td>
    <td align="right">      998.23</td>
    <td align="right">      276.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      818.79</td>
    <td align="right">      493.36</td>
    <td align="right">      325.43</td>
    <td align="right">      726.40</td>
    <td align="right">      482.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      590.38</td>
    <td align="right">      375.05</td>
    <td align="right">      215.33</td>
    <td align="right">      440.71</td>
    <td align="right">      768.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.22</td>
    <td align="right">      221.92</td>
    <td align="right">       95.31</td>
    <td align="right">      162.06</td>
    <td align="right">     1265.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.40</td>
    <td align="right">       39.85</td>
    <td align="right">       16.55</td>
    <td align="right">        7.05</td>
    <td align="right">     1467.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.94</td>
    <td align="right">      437.99</td>
    <td align="right">      326.96</td>
    <td align="right">      664.05</td>
    <td align="right">      731.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.40</td>
    <td align="right">       39.85</td>
    <td align="right">       16.55</td>
    <td align="right">        7.05</td>
    <td align="right">      174.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1347.87</td>
    <td align="right">      838.59</td>
    <td align="right">      598.76</td>
    <td align="right">     1241.63</td>
    <td align="right">     1467.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       41.43</td>
    <td align="right">        7.30</td>
    <td align="right">       34.13</td>
    <td align="right">        0.00</td>
    <td align="right">     3012.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      244.76</td>
    <td align="right">       84.78</td>
    <td align="right">      159.98</td>
    <td align="right">       11.19</td>
    <td align="right">     2639.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      735.80</td>
    <td align="right">      316.10</td>
    <td align="right">      419.70</td>
    <td align="right">      270.32</td>
    <td align="right">     1979.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1748.74</td>
    <td align="right">      907.12</td>
    <td align="right">      841.62</td>
    <td align="right">     1358.46</td>
    <td align="right">     1115.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1699.78</td>
    <td align="right">      774.75</td>
    <td align="right">      925.02</td>
    <td align="right">     1456.11</td>
    <td align="right">      556.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1862.41</td>
    <td align="right">      794.60</td>
    <td align="right">     1067.81</td>
    <td align="right">     1761.48</td>
    <td align="right">      311.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1558.20</td>
    <td align="right">      589.83</td>
    <td align="right">      968.37</td>
    <td align="right">     1479.84</td>
    <td align="right">      336.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1280.86</td>
    <td align="right">      542.80</td>
    <td align="right">      738.06</td>
    <td align="right">     1114.18</td>
    <td align="right">      501.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      774.88</td>
    <td align="right">      324.58</td>
    <td align="right">      450.31</td>
    <td align="right">      471.51</td>
    <td align="right">      959.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      303.02</td>
    <td align="right">       90.83</td>
    <td align="right">      212.19</td>
    <td align="right">       53.97</td>
    <td align="right">     1765.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.06</td>
    <td align="right">       43.77</td>
    <td align="right">       77.29</td>
    <td align="right">        2.60</td>
    <td align="right">     2943.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.87</td>
    <td align="right">        1.12</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">     3195.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      867.38</td>
    <td align="right">      373.92</td>
    <td align="right">      493.46</td>
    <td align="right">      667.79</td>
    <td align="right">     1604.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.87</td>
    <td align="right">        1.12</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">      311.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1862.41</td>
    <td align="right">      907.12</td>
    <td align="right">     1067.81</td>
    <td align="right">     1761.48</td>
    <td align="right">     3195.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.64</td>
    <td align="right">        0.29</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">      119.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.68</td>
    <td align="right">        3.35</td>
    <td align="right">        6.33</td>
    <td align="right">        0.44</td>
    <td align="right">      104.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.09</td>
    <td align="right">       12.50</td>
    <td align="right">       16.59</td>
    <td align="right">       10.69</td>
    <td align="right">       78.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.14</td>
    <td align="right">       35.87</td>
    <td align="right">       33.28</td>
    <td align="right">       53.71</td>
    <td align="right">       44.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       67.21</td>
    <td align="right">       30.63</td>
    <td align="right">       36.57</td>
    <td align="right">       57.57</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       73.64</td>
    <td align="right">       31.42</td>
    <td align="right">       42.22</td>
    <td align="right">       69.65</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.61</td>
    <td align="right">       23.32</td>
    <td align="right">       38.29</td>
    <td align="right">       58.51</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.64</td>
    <td align="right">       21.46</td>
    <td align="right">       29.18</td>
    <td align="right">       44.05</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.64</td>
    <td align="right">       12.83</td>
    <td align="right">       17.80</td>
    <td align="right">       18.64</td>
    <td align="right">       37.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.98</td>
    <td align="right">        3.59</td>
    <td align="right">        8.39</td>
    <td align="right">        2.13</td>
    <td align="right">       69.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.79</td>
    <td align="right">        1.73</td>
    <td align="right">        3.06</td>
    <td align="right">        0.10</td>
    <td align="right">      116.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.43</td>
    <td align="right">        0.04</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">      126.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.30</td>
    <td align="right">       14.78</td>
    <td align="right">       19.51</td>
    <td align="right">       26.40</td>
    <td align="right">       63.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.43</td>
    <td align="right">        0.04</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       73.64</td>
    <td align="right">       35.87</td>
    <td align="right">       42.22</td>
    <td align="right">       69.65</td>
    <td align="right">      126.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">     4776.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      206.67</td>
    <td align="right">        0.00</td>
    <td align="right">      206.67</td>
    <td align="right">        0.00</td>
    <td align="right">     4416.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      552.75</td>
    <td align="right">        0.00</td>
    <td align="right">      552.75</td>
    <td align="right">        4.64</td>
    <td align="right">     3496.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      999.62</td>
    <td align="right">       21.55</td>
    <td align="right">      978.07</td>
    <td align="right">      153.21</td>
    <td align="right">     1951.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1530.97</td>
    <td align="right">      241.86</td>
    <td align="right">     1289.10</td>
    <td align="right">      634.21</td>
    <td align="right">      812.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1998.45</td>
    <td align="right">      443.32</td>
    <td align="right">     1555.12</td>
    <td align="right">     1345.35</td>
    <td align="right">      373.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1677.13</td>
    <td align="right">      271.49</td>
    <td align="right">     1405.64</td>
    <td align="right">     1182.57</td>
    <td align="right">      460.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1071.00</td>
    <td align="right">       59.12</td>
    <td align="right">     1011.87</td>
    <td align="right">      520.94</td>
    <td align="right">      767.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      597.90</td>
    <td align="right">        0.57</td>
    <td align="right">      597.33</td>
    <td align="right">       78.67</td>
    <td align="right">     1602.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.95</td>
    <td align="right">        0.00</td>
    <td align="right">      290.95</td>
    <td align="right">        1.49</td>
    <td align="right">     2892.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.29</td>
    <td align="right">        0.00</td>
    <td align="right">     4724.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">     5010.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      759.10</td>
    <td align="right">       86.88</td>
    <td align="right">      672.22</td>
    <td align="right">      328.70</td>
    <td align="right">     2597.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      373.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1998.45</td>
    <td align="right">      443.32</td>
    <td align="right">     1555.12</td>
    <td align="right">     1345.35</td>
    <td align="right">     5010.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.83</td>
    <td align="right">       25.56</td>
    <td align="right">       56.27</td>
    <td align="right">        0.31</td>
    <td align="right">     3165.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.10</td>
    <td align="right">      215.92</td>
    <td align="right">      237.18</td>
    <td align="right">      120.36</td>
    <td align="right">     2715.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1294.82</td>
    <td align="right">      656.12</td>
    <td align="right">      638.70</td>
    <td align="right">      788.53</td>
    <td align="right">     2024.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1780.54</td>
    <td align="right">      901.70</td>
    <td align="right">      878.84</td>
    <td align="right">     1241.09</td>
    <td align="right">     1110.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2586.96</td>
    <td align="right">     1457.68</td>
    <td align="right">     1129.28</td>
    <td align="right">     2371.53</td>
    <td align="right">      545.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2378.72</td>
    <td align="right">     1108.99</td>
    <td align="right">     1269.73</td>
    <td align="right">     2253.20</td>
    <td align="right">      273.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2259.90</td>
    <td align="right">     1095.33</td>
    <td align="right">     1164.57</td>
    <td align="right">     2237.77</td>
    <td align="right">      314.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1790.64</td>
    <td align="right">      871.92</td>
    <td align="right">      918.72</td>
    <td align="right">     1647.77</td>
    <td align="right">      470.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1107.39</td>
    <td align="right">      485.30</td>
    <td align="right">      622.09</td>
    <td align="right">      769.97</td>
    <td align="right">      936.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      584.21</td>
    <td align="right">      234.29</td>
    <td align="right">      349.91</td>
    <td align="right">      272.48</td>
    <td align="right">     1740.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.95</td>
    <td align="right">       43.08</td>
    <td align="right">       80.87</td>
    <td align="right">        1.47</td>
    <td align="right">     3097.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.68</td>
    <td align="right">        4.18</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">     3364.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1209.60</td>
    <td align="right">      594.29</td>
    <td align="right">      615.31</td>
    <td align="right">      981.40</td>
    <td align="right">     1640.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.68</td>
    <td align="right">        4.18</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">      273.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2586.96</td>
    <td align="right">     1457.68</td>
    <td align="right">     1269.73</td>
    <td align="right">     2371.53</td>
    <td align="right">     3364.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      563.54</td>
    <td align="right">      372.18</td>
    <td align="right">      191.35</td>
    <td align="right">      216.05</td>
    <td align="right">     4375.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1936.24</td>
    <td align="right">     1348.74</td>
    <td align="right">      587.50</td>
    <td align="right">     1275.31</td>
    <td align="right">     3538.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3318.64</td>
    <td align="right">     2250.81</td>
    <td align="right">     1067.83</td>
    <td align="right">     2626.40</td>
    <td align="right">     2780.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4043.94</td>
    <td align="right">     2515.97</td>
    <td align="right">     1527.97</td>
    <td align="right">     3620.26</td>
    <td align="right">     1817.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3330.46</td>
    <td align="right">     1723.96</td>
    <td align="right">     1606.50</td>
    <td align="right">     2976.56</td>
    <td align="right">     1000.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3039.74</td>
    <td align="right">     1243.31</td>
    <td align="right">     1796.42</td>
    <td align="right">     2782.50</td>
    <td align="right">      556.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2929.58</td>
    <td align="right">     1273.94</td>
    <td align="right">     1655.64</td>
    <td align="right">     2824.53</td>
    <td align="right">      580.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3036.86</td>
    <td align="right">     1673.44</td>
    <td align="right">     1363.42</td>
    <td align="right">     2961.16</td>
    <td align="right">      815.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2456.57</td>
    <td align="right">     1480.21</td>
    <td align="right">      976.37</td>
    <td align="right">     2147.47</td>
    <td align="right">     1435.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1771.28</td>
    <td align="right">     1125.24</td>
    <td align="right">      646.04</td>
    <td align="right">     1289.25</td>
    <td align="right">     2359.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      951.75</td>
    <td align="right">      665.81</td>
    <td align="right">      285.94</td>
    <td align="right">      439.48</td>
    <td align="right">     4092.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      169.22</td>
    <td align="right">      119.57</td>
    <td align="right">       49.65</td>
    <td align="right">       12.11</td>
    <td align="right">     4859.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2295.02</td>
    <td align="right">     1314.07</td>
    <td align="right">      980.94</td>
    <td align="right">     1932.84</td>
    <td align="right">     2345.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.22</td>
    <td align="right">      119.57</td>
    <td align="right">       49.65</td>
    <td align="right">       12.11</td>
    <td align="right">      556.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4043.94</td>
    <td align="right">     2515.97</td>
    <td align="right">     1796.42</td>
    <td align="right">     3620.26</td>
    <td align="right">     4859.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.07</td>
    <td align="right">        7.59</td>
    <td align="right">       35.48</td>
    <td align="right">        0.00</td>
    <td align="right">     3199.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      254.45</td>
    <td align="right">       88.14</td>
    <td align="right">      166.31</td>
    <td align="right">       10.11</td>
    <td align="right">     2831.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      764.90</td>
    <td align="right">      328.61</td>
    <td align="right">      436.30</td>
    <td align="right">      267.83</td>
    <td align="right">     2142.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1817.91</td>
    <td align="right">      943.00</td>
    <td align="right">      874.91</td>
    <td align="right">     1367.20</td>
    <td align="right">     1205.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1767.01</td>
    <td align="right">      805.40</td>
    <td align="right">      961.61</td>
    <td align="right">     1459.29</td>
    <td align="right">      616.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1936.08</td>
    <td align="right">      826.03</td>
    <td align="right">     1110.05</td>
    <td align="right">     1787.80</td>
    <td align="right">      347.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1619.83</td>
    <td align="right">      613.16</td>
    <td align="right">     1006.67</td>
    <td align="right">     1512.00</td>
    <td align="right">      365.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1331.52</td>
    <td align="right">      564.27</td>
    <td align="right">      767.25</td>
    <td align="right">     1146.12</td>
    <td align="right">      523.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      805.53</td>
    <td align="right">      337.42</td>
    <td align="right">      468.12</td>
    <td align="right">      482.92</td>
    <td align="right">      998.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      315.01</td>
    <td align="right">       94.42</td>
    <td align="right">      220.59</td>
    <td align="right">       55.01</td>
    <td align="right">     1837.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.84</td>
    <td align="right">       45.50</td>
    <td align="right">       80.35</td>
    <td align="right">        2.56</td>
    <td align="right">     3081.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.30</td>
    <td align="right">        1.16</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">     3368.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      901.69</td>
    <td align="right">      388.71</td>
    <td align="right">      512.98</td>
    <td align="right">      677.11</td>
    <td align="right">     1703.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.30</td>
    <td align="right">        1.16</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">      347.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1936.08</td>
    <td align="right">      943.00</td>
    <td align="right">     1110.05</td>
    <td align="right">     1787.80</td>
    <td align="right">     3368.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125223E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.125223E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.125412E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.499978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.499978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104479E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148050E+10</td>
    <td align="right"> 16153313.14</td>
    <td align="right">0.912736E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.259103E+10</td>
    <td align="right"> 55867480.84</td>
    <td align="right">0.253516E+10</td>
    <td align="right">0.428792E+09</td>
    <td align="right">0.483457E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410054E+10</td>
    <td align="right">0.647808E+09</td>
    <td align="right">0.345273E+10</td>
    <td align="right">0.177918E+10</td>
    <td align="right">0.205672E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.517997E+10</td>
    <td align="right">0.114909E+10</td>
    <td align="right">0.403088E+10</td>
    <td align="right">0.352968E+10</td>
    <td align="right">0.923155E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.449202E+10</td>
    <td align="right">0.727146E+09</td>
    <td align="right">0.376488E+10</td>
    <td align="right">0.320834E+10</td>
    <td align="right">0.117870E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286855E+10</td>
    <td align="right">0.158358E+09</td>
    <td align="right">0.271020E+10</td>
    <td align="right">0.144934E+10</td>
    <td align="right">0.192831E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.154975E+10</td>
    <td align="right">  1480521.54</td>
    <td align="right">0.154827E+10</td>
    <td align="right">0.242526E+09</td>
    <td align="right">0.388810E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.779267E+09</td>
    <td align="right">  8573592.32</td>
    <td align="right">0.742746E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.119786E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37986192.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 37986192.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.131752E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239388E+11</td>
    <td align="right">0.273975E+10</td>
    <td align="right">0.211991E+11</td>
    <td align="right">0.106626E+11</td>
    <td align="right">0.795073E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37986192.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 37986192.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.923155E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517997E+10</td>
    <td align="right">0.114909E+10</td>
    <td align="right">0.403088E+10</td>
    <td align="right">0.352968E+10</td>
    <td align="right">0.131752E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219179E+09</td>
    <td align="right"> 68472805.02</td>
    <td align="right">0.150707E+09</td>
    <td align="right">   929447.91</td>
    <td align="right">0.835765E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109614E+10</td>
    <td align="right">0.522350E+09</td>
    <td align="right">0.573792E+09</td>
    <td align="right">0.297622E+09</td>
    <td align="right">0.645092E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346804E+10</td>
    <td align="right">0.175736E+10</td>
    <td align="right">0.171068E+10</td>
    <td align="right">0.213567E+10</td>
    <td align="right">0.529443E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.461516E+10</td>
    <td align="right">0.233721E+10</td>
    <td align="right">0.227795E+10</td>
    <td align="right">0.325378E+10</td>
    <td align="right">0.277266E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.692892E+10</td>
    <td align="right">0.390426E+10</td>
    <td align="right">0.302466E+10</td>
    <td align="right">0.637504E+10</td>
    <td align="right">0.141025E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.616565E+10</td>
    <td align="right">0.287451E+10</td>
    <td align="right">0.329114E+10</td>
    <td align="right">0.584633E+10</td>
    <td align="right">0.687870E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.605290E+10</td>
    <td align="right">0.293373E+10</td>
    <td align="right">0.311917E+10</td>
    <td align="right">0.599878E+10</td>
    <td align="right">0.815425E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479606E+10</td>
    <td align="right">0.233536E+10</td>
    <td align="right">0.246070E+10</td>
    <td align="right">0.443185E+10</td>
    <td align="right">0.121258E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287036E+10</td>
    <td align="right">0.125790E+10</td>
    <td align="right">0.161246E+10</td>
    <td align="right">0.203247E+10</td>
    <td align="right">0.230261E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156474E+10</td>
    <td align="right">0.627527E+09</td>
    <td align="right">0.937212E+09</td>
    <td align="right">0.748720E+09</td>
    <td align="right">0.448779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.321276E+09</td>
    <td align="right">0.111651E+09</td>
    <td align="right">0.209625E+09</td>
    <td align="right">  3943566.82</td>
    <td align="right">0.788464E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47366346.35</td>
    <td align="right"> 11183764.80</td>
    <td align="right"> 36182581.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.889180E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381458E+11</td>
    <td align="right">0.187415E+11</td>
    <td align="right">0.194043E+11</td>
    <td align="right">0.311251E+11</td>
    <td align="right">0.505686E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47366346.35</td>
    <td align="right"> 11183764.80</td>
    <td align="right"> 36182581.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.687870E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.692892E+10</td>
    <td align="right">0.390426E+10</td>
    <td align="right">0.329114E+10</td>
    <td align="right">0.637504E+10</td>
    <td align="right">0.889180E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150938E+10</td>
    <td align="right">0.996850E+09</td>
    <td align="right">0.512525E+09</td>
    <td align="right">0.586499E+09</td>
    <td align="right">0.115364E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.468415E+10</td>
    <td align="right">0.326286E+10</td>
    <td align="right">0.142128E+10</td>
    <td align="right">0.312062E+10</td>
    <td align="right">0.837973E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.888863E+10</td>
    <td align="right">0.602856E+10</td>
    <td align="right">0.286007E+10</td>
    <td align="right">0.707957E+10</td>
    <td align="right">0.724265E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104819E+11</td>
    <td align="right">0.652138E+10</td>
    <td align="right">0.396050E+10</td>
    <td align="right">0.942450E+10</td>
    <td align="right">0.452816E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.892030E+10</td>
    <td align="right">0.461744E+10</td>
    <td align="right">0.430286E+10</td>
    <td align="right">0.799158E+10</td>
    <td align="right">0.256474E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.787900E+10</td>
    <td align="right">0.322267E+10</td>
    <td align="right">0.465633E+10</td>
    <td align="right">0.722199E+10</td>
    <td align="right">0.138348E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.784659E+10</td>
    <td align="right">0.341212E+10</td>
    <td align="right">0.443447E+10</td>
    <td align="right">0.757869E+10</td>
    <td align="right">0.149426E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.813393E+10</td>
    <td align="right">0.448214E+10</td>
    <td align="right">0.365179E+10</td>
    <td align="right">0.795586E+10</td>
    <td align="right">0.208980E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.636744E+10</td>
    <td align="right">0.383670E+10</td>
    <td align="right">0.253074E+10</td>
    <td align="right">0.561709E+10</td>
    <td align="right">0.352287E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.474419E+10</td>
    <td align="right">0.301384E+10</td>
    <td align="right">0.173035E+10</td>
    <td align="right">0.350640E+10</td>
    <td align="right">0.606690E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246694E+10</td>
    <td align="right">0.172579E+10</td>
    <td align="right">0.741152E+09</td>
    <td align="right">0.115615E+10</td>
    <td align="right">0.103931E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.453228E+09</td>
    <td align="right">0.320258E+09</td>
    <td align="right">0.132971E+09</td>
    <td align="right"> 33195092.51</td>
    <td align="right">0.128308E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.723756E+11</td>
    <td align="right">0.414406E+11</td>
    <td align="right">0.309350E+11</td>
    <td align="right">0.612721E+11</td>
    <td align="right">0.720329E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.453228E+09</td>
    <td align="right">0.320258E+09</td>
    <td align="right">0.132971E+09</td>
    <td align="right"> 33195092.51</td>
    <td align="right">0.138348E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104819E+11</td>
    <td align="right">0.652138E+10</td>
    <td align="right">0.465633E+10</td>
    <td align="right">0.942450E+10</td>
    <td align="right">0.128308E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115364E+09</td>
    <td align="right"> 20325032.00</td>
    <td align="right"> 95039120.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.845192E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.615554E+09</td>
    <td align="right">0.213224E+09</td>
    <td align="right">0.402331E+09</td>
    <td align="right"> 25292030.43</td>
    <td align="right">0.672964E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204872E+10</td>
    <td align="right">0.880137E+09</td>
    <td align="right">0.116858E+10</td>
    <td align="right">0.722924E+09</td>
    <td align="right">0.560500E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.471202E+10</td>
    <td align="right">0.244425E+10</td>
    <td align="right">0.226777E+10</td>
    <td align="right">0.356046E+10</td>
    <td align="right">0.299843E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.473275E+10</td>
    <td align="right">0.215718E+10</td>
    <td align="right">0.257557E+10</td>
    <td align="right">0.392291E+10</td>
    <td align="right">0.157524E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.501831E+10</td>
    <td align="right">0.214106E+10</td>
    <td align="right">0.287724E+10</td>
    <td align="right">0.464178E+10</td>
    <td align="right">0.862419E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433855E+10</td>
    <td align="right">0.164229E+10</td>
    <td align="right">0.269626E+10</td>
    <td align="right">0.405979E+10</td>
    <td align="right">0.937712E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356634E+10</td>
    <td align="right">0.151134E+10</td>
    <td align="right">0.205500E+10</td>
    <td align="right">0.308825E+10</td>
    <td align="right">0.133712E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208794E+10</td>
    <td align="right">0.874580E+09</td>
    <td align="right">0.121336E+10</td>
    <td align="right">0.127270E+10</td>
    <td align="right">0.244792E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.843713E+09</td>
    <td align="right">0.252892E+09</td>
    <td align="right">0.590821E+09</td>
    <td align="right">0.154724E+09</td>
    <td align="right">0.474064E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.326189E+09</td>
    <td align="right">0.117934E+09</td>
    <td align="right">0.208254E+09</td>
    <td align="right">  6779834.03</td>
    <td align="right">0.784674E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30270330.34</td>
    <td align="right">  3115175.82</td>
    <td align="right"> 27155154.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.890542E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284357E+11</td>
    <td align="right">0.122583E+11</td>
    <td align="right">0.161774E+11</td>
    <td align="right">0.214556E+11</td>
    <td align="right">0.524382E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30270330.34</td>
    <td align="right">  3115175.82</td>
    <td align="right"> 27155154.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.862419E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501831E+10</td>
    <td align="right">0.244425E+10</td>
    <td align="right">0.287724E+10</td>
    <td align="right">0.464178E+10</td>
    <td align="right">0.890542E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41739104.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 41739104.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.413296E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.166651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341054E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.493476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.493476E+09</td>
    <td align="right">  6704885.03</td>
    <td align="right">0.296371E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.863635E+09</td>
    <td align="right"> 18621612.54</td>
    <td align="right">0.845013E+09</td>
    <td align="right">0.171586E+09</td>
    <td align="right">0.156448E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136678E+10</td>
    <td align="right">0.215926E+09</td>
    <td align="right">0.115086E+10</td>
    <td align="right">0.673945E+09</td>
    <td align="right">0.644565E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172658E+10</td>
    <td align="right">0.383012E+09</td>
    <td align="right">0.134356E+10</td>
    <td align="right">0.124513E+10</td>
    <td align="right">0.290123E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149727E+10</td>
    <td align="right">0.242371E+09</td>
    <td align="right">0.125490E+10</td>
    <td align="right">0.110466E+10</td>
    <td align="right">0.385480E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.956139E+09</td>
    <td align="right"> 52783543.50</td>
    <td align="right">0.903356E+09</td>
    <td align="right">0.490247E+09</td>
    <td align="right">0.664135E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516558E+09</td>
    <td align="right">   493483.83</td>
    <td align="right">0.516065E+09</td>
    <td align="right"> 77004175.30</td>
    <td align="right">0.136511E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259743E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259743E+09</td>
    <td align="right">  1403265.56</td>
    <td align="right">0.257351E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 78007410.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 78007410.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.403504E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12661465.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12661465.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.437270E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797924E+10</td>
    <td align="right">0.913207E+09</td>
    <td align="right">0.706603E+10</td>
    <td align="right">0.377068E+10</td>
    <td align="right">0.264024E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12661465.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12661465.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290123E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172658E+10</td>
    <td align="right">0.383012E+09</td>
    <td align="right">0.134356E+10</td>
    <td align="right">0.124513E+10</td>
    <td align="right">0.437270E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41740572.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 41740572.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.413322E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.166657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341076E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.493495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.493495E+09</td>
    <td align="right">  6704408.84</td>
    <td align="right">0.296390E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.863669E+09</td>
    <td align="right"> 18622113.10</td>
    <td align="right">0.845047E+09</td>
    <td align="right">0.171588E+09</td>
    <td align="right">0.156459E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136683E+10</td>
    <td align="right">0.215932E+09</td>
    <td align="right">0.115090E+10</td>
    <td align="right">0.673956E+09</td>
    <td align="right">0.644607E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.383022E+09</td>
    <td align="right">0.134361E+10</td>
    <td align="right">0.124516E+10</td>
    <td align="right">0.290142E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149732E+10</td>
    <td align="right">0.242377E+09</td>
    <td align="right">0.125495E+10</td>
    <td align="right">0.110469E+10</td>
    <td align="right">0.385505E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.956175E+09</td>
    <td align="right"> 52784962.34</td>
    <td align="right">0.903390E+09</td>
    <td align="right">0.490257E+09</td>
    <td align="right">0.664177E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516578E+09</td>
    <td align="right">   493497.10</td>
    <td align="right">0.516084E+09</td>
    <td align="right"> 77003196.96</td>
    <td align="right">0.136520E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259753E+09</td>
    <td align="right">  1403039.92</td>
    <td align="right">0.257368E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 78010155.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 78010155.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.403529E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12661895.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 12661895.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.437297E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797953E+10</td>
    <td align="right">0.913231E+09</td>
    <td align="right">0.706630E+10</td>
    <td align="right">0.377076E+10</td>
    <td align="right">0.264040E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12661895.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 12661895.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.290142E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.383022E+09</td>
    <td align="right">0.134361E+10</td>
    <td align="right">0.124516E+10</td>
    <td align="right">0.437297E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41740572.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 41740572.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.413322E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.166657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341076E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.493495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.493495E+09</td>
    <td align="right">  6704408.84</td>
    <td align="right">0.296390E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.863669E+09</td>
    <td align="right"> 18622113.10</td>
    <td align="right">0.845047E+09</td>
    <td align="right">0.171588E+09</td>
    <td align="right">0.156459E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136683E+10</td>
    <td align="right">0.215932E+09</td>
    <td align="right">0.115090E+10</td>
    <td align="right">0.673956E+09</td>
    <td align="right">0.644607E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.383022E+09</td>
    <td align="right">0.134361E+10</td>
    <td align="right">0.124516E+10</td>
    <td align="right">0.290142E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149732E+10</td>
    <td align="right">0.242377E+09</td>
    <td align="right">0.125495E+10</td>
    <td align="right">0.110469E+10</td>
    <td align="right">0.385505E+09</td>
  </tr>
  <tr>
