    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       60.83</td>
    <td align="right">       16.59</td>
    <td align="right">       18.83</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.50</td>
    <td align="right">       17.31</td>
    <td align="right">        2.67</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.67</td>
    <td align="right">       17.42</td>
    <td align="right">        2.17</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.00</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.33</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.65</td>
    <td align="right">        0.67</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       28.08</td>
    <td align="right">        2.83</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       28.43</td>
    <td align="right">        1.33</td>
    <td align="right">       28.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.83</td>
    <td align="right">        0.50</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.50</td>
    <td align="right">       17.59</td>
    <td align="right">        2.67</td>
    <td align="right">       17.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.33</td>
    <td align="right">       16.62</td>
    <td align="right">        7.00</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      153.67</td>
    <td align="right">       17.05</td>
    <td align="right">       33.33</td>
    <td align="right">       17.22</td>
    <td align="right">        5.33</td>
    <td align="right">       28.09</td>
    <td align="right">        5.33</td>
    <td align="right">       28.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.83</td>
    <td align="right">       20.21</td>
    <td align="right">       18.83</td>
    <td align="right">       17.74</td>
    <td align="right">        2.83</td>
    <td align="right">       28.43</td>
    <td align="right">        2.83</td>
    <td align="right">       28.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.50</td>
    <td align="right">       17.48</td>
    <td align="right">       43.83</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.50</td>
    <td align="right">       18.29</td>
    <td align="right">        9.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.50</td>
    <td align="right">       27.41</td>
    <td align="right">        0.50</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.67</td>
    <td align="right">       18.02</td>
    <td align="right">        4.17</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.33</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.83</td>
    <td align="right">       19.56</td>
    <td align="right">        0.33</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       26.47</td>
    <td align="right">        2.50</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       26.74</td>
    <td align="right">        5.33</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       25.78</td>
    <td align="right">        3.00</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.33</td>
    <td align="right">       18.15</td>
    <td align="right">        3.83</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.17</td>
    <td align="right">       17.62</td>
    <td align="right">       15.33</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      203.67</td>
    <td align="right">       17.85</td>
    <td align="right">       76.67</td>
    <td align="right">       18.76</td>
    <td align="right">       11.33</td>
    <td align="right">       26.46</td>
    <td align="right">       11.33</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       85.50</td>
    <td align="right">       20.25</td>
    <td align="right">       43.83</td>
    <td align="right">       20.20</td>
    <td align="right">        5.33</td>
    <td align="right">       27.41</td>
    <td align="right">        5.33</td>
    <td align="right">       27.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.33</td>
    <td align="right">       16.48</td>
    <td align="right">       16.83</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.17</td>
    <td align="right">       17.10</td>
    <td align="right">        3.17</td>
    <td align="right">       15.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.33</td>
    <td align="right">       17.53</td>
    <td align="right">        3.00</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.67</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.81</td>
    <td align="right">        0.33</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.88</td>
    <td align="right">        0.33</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.34</td>
    <td align="right">        1.67</td>
    <td align="right">       28.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       28.18</td>
    <td align="right">        0.83</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       28.20</td>
    <td align="right">        1.17</td>
    <td align="right">       28.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.17</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.33</td>
    <td align="right">       17.42</td>
    <td align="right">        3.50</td>
    <td align="right">       16.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.17</td>
    <td align="right">       16.33</td>
    <td align="right">        7.83</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.67</td>
    <td align="right">       16.91</td>
    <td align="right">       34.33</td>
    <td align="right">       16.70</td>
    <td align="right">        9.83</td>
    <td align="right">       28.19</td>
    <td align="right">        4.33</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       57.33</td>
    <td align="right">       20.20</td>
    <td align="right">       16.83</td>
    <td align="right">       17.81</td>
    <td align="right">        4.33</td>
    <td align="right">       28.34</td>
    <td align="right">        1.67</td>
    <td align="right">       28.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.52</td>
    <td align="right">      197.67</td>
    <td align="right">       20.41</td>
    <td align="right">      197.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.32</td>
    <td align="right">       55.17</td>
    <td align="right">       20.50</td>
    <td align="right">       55.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.50</td>
    <td align="right">       22.83</td>
    <td align="right">       28.50</td>
    <td align="right">       20.45</td>
    <td align="right">       28.50</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      448.50</td>
    <td align="right">       23.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.83</td>
    <td align="right">       23.22</td>
    <td align="right">       27.50</td>
    <td align="right">       25.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      126.67</td>
    <td align="right">       23.24</td>
    <td align="right">      145.83</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.50</td>
    <td align="right">       23.35</td>
    <td align="right">      265.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       72.50</td>
    <td align="right">       23.35</td>
    <td align="right">      198.83</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      150.33</td>
    <td align="right">       23.29</td>
    <td align="right">      121.67</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.33</td>
    <td align="right">       23.33</td>
    <td align="right">        0.17</td>
    <td align="right">       25.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.83</td>
    <td align="right">       23.17</td>
    <td align="right">        7.67</td>
    <td align="right">       21.04</td>
    <td align="right">        7.67</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.32</td>
    <td align="right">       74.67</td>
    <td align="right">       20.44</td>
    <td align="right">       74.67</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3916.00</td>
    <td align="right">       22.74</td>
    <td align="right">     1123.33</td>
    <td align="right">       23.24</td>
    <td align="right">      363.67</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.50</td>
    <td align="right">       21.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.50</td>
    <td align="right">       23.35</td>
    <td align="right">      265.67</td>
    <td align="right">       25.68</td>
    <td align="right">      197.67</td>
    <td align="right">       21.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.74</td>
    <td align="right">      359.67</td>
    <td align="right">       20.42</td>
    <td align="right">      359.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.33</td>
    <td align="right">      182.67</td>
    <td align="right">       20.62</td>
    <td align="right">      182.67</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.86</td>
    <td align="right">       89.00</td>
    <td align="right">       20.57</td>
    <td align="right">       89.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.50</td>
    <td align="right">       22.54</td>
    <td align="right">       17.83</td>
    <td align="right">       21.13</td>
    <td align="right">       17.83</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.50</td>
    <td align="right">       22.80</td>
    <td align="right">       19.17</td>
    <td align="right">       21.96</td>
    <td align="right">       14.00</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      177.67</td>
    <td align="right">       23.29</td>
    <td align="right">      101.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.83</td>
    <td align="right">       23.45</td>
    <td align="right">      180.83</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.67</td>
    <td align="right">       23.47</td>
    <td align="right">      115.83</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.00</td>
    <td align="right">       23.10</td>
    <td align="right">       85.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      477.33</td>
    <td align="right">       22.81</td>
    <td align="right">        3.33</td>
    <td align="right">       21.02</td>
    <td align="right">        3.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.01</td>
    <td align="right">       82.17</td>
    <td align="right">       20.68</td>
    <td align="right">       82.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.09</td>
    <td align="right">      240.33</td>
    <td align="right">       20.28</td>
    <td align="right">      240.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4451.50</td>
    <td align="right">       22.07</td>
    <td align="right">     1478.00</td>
    <td align="right">       21.81</td>
    <td align="right">      989.00</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       75.83</td>
    <td align="right">       20.74</td>
    <td align="right">        3.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.47</td>
    <td align="right">      359.67</td>
    <td align="right">       24.69</td>
    <td align="right">      359.67</td>
    <td align="right">       21.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.19</td>
    <td align="right">      453.50</td>
    <td align="right">       20.08</td>
    <td align="right">      453.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.70</td>
    <td align="right">      335.67</td>
    <td align="right">       20.39</td>
    <td align="right">      335.67</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.16</td>
    <td align="right">      216.67</td>
    <td align="right">       20.37</td>
    <td align="right">      216.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      477.17</td>
    <td align="right">       21.86</td>
    <td align="right">       89.33</td>
    <td align="right">       20.55</td>
    <td align="right">       89.33</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      434.00</td>
    <td align="right">       22.36</td>
    <td align="right">       55.33</td>
    <td align="right">       21.15</td>
    <td align="right">       45.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.83</td>
    <td align="right">       22.99</td>
    <td align="right">      105.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      117.00</td>
    <td align="right">       23.15</td>
    <td align="right">      201.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.83</td>
    <td align="right">       23.14</td>
    <td align="right">      116.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      314.00</td>
    <td align="right">       22.49</td>
    <td align="right">       80.83</td>
    <td align="right">       24.05</td>
    <td align="right">        6.17</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.00</td>
    <td align="right">       21.87</td>
    <td align="right">       67.17</td>
    <td align="right">       20.41</td>
    <td align="right">       67.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.04</td>
    <td align="right">      240.50</td>
    <td align="right">       20.34</td>
    <td align="right">      240.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.40</td>
    <td align="right">      388.17</td>
    <td align="right">       20.09</td>
    <td align="right">      388.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4689.83</td>
    <td align="right">       21.47</td>
    <td align="right">     2350.33</td>
    <td align="right">       21.13</td>
    <td align="right">     1842.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      117.00</td>
    <td align="right">       20.19</td>
    <td align="right">       55.33</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.15</td>
    <td align="right">      453.50</td>
    <td align="right">       24.40</td>
    <td align="right">      453.50</td>
    <td align="right">       20.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.05</td>
    <td align="right">      496.33</td>
    <td align="right">       19.03</td>
    <td align="right">      496.33</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.83</td>
    <td align="right">      432.17</td>
    <td align="right">       19.76</td>
    <td align="right">      432.17</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.25</td>
    <td align="right">      377.83</td>
    <td align="right">       19.92</td>
    <td align="right">      377.83</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.33</td>
    <td align="right">       20.93</td>
    <td align="right">      213.17</td>
    <td align="right">       20.02</td>
    <td align="right">      213.17</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      448.83</td>
    <td align="right">       21.55</td>
    <td align="right">      124.67</td>
    <td align="right">       20.58</td>
    <td align="right">      111.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      260.67</td>
    <td align="right">       22.32</td>
    <td align="right">      123.33</td>
    <td align="right">       24.18</td>
    <td align="right">        1.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      172.17</td>
    <td align="right">       22.70</td>
    <td align="right">      212.50</td>
    <td align="right">       24.24</td>
    <td align="right">        1.00</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      245.50</td>
    <td align="right">       22.53</td>
    <td align="right">      139.67</td>
    <td align="right">       24.22</td>
    <td align="right">        1.83</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      373.50</td>
    <td align="right">       21.76</td>
    <td align="right">      108.83</td>
    <td align="right">       22.74</td>
    <td align="right">       43.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.88</td>
    <td align="right">      206.67</td>
    <td align="right">       20.02</td>
    <td align="right">      206.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.05</td>
    <td align="right">      378.50</td>
    <td align="right">       19.75</td>
    <td align="right">      378.50</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.55</td>
    <td align="right">      480.33</td>
    <td align="right">       19.50</td>
    <td align="right">      480.33</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4942.00</td>
    <td align="right">       20.67</td>
    <td align="right">     3294.00</td>
    <td align="right">       20.43</td>
    <td align="right">     2744.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      172.17</td>
    <td align="right">       19.05</td>
    <td align="right">      108.83</td>
    <td align="right">       19.03</td>
    <td align="right">        1.00</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.70</td>
    <td align="right">      496.33</td>
    <td align="right">       24.24</td>
    <td align="right">      496.33</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.64</td>
    <td align="right">      486.33</td>
    <td align="right">       19.59</td>
    <td align="right">      486.33</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.10</td>
    <td align="right">      394.50</td>
    <td align="right">       19.95</td>
    <td align="right">      394.50</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.17</td>
    <td align="right">       20.42</td>
    <td align="right">      332.17</td>
    <td align="right">       19.99</td>
    <td align="right">      332.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.17</td>
    <td align="right">       21.05</td>
    <td align="right">      169.33</td>
    <td align="right">       20.10</td>
    <td align="right">      164.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      426.67</td>
    <td align="right">       21.49</td>
    <td align="right">      120.17</td>
    <td align="right">       21.20</td>
    <td align="right">       85.83</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      225.17</td>
    <td align="right">       22.12</td>
    <td align="right">      200.50</td>
    <td align="right">       24.37</td>
    <td align="right">        3.00</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.67</td>
    <td align="right">       22.73</td>
    <td align="right">      293.83</td>
    <td align="right">       24.37</td>
    <td align="right">       11.00</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      206.83</td>
    <td align="right">       22.28</td>
    <td align="right">      245.67</td>
    <td align="right">       24.27</td>
    <td align="right">        7.00</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">       21.67</td>
    <td align="right">      122.33</td>
    <td align="right">       23.49</td>
    <td align="right">       31.67</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.00</td>
    <td align="right">       20.92</td>
    <td align="right">      163.50</td>
    <td align="right">       19.98</td>
    <td align="right">      163.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.18</td>
    <td align="right">      352.67</td>
    <td align="right">       19.86</td>
    <td align="right">      352.67</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.80</td>
    <td align="right">      475.50</td>
    <td align="right">       19.75</td>
    <td align="right">      475.50</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4765.00</td>
    <td align="right">       20.75</td>
    <td align="right">     3356.50</td>
    <td align="right">       21.01</td>
    <td align="right">     2507.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      147.67</td>
    <td align="right">       19.64</td>
    <td align="right">      120.17</td>
    <td align="right">       19.59</td>
    <td align="right">        3.00</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.17</td>
    <td align="right">       22.73</td>
    <td align="right">      486.33</td>
    <td align="right">       24.37</td>
    <td align="right">      486.33</td>
    <td align="right">       26.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.83</td>
    <td align="right">       19.84</td>
    <td align="right">      417.17</td>
    <td align="right">       19.44</td>
    <td align="right">      417.17</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      421.17</td>
    <td align="right">       20.47</td>
    <td align="right">      300.33</td>
    <td align="right">       20.03</td>
    <td align="right">      289.67</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      462.17</td>
    <td align="right">       20.60</td>
    <td align="right">      299.50</td>
    <td align="right">       20.12</td>
    <td align="right">      288.67</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      429.00</td>
    <td align="right">       21.03</td>
    <td align="right">      187.83</td>
    <td align="right">       20.42</td>
    <td align="right">      170.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      412.83</td>
    <td align="right">       21.47</td>
    <td align="right">      144.33</td>
    <td align="right">       21.27</td>
    <td align="right">      107.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      271.17</td>
    <td align="right">       22.08</td>
    <td align="right">      142.67</td>
    <td align="right">       24.23</td>
    <td align="right">        3.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      187.50</td>
    <td align="right">       22.43</td>
    <td align="right">      232.83</td>
    <td align="right">       24.29</td>
    <td align="right">        2.83</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      227.33</td>
    <td align="right">       22.33</td>
    <td align="right">      213.83</td>
    <td align="right">       24.30</td>
    <td align="right">        6.67</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      297.17</td>
    <td align="right">       21.88</td>
    <td align="right">      183.50</td>
    <td align="right">       23.74</td>
    <td align="right">       43.00</td>
    <td align="right">       21.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      387.33</td>
    <td align="right">       21.11</td>
    <td align="right">      188.67</td>
    <td align="right">       21.24</td>
    <td align="right">      136.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      443.17</td>
    <td align="right">       20.67</td>
    <td align="right">      275.67</td>
    <td align="right">       20.11</td>
    <td align="right">      264.33</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.33</td>
    <td align="right">       20.05</td>
    <td align="right">      384.67</td>
    <td align="right">       19.61</td>
    <td align="right">      384.67</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4517.00</td>
    <td align="right">       20.95</td>
    <td align="right">     2971.00</td>
    <td align="right">       21.14</td>
    <td align="right">     2115.33</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      187.50</td>
    <td align="right">       19.84</td>
    <td align="right">      142.67</td>
    <td align="right">       19.44</td>
    <td align="right">        2.83</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.83</td>
    <td align="right">       22.43</td>
    <td align="right">      417.17</td>
    <td align="right">       24.30</td>
    <td align="right">      417.17</td>
    <td align="right">       24.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.68</td>
    <td align="right">      487.00</td>
    <td align="right">       19.64</td>
    <td align="right">      487.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.67</td>
    <td align="right">       20.13</td>
    <td align="right">      390.67</td>
    <td align="right">       19.94</td>
    <td align="right">      390.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.00</td>
    <td align="right">       20.38</td>
    <td align="right">      357.00</td>
    <td align="right">       20.04</td>
    <td align="right">      357.00</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      456.83</td>
    <td align="right">       20.80</td>
    <td align="right">      206.17</td>
    <td align="right">       20.34</td>
    <td align="right">      190.17</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">       21.31</td>
    <td align="right">      147.17</td>
    <td align="right">       21.63</td>
    <td align="right">       98.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      300.83</td>
    <td align="right">       21.79</td>
    <td align="right">      144.83</td>
    <td align="right">       24.23</td>
    <td align="right">        7.00</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      249.00</td>
    <td align="right">       22.18</td>
    <td align="right">      192.17</td>
    <td align="right">       24.31</td>
    <td align="right">        9.83</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      304.00</td>
    <td align="right">       22.01</td>
    <td align="right">      150.33</td>
    <td align="right">       24.22</td>
    <td align="right">        7.17</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      382.67</td>
    <td align="right">       21.47</td>
    <td align="right">      117.83</td>
    <td align="right">       22.89</td>
    <td align="right">       46.50</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.50</td>
    <td align="right">       20.79</td>
    <td align="right">      198.83</td>
    <td align="right">       20.18</td>
    <td align="right">      190.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.22</td>
    <td align="right">      355.00</td>
    <td align="right">       19.87</td>
    <td align="right">      355.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
    <td align="right">      465.50</td>
    <td align="right">       19.74</td>
    <td align="right">      465.50</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5052.83</td>
    <td align="right">       20.73</td>
    <td align="right">     3212.50</td>
    <td align="right">       20.75</td>
    <td align="right">     2604.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      249.00</td>
    <td align="right">       19.68</td>
    <td align="right">      117.83</td>
    <td align="right">       19.64</td>
    <td align="right">        7.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.00</td>
    <td align="right">       22.18</td>
    <td align="right">      487.00</td>
    <td align="right">       24.31</td>
    <td align="right">      487.00</td>
    <td align="right">       25.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.16</td>
    <td align="right">      502.00</td>
    <td align="right">       19.16</td>
    <td align="right">      502.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.95</td>
    <td align="right">      443.83</td>
    <td align="right">       19.93</td>
    <td align="right">      443.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.32</td>
    <td align="right">      470.00</td>
    <td align="right">       20.24</td>
    <td align="right">      470.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.71</td>
    <td align="right">      296.33</td>
    <td align="right">       20.38</td>
    <td align="right">      296.33</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      503.67</td>
    <td align="right">       21.51</td>
    <td align="right">      146.67</td>
    <td align="right">       20.50</td>
    <td align="right">      146.67</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.17</td>
    <td align="right">       22.60</td>
    <td align="right">       35.83</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      207.33</td>
    <td align="right">       23.11</td>
    <td align="right">      103.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      259.33</td>
    <td align="right">       22.99</td>
    <td align="right">       64.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      364.00</td>
    <td align="right">       22.30</td>
    <td align="right">       66.33</td>
    <td align="right">       23.65</td>
    <td align="right">       12.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.60</td>
    <td align="right">       79.00</td>
    <td align="right">       20.46</td>
    <td align="right">       79.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.64</td>
    <td align="right">      297.33</td>
    <td align="right">       20.20</td>
    <td align="right">      297.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.84</td>
    <td align="right">      477.33</td>
    <td align="right">       19.80</td>
    <td align="right">      477.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5143.50</td>
    <td align="right">       20.99</td>
    <td align="right">     2982.00</td>
    <td align="right">       20.32</td>
    <td align="right">     2724.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      207.33</td>
    <td align="right">       19.16</td>
    <td align="right">       35.83</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.11</td>
    <td align="right">      502.00</td>
    <td align="right">       24.33</td>
    <td align="right">      502.00</td>
    <td align="right">       20.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.82</td>
    <td align="right">      501.17</td>
    <td align="right">       19.81</td>
    <td align="right">      501.17</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.32</td>
    <td align="right">      416.00</td>
    <td align="right">       20.24</td>
    <td align="right">      416.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.53</td>
    <td align="right">      373.50</td>
    <td align="right">       20.29</td>
    <td align="right">      373.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.83</td>
    <td align="right">       21.04</td>
    <td align="right">      202.50</td>
    <td align="right">       20.37</td>
    <td align="right">      202.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      485.67</td>
    <td align="right">       21.61</td>
    <td align="right">       96.00</td>
    <td align="right">       20.62</td>
    <td align="right">       88.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      265.33</td>
    <td align="right">       22.30</td>
    <td align="right">      153.83</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      114.00</td>
    <td align="right">       22.81</td>
    <td align="right">      303.67</td>
    <td align="right">       24.45</td>
    <td align="right">        2.67</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.17</td>
    <td align="right">       22.60</td>
    <td align="right">      236.17</td>
    <td align="right">       24.38</td>
    <td align="right">        2.83</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      316.50</td>
    <td align="right">       22.09</td>
    <td align="right">      106.67</td>
    <td align="right">       24.42</td>
    <td align="right">        3.83</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.50</td>
    <td align="right">       21.60</td>
    <td align="right">       53.67</td>
    <td align="right">       20.45</td>
    <td align="right">       53.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.72</td>
    <td align="right">      275.33</td>
    <td align="right">       20.37</td>
    <td align="right">      275.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.08</td>
    <td align="right">      473.67</td>
    <td align="right">       20.03</td>
    <td align="right">      473.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4784.00</td>
    <td align="right">       21.01</td>
    <td align="right">     3192.17</td>
    <td align="right">       21.24</td>
    <td align="right">     2393.17</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.00</td>
    <td align="right">       19.82</td>
    <td align="right">       53.67</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.81</td>
    <td align="right">      501.17</td>
    <td align="right">       24.52</td>
    <td align="right">      501.17</td>
    <td align="right">       26.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.00</td>
    <td align="right">       17.54</td>
    <td align="right">      463.33</td>
    <td align="right">       17.22</td>
    <td align="right">      463.33</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.00</td>
    <td align="right">       19.13</td>
    <td align="right">      331.83</td>
    <td align="right">       18.45</td>
    <td align="right">      326.67</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.83</td>
    <td align="right">       19.88</td>
    <td align="right">      349.33</td>
    <td align="right">       19.18</td>
    <td align="right">      349.33</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.50</td>
    <td align="right">       20.56</td>
    <td align="right">      249.83</td>
    <td align="right">       19.68</td>
    <td align="right">      249.83</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      494.50</td>
    <td align="right">       21.03</td>
    <td align="right">      159.67</td>
    <td align="right">       19.52</td>
    <td align="right">      157.50</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      369.00</td>
    <td align="right">       21.98</td>
    <td align="right">       57.33</td>
    <td align="right">       23.23</td>
    <td align="right">       10.67</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      205.33</td>
    <td align="right">       22.64</td>
    <td align="right">      170.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      210.67</td>
    <td align="right">       22.32</td>
    <td align="right">      186.50</td>
    <td align="right">       24.48</td>
    <td align="right">        3.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      267.33</td>
    <td align="right">       21.89</td>
    <td align="right">      172.50</td>
    <td align="right">       24.14</td>
    <td align="right">       27.83</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      393.00</td>
    <td align="right">       21.50</td>
    <td align="right">       98.33</td>
    <td align="right">       21.52</td>
    <td align="right">       59.83</td>
    <td align="right">       19.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.17</td>
    <td align="right">       20.51</td>
    <td align="right">      203.33</td>
    <td align="right">       19.31</td>
    <td align="right">      193.00</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.95</td>
    <td align="right">      381.17</td>
    <td align="right">       18.21</td>
    <td align="right">      381.17</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4818.33</td>
    <td align="right">       20.35</td>
    <td align="right">     2823.50</td>
    <td align="right">       19.85</td>
    <td align="right">     2222.17</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.33</td>
    <td align="right">       17.54</td>
    <td align="right">       57.33</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.83</td>
    <td align="right">       22.64</td>
    <td align="right">      463.33</td>
    <td align="right">       24.48</td>
    <td align="right">      463.33</td>
    <td align="right">       21.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.84</td>
    <td align="right">      495.33</td>
    <td align="right">       19.83</td>
    <td align="right">      495.33</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.33</td>
    <td align="right">      411.33</td>
    <td align="right">       20.21</td>
    <td align="right">      411.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.52</td>
    <td align="right">      419.50</td>
    <td align="right">       20.34</td>
    <td align="right">      419.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.50</td>
    <td align="right">       20.86</td>
    <td align="right">      231.17</td>
    <td align="right">       20.41</td>
    <td align="right">      230.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      470.17</td>
    <td align="right">       21.41</td>
    <td align="right">      111.67</td>
    <td align="right">       20.92</td>
    <td align="right">      100.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      353.00</td>
    <td align="right">       22.10</td>
    <td align="right">       84.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      227.33</td>
    <td align="right">       22.54</td>
    <td align="right">      183.17</td>
    <td align="right">       24.40</td>
    <td align="right">        1.67</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      283.83</td>
    <td align="right">       22.38</td>
    <td align="right">      141.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.83</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      360.83</td>
    <td align="right">       21.84</td>
    <td align="right">       86.33</td>
    <td align="right">       24.14</td>
    <td align="right">        8.33</td>
    <td align="right">       21.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.83</td>
    <td align="right">       21.36</td>
    <td align="right">       69.67</td>
    <td align="right">       20.68</td>
    <td align="right">       66.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.72</td>
    <td align="right">      266.33</td>
    <td align="right">       20.31</td>
    <td align="right">      266.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.07</td>
    <td align="right">      463.00</td>
    <td align="right">       19.99</td>
    <td align="right">      463.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5113.50</td>
    <td align="right">       21.00</td>
    <td align="right">     2962.67</td>
    <td align="right">       20.88</td>
    <td align="right">     2463.33</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      227.33</td>
    <td align="right">       19.84</td>
    <td align="right">       69.67</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.54</td>
    <td align="right">      495.33</td>
    <td align="right">       24.40</td>
    <td align="right">      495.33</td>
    <td align="right">       26.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.45</td>
    <td align="right">      493.67</td>
    <td align="right">       19.43</td>
    <td align="right">      493.67</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.16</td>
    <td align="right">      409.33</td>
    <td align="right">       20.05</td>
    <td align="right">      409.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.57</td>
    <td align="right">      322.00</td>
    <td align="right">       20.13</td>
    <td align="right">      322.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      484.83</td>
    <td align="right">       21.30</td>
    <td align="right">      149.33</td>
    <td align="right">       20.27</td>
    <td align="right">      149.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      441.83</td>
    <td align="right">       21.88</td>
    <td align="right">       88.00</td>
    <td align="right">       20.79</td>
    <td align="right">       76.67</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      240.83</td>
    <td align="right">       22.72</td>
    <td align="right">      118.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      117.00</td>
    <td align="right">       23.01</td>
    <td align="right">      216.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      198.67</td>
    <td align="right">       22.91</td>
    <td align="right">      124.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      340.00</td>
    <td align="right">       22.13</td>
    <td align="right">       91.83</td>
    <td align="right">       23.73</td>
    <td align="right">       16.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      496.83</td>
    <td align="right">       21.41</td>
    <td align="right">      103.67</td>
    <td align="right">       20.19</td>
    <td align="right">      103.67</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.50</td>
    <td align="right">      305.67</td>
    <td align="right">       20.02</td>
    <td align="right">      305.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      461.00</td>
    <td align="right">       19.76</td>
    <td align="right">      461.00</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4776.00</td>
    <td align="right">       20.99</td>
    <td align="right">     2883.50</td>
    <td align="right">       20.73</td>
    <td align="right">     2337.33</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      117.00</td>
    <td align="right">       19.45</td>
    <td align="right">       88.00</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.01</td>
    <td align="right">      493.67</td>
    <td align="right">       24.36</td>
    <td align="right">      493.67</td>
    <td align="right">       20.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.69</td>
    <td align="right">      413.33</td>
    <td align="right">       19.64</td>
    <td align="right">      413.33</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.24</td>
    <td align="right">      319.50</td>
    <td align="right">       20.04</td>
    <td align="right">      319.50</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.00</td>
    <td align="right">       20.55</td>
    <td align="right">      268.00</td>
    <td align="right">       20.14</td>
    <td align="right">      268.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      389.17</td>
    <td align="right">       21.18</td>
    <td align="right">      113.83</td>
    <td align="right">       20.42</td>
    <td align="right">      107.50</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.33</td>
    <td align="right">       21.58</td>
    <td align="right">       91.83</td>
    <td align="right">       21.54</td>
    <td align="right">       61.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      214.00</td>
    <td align="right">       22.23</td>
    <td align="right">      147.83</td>
    <td align="right">       24.55</td>
    <td align="right">        2.33</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      142.17</td>
    <td align="right">       22.81</td>
    <td align="right">      227.50</td>
    <td align="right">       24.50</td>
    <td align="right">       10.50</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      190.83</td>
    <td align="right">       22.36</td>
    <td align="right">      169.50</td>
    <td align="right">       24.49</td>
    <td align="right">        4.67</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      293.33</td>
    <td align="right">       21.75</td>
    <td align="right">       86.33</td>
    <td align="right">       24.15</td>
    <td align="right">       12.50</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      419.67</td>
    <td align="right">       21.17</td>
    <td align="right">       84.67</td>
    <td align="right">       20.24</td>
    <td align="right">       83.50</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.44</td>
    <td align="right">      259.17</td>
    <td align="right">       20.07</td>
    <td align="right">      259.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.81</td>
    <td align="right">      394.33</td>
    <td align="right">       19.73</td>
    <td align="right">      394.33</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4104.50</td>
    <td align="right">       20.90</td>
    <td align="right">     2575.83</td>
    <td align="right">       21.10</td>
    <td align="right">     1936.33</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      142.17</td>
    <td align="right">       19.69</td>
    <td align="right">       84.67</td>
    <td align="right">       19.64</td>
    <td align="right">        2.33</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      431.00</td>
    <td align="right">       22.81</td>
    <td align="right">      413.33</td>
    <td align="right">       24.55</td>
    <td align="right">      413.33</td>
    <td align="right">       26.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.33</td>
    <td align="right">       20.23</td>
    <td align="right">      399.83</td>
    <td align="right">       19.83</td>
    <td align="right">      398.33</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      413.17</td>
    <td align="right">       20.86</td>
    <td align="right">      269.83</td>
    <td align="right">       20.36</td>
    <td align="right">      257.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      454.83</td>
    <td align="right">       20.92</td>
    <td align="right">      247.67</td>
    <td align="right">       20.40</td>
    <td align="right">      234.67</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      425.50</td>
    <td align="right">       21.40</td>
    <td align="right">      131.33</td>
    <td align="right">       20.82</td>
    <td align="right">      115.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      409.33</td>
    <td align="right">       21.76</td>
    <td align="right">      106.50</td>
    <td align="right">       21.59</td>
    <td align="right">       73.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      257.83</td>
    <td align="right">       22.39</td>
    <td align="right">      132.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      154.67</td>
    <td align="right">       22.73</td>
    <td align="right">      235.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.17</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      196.00</td>
    <td align="right">       22.64</td>
    <td align="right">      217.17</td>
    <td align="right">       24.38</td>
    <td align="right">        3.33</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      262.33</td>
    <td align="right">       22.15</td>
    <td align="right">      172.67</td>
    <td align="right">       24.31</td>
    <td align="right">       20.17</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.83</td>
    <td align="right">       21.63</td>
    <td align="right">      131.83</td>
    <td align="right">       22.48</td>
    <td align="right">       65.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.00</td>
    <td align="right">       21.08</td>
    <td align="right">      222.00</td>
    <td align="right">       20.72</td>
    <td align="right">      196.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      467.83</td>
    <td align="right">       20.38</td>
    <td align="right">      337.17</td>
    <td align="right">       19.84</td>
    <td align="right">      337.17</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.67</td>
    <td align="right">       21.28</td>
    <td align="right">     2604.17</td>
    <td align="right">       21.59</td>
    <td align="right">     1701.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      154.67</td>
    <td align="right">       20.23</td>
    <td align="right">      106.50</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.33</td>
    <td align="right">       22.73</td>
    <td align="right">      399.83</td>
    <td align="right">       24.38</td>
    <td align="right">      398.33</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.87</td>
    <td align="right">      481.67</td>
    <td align="right">       19.82</td>
    <td align="right">      481.67</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.67</td>
    <td align="right">       20.34</td>
    <td align="right">      367.33</td>
    <td align="right">       20.12</td>
    <td align="right">      367.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.83</td>
    <td align="right">       20.60</td>
    <td align="right">      306.17</td>
    <td align="right">       20.21</td>
    <td align="right">      306.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      456.83</td>
    <td align="right">       21.07</td>
    <td align="right">      145.67</td>
    <td align="right">       20.68</td>
    <td align="right">      130.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      429.17</td>
    <td align="right">       21.51</td>
    <td align="right">      117.33</td>
    <td align="right">       22.07</td>
    <td align="right">       67.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      299.83</td>
    <td align="right">       22.00</td>
    <td align="right">      137.17</td>
    <td align="right">       24.37</td>
    <td align="right">        2.33</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      231.33</td>
    <td align="right">       22.37</td>
    <td align="right">      195.83</td>
    <td align="right">       24.37</td>
    <td align="right">        7.67</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      285.50</td>
    <td align="right">       22.19</td>
    <td align="right">      151.67</td>
    <td align="right">       24.37</td>
    <td align="right">        2.83</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">       21.64</td>
    <td align="right">       97.33</td>
    <td align="right">       23.76</td>
    <td align="right">       19.67</td>
    <td align="right">       21.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      480.50</td>
    <td align="right">       21.12</td>
    <td align="right">      112.00</td>
    <td align="right">       20.52</td>
    <td align="right">      102.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.17</td>
    <td align="right">       20.57</td>
    <td align="right">      286.17</td>
    <td align="right">       20.11</td>
    <td align="right">      286.17</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
    <td align="right">      441.50</td>
    <td align="right">       19.86</td>
    <td align="right">      441.50</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4989.67</td>
    <td align="right">       20.94</td>
    <td align="right">     2839.83</td>
    <td align="right">       21.01</td>
    <td align="right">     2216.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      231.33</td>
    <td align="right">       19.87</td>
    <td align="right">       97.33</td>
    <td align="right">       19.82</td>
    <td align="right">        2.33</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.83</td>
    <td align="right">       22.37</td>
    <td align="right">      481.67</td>
    <td align="right">       24.37</td>
    <td align="right">      481.67</td>
    <td align="right">       26.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.51788</td>
    <td align="right">    12.03260</td>
    <td align="right">     -0.4958</td>
    <td align="right">    12.23860</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.30212</td>
    <td align="right">    14.28820</td>
    <td align="right">     -0.2707</td>
    <td align="right">     8.01722</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.81530</td>
    <td align="right">    15.63820</td>
    <td align="right">     -0.1182</td>
    <td align="right">     6.69987</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.28293</td>
    <td align="right">    19.73706</td>
    <td align="right">     0.03599</td>
    <td align="right">     5.73175</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.58667</td>
    <td align="right">    22.96004</td>
    <td align="right">     -0.8062</td>
    <td align="right">    20.27440</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97753</td>
    <td align="right">    30.12184</td>
    <td align="right">     -0.5602</td>
    <td align="right">    12.35557</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14091</td>
    <td align="right">    33.55772</td>
    <td align="right">     -0.4610</td>
    <td align="right">    10.11228</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13378</td>
    <td align="right">    29.96436</td>
    <td align="right">     -0.4847</td>
    <td align="right">    10.62308</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93054</td>
    <td align="right">    29.82251</td>
    <td align="right">     -0.5847</td>
    <td align="right">    13.15636</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.64903</td>
    <td align="right">    21.96295</td>
    <td align="right">     0.15501</td>
    <td align="right">     6.00353</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.23175</td>
    <td align="right">    17.15219</td>
    <td align="right">     -0.0072</td>
    <td align="right">     6.02718</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.31219</td>
    <td align="right">    13.60797</td>
    <td align="right">     -0.2690</td>
    <td align="right">     8.32765</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.24612</td>
    <td align="right">    21.78388</td>
    <td align="right">     -0.3237</td>
    <td align="right">     9.99525</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.51788</td>
    <td align="right">    12.03260</td>
    <td align="right">     -0.8062</td>
    <td align="right">     5.73175</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14091</td>
    <td align="right">    33.55772</td>
    <td align="right">     0.15501</td>
    <td align="right">    20.27440</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.73643</td>
    <td align="right">    13.11040</td>
    <td align="right">     -0.6968</td>
    <td align="right">    16.86998</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.32443</td>
    <td align="right">    15.66898</td>
    <td align="right">     -0.5101</td>
    <td align="right">    11.73110</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.84501</td>
    <td align="right">    17.28537</td>
    <td align="right">     -0.3562</td>
    <td align="right">     9.09814</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.53616</td>
    <td align="right">    21.52768</td>
    <td align="right">     -0.1501</td>
    <td align="right">     6.52137</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.07673</td>
    <td align="right">    24.59512</td>
    <td align="right">     -1.0013</td>
    <td align="right">    28.34566</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.84799</td>
    <td align="right">    31.59604</td>
    <td align="right">     -0.6369</td>
    <td align="right">    14.46827</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06862</td>
    <td align="right">    34.51466</td>
    <td align="right">     -0.5209</td>
    <td align="right">    11.28017</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05052</td>
    <td align="right">    30.90174</td>
    <td align="right">     -0.5577</td>
    <td align="right">    12.17982</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61871</td>
    <td align="right">    31.39274</td>
    <td align="right">     -0.7347</td>
    <td align="right">    18.01260</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.86653</td>
    <td align="right">    24.18722</td>
    <td align="right">     -0.0527</td>
    <td align="right">     5.98152</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.99626</td>
    <td align="right">    18.99651</td>
    <td align="right">     -0.3137</td>
    <td align="right">     8.50782</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.08732</td>
    <td align="right">    14.98127</td>
    <td align="right">     -0.5711</td>
    <td align="right">    13.92079</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.59728</td>
    <td align="right">    23.27552</td>
    <td align="right">     -0.5094</td>
    <td align="right">    13.10690</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.73643</td>
    <td align="right">    13.11040</td>
    <td align="right">     -1.0013</td>
    <td align="right">     5.98152</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06862</td>
    <td align="right">    34.51466</td>
    <td align="right">     -0.0527</td>
    <td align="right">    28.34566</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.19249</td>
    <td align="right">    13.04955</td>
    <td align="right">     -0.8691</td>
    <td align="right">    23.20665</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.70045</td>
    <td align="right">    16.03334</td>
    <td align="right">     -0.6900</td>
    <td align="right">    16.80468</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.15752</td>
    <td align="right">    17.69641</td>
    <td align="right">     -0.5386</td>
    <td align="right">    12.99059</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.88039</td>
    <td align="right">    22.09756</td>
    <td align="right">     -0.3096</td>
    <td align="right">     8.70202</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.61863</td>
    <td align="right">    25.01008</td>
    <td align="right">     -1.1503</td>
    <td align="right">    35.12650</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.62433</td>
    <td align="right">    31.52063</td>
    <td align="right">     -0.6997</td>
    <td align="right">    17.13005</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91476</td>
    <td align="right">    34.38668</td>
    <td align="right">     -0.5574</td>
    <td align="right">    12.52669</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82322</td>
    <td align="right">    31.01719</td>
    <td align="right">     -0.6265</td>
    <td align="right">    14.55181</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.06911</td>
    <td align="right">    32.05973</td>
    <td align="right">     -0.9186</td>
    <td align="right">    25.78943</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.88920</td>
    <td align="right">    25.24114</td>
    <td align="right">     -0.2898</td>
    <td align="right">     8.26721</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.03644</td>
    <td align="right">    19.56893</td>
    <td align="right">     -0.5650</td>
    <td align="right">    13.74986</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.40079</td>
    <td align="right">    15.40449</td>
    <td align="right">     -0.7768</td>
    <td align="right">    20.30023</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.03655</td>
    <td align="right">    23.63468</td>
    <td align="right">     -0.6664</td>
    <td align="right">    17.44805</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.19249</td>
    <td align="right">    13.04955</td>
    <td align="right">     -1.1503</td>
    <td align="right">     8.26721</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91476</td>
    <td align="right">    34.38668</td>
    <td align="right">     -0.2898</td>
    <td align="right">    35.12650</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.04879</td>
    <td align="right">    13.19514</td>
    <td align="right">     -1.2093</td>
    <td align="right">    37.76199</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83734</td>
    <td align="right">    16.36579</td>
    <td align="right">     -0.9567</td>
    <td align="right">    26.79708</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.26289</td>
    <td align="right">    18.04428</td>
    <td align="right">     -0.7902</td>
    <td align="right">    20.67372</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.93631</td>
    <td align="right">    23.09105</td>
    <td align="right">     -0.5401</td>
    <td align="right">    13.69981</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.84550</td>
    <td align="right">    26.28397</td>
    <td align="right">     -1.3926</td>
    <td align="right">    45.80182</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.15596</td>
    <td align="right">    32.70579</td>
    <td align="right">     -0.8225</td>
    <td align="right">    22.69216</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.63259</td>
    <td align="right">    35.03857</td>
    <td align="right">     -0.6144</td>
    <td align="right">    15.32120</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35940</td>
    <td align="right">    32.10276</td>
    <td align="right">     -0.7511</td>
    <td align="right">    19.92531</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.31691</td>
    <td align="right">    33.61624</td>
    <td align="right">     -1.1575</td>
    <td align="right">    36.90829</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.88238</td>
    <td align="right">    26.40699</td>
    <td align="right">     -0.5385</td>
    <td align="right">    13.22897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.06152</td>
    <td align="right">    20.08973</td>
    <td align="right">     -0.8377</td>
    <td align="right">    22.61664</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.55592</td>
    <td align="right">    15.71949</td>
    <td align="right">     -1.0525</td>
    <td align="right">    30.89943</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.25339</td>
    <td align="right">    24.43445</td>
    <td align="right">     -0.8886</td>
    <td align="right">    25.53087</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.04879</td>
    <td align="right">    13.19514</td>
    <td align="right">     -1.3926</td>
    <td align="right">    13.22897</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63259</td>
    <td align="right">    35.03857</td>
    <td align="right">     -0.5385</td>
    <td align="right">    45.80182</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.65114</td>
    <td align="right">    12.44703</td>
    <td align="right">     -1.0807</td>
    <td align="right">    32.00637</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.12061</td>
    <td align="right">    15.58710</td>
    <td align="right">     -0.8699</td>
    <td align="right">    23.33452</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.45295</td>
    <td align="right">    17.31766</td>
    <td align="right">     -0.7143</td>
    <td align="right">    18.32331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.19960</td>
    <td align="right">    22.17808</td>
    <td align="right">     -0.4343</td>
    <td align="right">    12.28502</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.89716</td>
    <td align="right">    25.65797</td>
    <td align="right">     -1.2967</td>
    <td align="right">    41.82929</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.24094</td>
    <td align="right">    31.98858</td>
    <td align="right">     -0.6865</td>
    <td align="right">    19.93638</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72611</td>
    <td align="right">    34.40942</td>
    <td align="right">     -0.4566</td>
    <td align="right">    13.08972</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.37910</td>
    <td align="right">    31.54059</td>
    <td align="right">     -0.6289</td>
    <td align="right">    17.91232</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.39072</td>
    <td align="right">    33.09689</td>
    <td align="right">     -1.0573</td>
    <td align="right">    33.56508</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.94300</td>
    <td align="right">    25.75969</td>
    <td align="right">     -0.4871</td>
    <td align="right">    12.00123</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.19698</td>
    <td align="right">    19.43210</td>
    <td align="right">     -0.7898</td>
    <td align="right">    20.59843</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.82456</td>
    <td align="right">    15.01091</td>
    <td align="right">     -0.9897</td>
    <td align="right">    28.24174</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.42962</td>
    <td align="right">    23.74939</td>
    <td align="right">     -0.7909</td>
    <td align="right">    22.76631</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.65114</td>
    <td align="right">    12.44703</td>
    <td align="right">     -1.2967</td>
    <td align="right">    12.00123</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72611</td>
    <td align="right">    34.40942</td>
    <td align="right">     -0.4343</td>
    <td align="right">    41.82929</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.87993</td>
    <td align="right">    12.30208</td>
    <td align="right">     -0.9571</td>
    <td align="right">    28.59876</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76026</td>
    <td align="right">    15.06018</td>
    <td align="right">     -0.6628</td>
    <td align="right">    19.71526</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.95687</td>
    <td align="right">    16.86258</td>
    <td align="right">     -0.5730</td>
    <td align="right">    16.96581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.40285</td>
    <td align="right">    22.01828</td>
    <td align="right">     -0.4011</td>
    <td align="right">    12.62121</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.96881</td>
    <td align="right">    25.65252</td>
    <td align="right">     -1.3211</td>
    <td align="right">    43.32867</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.00052</td>
    <td align="right">    32.63285</td>
    <td align="right">     -0.8408</td>
    <td align="right">    24.29456</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.50966</td>
    <td align="right">    35.00411</td>
    <td align="right">     -0.6101</td>
    <td align="right">    16.37843</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35482</td>
    <td align="right">    31.57325</td>
    <td align="right">     -0.6748</td>
    <td align="right">    19.36896</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.77726</td>
    <td align="right">    32.24718</td>
    <td align="right">     -0.9177</td>
    <td align="right">    30.04584</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.80987</td>
    <td align="right">    24.49897</td>
    <td align="right">     -0.2611</td>
    <td align="right">    11.50588</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.98741</td>
    <td align="right">    18.61172</td>
    <td align="right">     -0.5581</td>
    <td align="right">    16.60029</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.19332</td>
    <td align="right">    14.75822</td>
    <td align="right">     -0.8357</td>
    <td align="right">    24.51232</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.72449</td>
    <td align="right">    23.48588</td>
    <td align="right">     -0.7190</td>
    <td align="right">    22.03503</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87993</td>
    <td align="right">    12.30208</td>
    <td align="right">     -1.3211</td>
    <td align="right">    11.50588</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50966</td>
    <td align="right">    35.00411</td>
    <td align="right">     -0.2611</td>
    <td align="right">    43.32867</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.69563</td>
    <td align="right">    12.26294</td>
    <td align="right">     -1.0796</td>
    <td align="right">    31.92441</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.17326</td>
    <td align="right">    15.37683</td>
    <td align="right">     -0.8669</td>
    <td align="right">    23.69752</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.46024</td>
    <td align="right">    17.11911</td>
    <td align="right">     -0.7274</td>
    <td align="right">    19.12844</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.99207</td>
    <td align="right">    22.30101</td>
    <td align="right">     -0.4906</td>
    <td align="right">    13.46712</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.74898</td>
    <td align="right">    25.75890</td>
    <td align="right">     -1.3454</td>
    <td align="right">    44.97883</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.67273</td>
    <td align="right">    33.11948</td>
    <td align="right">     -0.8762</td>
    <td align="right">    26.75190</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.07935</td>
    <td align="right">    35.88650</td>
    <td align="right">     -0.6769</td>
    <td align="right">    19.90983</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.82270</td>
    <td align="right">    32.60205</td>
    <td align="right">     -0.8152</td>
    <td align="right">    24.23795</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.00970</td>
    <td align="right">    33.58742</td>
    <td align="right">     -1.1774</td>
    <td align="right">    38.88010</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.89269</td>
    <td align="right">    25.65053</td>
    <td align="right">     -0.5058</td>
    <td align="right">    12.95116</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.23804</td>
    <td align="right">    19.19891</td>
    <td align="right">     -0.7836</td>
    <td align="right">    20.71486</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.84732</td>
    <td align="right">    14.82084</td>
    <td align="right">     -0.9882</td>
    <td align="right">    28.20651</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.22874</td>
    <td align="right">    24.02470</td>
    <td align="right">     -0.8615</td>
    <td align="right">    25.42933</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.69563</td>
    <td align="right">    12.26294</td>
    <td align="right">     -1.3454</td>
    <td align="right">    12.95116</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.07935</td>
    <td align="right">    35.88650</td>
    <td align="right">     -0.4906</td>
    <td align="right">    44.97883</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.16835</td>
    <td align="right">    14.04441</td>
    <td align="right">     -1.1693</td>
    <td align="right">    35.81635</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.96420</td>
    <td align="right">    17.18356</td>
    <td align="right">     -0.9347</td>
    <td align="right">    25.23876</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.32816</td>
    <td align="right">    18.98212</td>
    <td align="right">     -0.8042</td>
    <td align="right">    20.25319</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.72040</td>
    <td align="right">    24.28493</td>
    <td align="right">     -0.6355</td>
    <td align="right">    14.53123</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.52692</td>
    <td align="right">    27.75895</td>
    <td align="right">     -1.5545</td>
    <td align="right">    53.57191</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.95047</td>
    <td align="right">    34.13225</td>
    <td align="right">     -0.9615</td>
    <td align="right">    26.70815</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.67494</td>
    <td align="right">    35.75538</td>
    <td align="right">     -0.6675</td>
    <td align="right">    15.64838</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53713</td>
    <td align="right">    32.71567</td>
    <td align="right">     -0.7433</td>
    <td align="right">    18.23483</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.75810</td>
    <td align="right">    33.56261</td>
    <td align="right">     -1.0258</td>
    <td align="right">    30.22760</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.59249</td>
    <td align="right">    26.24733</td>
    <td align="right">     -0.3509</td>
    <td align="right">     8.70124</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.65021</td>
    <td align="right">    20.48146</td>
    <td align="right">     -0.6611</td>
    <td align="right">    15.94340</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.85815</td>
    <td align="right">    16.42566</td>
    <td align="right">     -0.9434</td>
    <td align="right">    26.09634</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.40544</td>
    <td align="right">    25.17871</td>
    <td align="right">     -0.8715</td>
    <td align="right">    24.28106</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.16835</td>
    <td align="right">    14.04441</td>
    <td align="right">     -1.5545</td>
    <td align="right">     8.70124</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67494</td>
    <td align="right">    35.75538</td>
    <td align="right">     -0.3509</td>
    <td align="right">    53.57191</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.83473</td>
    <td align="right">    12.84385</td>
    <td align="right">     -1.0330</td>
    <td align="right">    29.52865</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34514</td>
    <td align="right">    15.93574</td>
    <td align="right">     -0.8298</td>
    <td align="right">    21.15268</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.54969</td>
    <td align="right">    17.81528</td>
    <td align="right">     -0.7190</td>
    <td align="right">    17.45603</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.06672</td>
    <td align="right">    22.89268</td>
    <td align="right">     -0.5060</td>
    <td align="right">    12.01350</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.71237</td>
    <td align="right">    26.51288</td>
    <td align="right">     -1.4116</td>
    <td align="right">    46.88465</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.20810</td>
    <td align="right">    32.59787</td>
    <td align="right">     -0.7649</td>
    <td align="right">    21.31183</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94542</td>
    <td align="right">    34.38098</td>
    <td align="right">     -0.4464</td>
    <td align="right">    11.53715</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66378</td>
    <td align="right">    31.56833</td>
    <td align="right">     -0.5774</td>
    <td align="right">    14.83123</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.83805</td>
    <td align="right">    32.71494</td>
    <td align="right">     -0.9157</td>
    <td align="right">    26.83294</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.62380</td>
    <td align="right">    25.25149</td>
    <td align="right">     -0.3028</td>
    <td align="right">     8.11721</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.72553</td>
    <td align="right">    19.50463</td>
    <td align="right">     -0.6251</td>
    <td align="right">    14.53288</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.09909</td>
    <td align="right">    15.35515</td>
    <td align="right">     -0.8897</td>
    <td align="right">    23.75917</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.64469</td>
    <td align="right">    23.99550</td>
    <td align="right">     -0.7520</td>
    <td align="right">    20.69235</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83473</td>
    <td align="right">    12.84385</td>
    <td align="right">     -1.4116</td>
    <td align="right">     8.11721</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94542</td>
    <td align="right">    34.38098</td>
    <td align="right">     -0.3028</td>
    <td align="right">    46.88465</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    17.56337</td>
    <td align="right">    12.77282</td>
    <td align="right">     -1.3764</td>
    <td align="right">    43.73128</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.36351</td>
    <td align="right">    15.54700</td>
    <td align="right">     -0.9171</td>
    <td align="right">    28.10256</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.91589</td>
    <td align="right">    17.40434</td>
    <td align="right">     -0.7781</td>
    <td align="right">    21.51549</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.59219</td>
    <td align="right">    22.76790</td>
    <td align="right">     -0.5986</td>
    <td align="right">    15.24095</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.10384</td>
    <td align="right">    26.66476</td>
    <td align="right">     -1.6222</td>
    <td align="right">    55.57433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.50615</td>
    <td align="right">    33.63743</td>
    <td align="right">     -1.0533</td>
    <td align="right">    31.33459</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.57074</td>
    <td align="right">    34.97734</td>
    <td align="right">     -0.6530</td>
    <td align="right">    16.41433</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.49761</td>
    <td align="right">    31.41173</td>
    <td align="right">     -0.6631</td>
    <td align="right">    17.90896</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.99658</td>
    <td align="right">    32.03616</td>
    <td align="right">     -0.8254</td>
    <td align="right">    25.69213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.10149</td>
    <td align="right">    23.78518</td>
    <td align="right">     -0.1407</td>
    <td align="right">     9.22679</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.79198</td>
    <td align="right">    18.51786</td>
    <td align="right">     -0.5211</td>
    <td align="right">    15.94688</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.96661</td>
    <td align="right">    15.02840</td>
    <td align="right">     -1.0154</td>
    <td align="right">    30.49579</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.09205</td>
    <td align="right">    23.76238</td>
    <td align="right">     -0.8480</td>
    <td align="right">    25.97111</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.56337</td>
    <td align="right">    12.77282</td>
    <td align="right">     -1.6222</td>
    <td align="right">     9.22679</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57074</td>
    <td align="right">    34.97734</td>
    <td align="right">     -0.1407</td>
    <td align="right">    55.57433</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.86247</td>
    <td align="right">    12.66254</td>
    <td align="right">     -1.0362</td>
    <td align="right">    29.61648</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34619</td>
    <td align="right">    15.75654</td>
    <td align="right">     -0.8365</td>
    <td align="right">    21.65837</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.53310</td>
    <td align="right">    17.61804</td>
    <td align="right">     -0.7365</td>
    <td align="right">    18.17821</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.92351</td>
    <td align="right">    22.89777</td>
    <td align="right">     -0.5510</td>
    <td align="right">    12.92678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.61503</td>
    <td align="right">    26.48950</td>
    <td align="right">     -1.4418</td>
    <td align="right">    48.84333</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.65241</td>
    <td align="right">    33.68801</td>
    <td align="right">     -0.9516</td>
    <td align="right">    27.56940</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.39851</td>
    <td align="right">    35.69672</td>
    <td align="right">     -0.6405</td>
    <td align="right">    16.54201</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.15691</td>
    <td align="right">    32.59242</td>
    <td align="right">     -0.7539</td>
    <td align="right">    20.37283</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.42462</td>
    <td align="right">    33.21130</td>
    <td align="right">     -1.0430</td>
    <td align="right">    32.07071</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.43572</td>
    <td align="right">    25.30022</td>
    <td align="right">     -0.3463</td>
    <td align="right">     8.76543</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.73065</td>
    <td align="right">    19.29536</td>
    <td align="right">     -0.6257</td>
    <td align="right">    14.80738</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.08890</td>
    <td align="right">    15.17493</td>
    <td align="right">     -0.8950</td>
    <td align="right">    24.07194</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.43967</td>
    <td align="right">    24.24978</td>
    <td align="right">     -0.8222</td>
    <td align="right">    22.99384</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.86247</td>
    <td align="right">    12.66254</td>
    <td align="right">     -1.4418</td>
    <td align="right">     8.76543</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.39851</td>
    <td align="right">    35.69672</td>
    <td align="right">     -0.3463</td>
    <td align="right">    48.84333</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.46073</td>
    <td align="right">    13.08149</td>
    <td align="right">     -1.0785</td>
    <td align="right">    31.96042</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.17187</td>
    <td align="right">    16.21052</td>
    <td align="right">     -0.8418</td>
    <td align="right">    21.95346</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.57404</td>
    <td align="right">    17.92133</td>
    <td align="right">     -0.6829</td>
    <td align="right">    16.70258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.30304</td>
    <td align="right">    22.88108</td>
    <td align="right">     -0.4354</td>
    <td align="right">    10.68872</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.16630</td>
    <td align="right">    26.12059</td>
    <td align="right">     -1.2796</td>
    <td align="right">    40.98548</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.42614</td>
    <td align="right">    32.65110</td>
    <td align="right">     -0.7459</td>
    <td align="right">    18.99323</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86381</td>
    <td align="right">    34.92963</td>
    <td align="right">     -0.5552</td>
    <td align="right">    12.75629</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66612</td>
    <td align="right">    31.85822</td>
    <td align="right">     -0.6611</td>
    <td align="right">    16.01882</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.74964</td>
    <td align="right">    33.15654</td>
    <td align="right">     -1.0061</td>
    <td align="right">    30.05903</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.43267</td>
    <td align="right">    25.88420</td>
    <td align="right">     -0.3835</td>
    <td align="right">     9.67106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.50785</td>
    <td align="right">    19.82067</td>
    <td align="right">     -0.6905</td>
    <td align="right">    17.26249</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.86855</td>
    <td align="right">    15.62832</td>
    <td align="right">     -0.9306</td>
    <td align="right">    25.85689</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.61108</td>
    <td align="right">    24.22499</td>
    <td align="right">     -0.7744</td>
    <td align="right">    21.08711</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.46073</td>
    <td align="right">    13.08149</td>
    <td align="right">     -1.2796</td>
    <td align="right">     9.67106</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86381</td>
    <td align="right">    34.92963</td>
    <td align="right">     -0.3835</td>
    <td align="right">    40.98548</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.71408</td>
    <td align="right">    11.73413</td>
    <td align="right">     -1.0287</td>
    <td align="right">    29.66348</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.25801</td>
    <td align="right">    14.90810</td>
    <td align="right">     -0.8075</td>
    <td align="right">    20.74508</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.57441</td>
    <td align="right">    16.50552</td>
    <td align="right">     -0.6650</td>
    <td align="right">    16.29621</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.32778</td>
    <td align="right">    21.63325</td>
    <td align="right">     -0.3925</td>
    <td align="right">    10.64124</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    21.92064</td>
    <td align="right">    25.33172</td>
    <td align="right">     -1.2847</td>
    <td align="right">    41.59374</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.21139</td>
    <td align="right">    31.96643</td>
    <td align="right">     -0.7087</td>
    <td align="right">    20.31618</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.73526</td>
    <td align="right">    34.37014</td>
    <td align="right">     -0.4766</td>
    <td align="right">    13.47315</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.37326</td>
    <td align="right">    31.27118</td>
    <td align="right">     -0.6467</td>
    <td align="right">    18.12285</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.45543</td>
    <td align="right">    32.75776</td>
    <td align="right">     -1.0238</td>
    <td align="right">    31.92645</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.21913</td>
    <td align="right">    24.88159</td>
    <td align="right">     -0.4035</td>
    <td align="right">     9.81138</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.45612</td>
    <td align="right">    18.46866</td>
    <td align="right">     -0.6946</td>
    <td align="right">    16.92472</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.84360</td>
    <td align="right">    14.25267</td>
    <td align="right">     -0.9377</td>
    <td align="right">    26.10270</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.51510</td>
    <td align="right">    23.20958</td>
    <td align="right">     -0.7561</td>
    <td align="right">    21.32199</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.71408</td>
    <td align="right">    11.73413</td>
    <td align="right">     -1.2847</td>
    <td align="right">     9.81138</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.73526</td>
    <td align="right">    34.37014</td>
    <td align="right">     -0.3925</td>
    <td align="right">    41.59374</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.33151</td>
    <td align="right">    11.94639</td>
    <td align="right">     -0.8196</td>
    <td align="right">    23.46642</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17836</td>
    <td align="right">    14.64287</td>
    <td align="right">     -0.5339</td>
    <td align="right">    15.94324</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.28953</td>
    <td align="right">    16.49315</td>
    <td align="right">     -0.4646</td>
    <td align="right">    13.74408</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.74339</td>
    <td align="right">    21.64919</td>
    <td align="right">     -0.3030</td>
    <td align="right">    10.02511</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.22439</td>
    <td align="right">    25.41270</td>
    <td align="right">     -1.2261</td>
    <td align="right">    39.31717</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.21591</td>
    <td align="right">    32.59552</td>
    <td align="right">     -0.7785</td>
    <td align="right">    21.05480</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72574</td>
    <td align="right">    34.89341</td>
    <td align="right">     -0.5547</td>
    <td align="right">    13.80084</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61441</td>
    <td align="right">    31.32565</td>
    <td align="right">     -0.5971</td>
    <td align="right">    15.92861</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.10721</td>
    <td align="right">    31.79594</td>
    <td align="right">     -0.7940</td>
    <td align="right">    24.76155</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.30341</td>
    <td align="right">    23.80120</td>
    <td align="right">     -0.1197</td>
    <td align="right">     9.25616</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.53628</td>
    <td align="right">    18.05456</td>
    <td align="right">     -0.3955</td>
    <td align="right">    13.00461</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.60503</td>
    <td align="right">    14.35348</td>
    <td align="right">     -0.6973</td>
    <td align="right">    19.97280</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.07969</td>
    <td align="right">    23.13214</td>
    <td align="right">     -0.6085</td>
    <td align="right">    18.39968</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.33151</td>
    <td align="right">    11.94639</td>
    <td align="right">     -1.2261</td>
    <td align="right">     9.25616</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72574</td>
    <td align="right">    34.89341</td>
    <td align="right">     -0.1197</td>
    <td align="right">    39.31717</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.89359</td>
    <td align="right">    11.95298</td>
    <td align="right">     -0.9925</td>
    <td align="right">    28.09513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.38904</td>
    <td align="right">    15.03043</td>
    <td align="right">     -0.7775</td>
    <td align="right">    20.18246</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.67829</td>
    <td align="right">    16.79380</td>
    <td align="right">     -0.6410</td>
    <td align="right">    15.97464</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.23887</td>
    <td align="right">    21.97949</td>
    <td align="right">     -0.4101</td>
    <td align="right">    10.86098</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.93318</td>
    <td align="right">    25.56578</td>
    <td align="right">     -1.2690</td>
    <td align="right">    41.73663</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.82088</td>
    <td align="right">    33.19083</td>
    <td align="right">     -0.8308</td>
    <td align="right">    24.18889</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.25521</td>
    <td align="right">    35.86648</td>
    <td align="right">     -0.6310</td>
    <td align="right">    17.58715</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01977</td>
    <td align="right">    32.48530</td>
    <td align="right">     -0.7535</td>
    <td align="right">    21.28511</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.23024</td>
    <td align="right">    33.33697</td>
    <td align="right">     -1.0819</td>
    <td align="right">    34.48568</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.23775</td>
    <td align="right">    25.15604</td>
    <td align="right">     -0.3912</td>
    <td align="right">     9.99154</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.58165</td>
    <td align="right">    18.77950</td>
    <td align="right">     -0.6595</td>
    <td align="right">    16.29684</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.01818</td>
    <td align="right">    14.53876</td>
    <td align="right">     -0.8965</td>
    <td align="right">    24.49337</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.45051</td>
    <td align="right">    23.77505</td>
    <td align="right">     -0.7785</td>
    <td align="right">    22.12856</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.89359</td>
    <td align="right">    11.95298</td>
    <td align="right">     -1.2690</td>
    <td align="right">     9.99154</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.25521</td>
    <td align="right">    35.86648</td>
    <td align="right">     -0.3912</td>
    <td align="right">    41.73663</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480200E+09</td>
    <td align="right">0.138162E+09</td>
    <td align="right">       20.33</td>
    <td align="right">0.480130E+09</td>
    <td align="right">    69415.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    17824.05</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">    17824.05</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       83.00</td>
    <td align="right">27-FEB-16:50</td>
    <td align="right">     4877.66</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117254E+09</td>
    <td align="right"> 35223922.96</td>
    <td align="right">       10.83</td>
    <td align="right">0.112373E+09</td>
    <td align="right">  4880746.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">14-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     7175.53</td>
    <td align="right">14-MAR-14:00</td>
    <td align="right">     6929.44</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">      368.57</td>
    <td align="right">14-MAR-14:20</td>
    <td align="right">     2117.10</td>
    <td align="right">14-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.381462E+10</td>
    <td align="right">0.105739E+10</td>
    <td align="right">      100.92</td>
    <td align="right">0.373372E+10</td>
    <td align="right"> 80899722.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    32275.67</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">    32275.67</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">     1727.06</td>
    <td align="right">24-APR-11:00</td>
    <td align="right">     8041.29</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114809E+11</td>
    <td align="right">0.308486E+10</td>
    <td align="right">      185.69</td>
    <td align="right">0.108857E+11</td>
    <td align="right">0.595212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-MAY-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    52817.75</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    52817.75</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     9859.01</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    14004.13</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.342210E+11</td>
    <td align="right">0.904651E+10</td>
    <td align="right">      347.54</td>
    <td align="right">0.316336E+11</td>
    <td align="right">0.258739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    73138.05</td>
    <td align="right">20-JUN-16:10</td>
    <td align="right">    70693.29</td>
    <td align="right">29-JUN-15:10</td>
    <td align="right">    13433.57</td>
    <td align="right">20-JUN-15:20</td>
    <td align="right">    21092.34</td>
    <td align="right">29-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.559087E+11</td>
    <td align="right">0.151516E+11</td>
    <td align="right">      412.12</td>
    <td align="right">0.527464E+11</td>
    <td align="right">0.316228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   103213.05</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">    89494.42</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    44786.60</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">    31239.25</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.491964E+11</td>
    <td align="right">0.132492E+11</td>
    <td align="right">      401.51</td>
    <td align="right">0.480198E+11</td>
    <td align="right">0.117660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    83848.78</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">    83848.78</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">     8040.19</td>
    <td align="right">22-AUG-15:40</td>
    <td align="right">    26158.75</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266935E+11</td>
    <td align="right">0.706776E+10</td>
    <td align="right">      286.11</td>
    <td align="right">0.236311E+11</td>
    <td align="right">0.306245E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   109449.53</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    70841.31</td>
    <td align="right">01-SEP-15:50</td>
    <td align="right">    56739.22</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    26523.63</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.736845E+10</td>
    <td align="right">0.197962E+10</td>
    <td align="right">      152.77</td>
    <td align="right">0.721246E+10</td>
    <td align="right">0.155993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    51457.68</td>
    <td align="right">18-OCT-15:40</td>
    <td align="right">    51457.68</td>
    <td align="right">18-OCT-15:40</td>
    <td align="right">     1823.39</td>
    <td align="right">25-OCT-06:00</td>
    <td align="right">    12586.68</td>
    <td align="right">18-OCT-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122666E+10</td>
    <td align="right">0.359613E+09</td>
    <td align="right">       63.35</td>
    <td align="right">0.117613E+10</td>
    <td align="right"> 50525569.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    14904.53</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">    14904.53</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">      803.10</td>
    <td align="right">08-NOV-14:10</td>
    <td align="right">     4161.42</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 13983598.97</td>
    <td align="right">  4301316.80</td>
    <td align="right">        3.50</td>
    <td align="right"> 11998860.72</td>
    <td align="right">  1984738.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2138.48</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">     1720.18</td>
    <td align="right">06-DEC-13:00</td>
    <td align="right">      456.49</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">      655.17</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190522E+12</td>
    <td align="right">0.511743E+11</td>
    <td align="right">     1984.68</td>
    <td align="right">0.179643E+12</td>
    <td align="right">0.108783E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.559087E+11</td>
    <td align="right">0.151516E+11</td>
    <td align="right">      412.12</td>
    <td align="right">0.527464E+11</td>
    <td align="right">0.316228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109449.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89494.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56739.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31239.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.503269E+09</td>
    <td align="right">0.143455E+09</td>
    <td align="right">       22.33</td>
    <td align="right">0.503222E+09</td>
    <td align="right">    47530.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    16919.36</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    16919.36</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       60.38</td>
    <td align="right">27-FEB-16:50</td>
    <td align="right">     4551.95</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109140E+09</td>
    <td align="right"> 32581742.11</td>
    <td align="right">       10.83</td>
    <td align="right">0.107565E+09</td>
    <td align="right">  1575449.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     7204.54</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">     7204.54</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">      182.46</td>
    <td align="right">14-MAR-15:50</td>
    <td align="right">     2102.70</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329896E+10</td>
    <td align="right">0.914166E+09</td>
    <td align="right">      103.36</td>
    <td align="right">0.324904E+10</td>
    <td align="right"> 49919432.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    27579.42</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">    27579.42</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">     1286.38</td>
    <td align="right">24-APR-10:40</td>
    <td align="right">     6833.62</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.986305E+10</td>
    <td align="right">0.264420E+10</td>
    <td align="right">      190.72</td>
    <td align="right">0.942740E+10</td>
    <td align="right">0.435653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-MAY-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    51322.03</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    51322.03</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     7923.36</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    13602.45</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.301202E+11</td>
    <td align="right">0.795939E+10</td>
    <td align="right">      360.89</td>
    <td align="right">0.280874E+11</td>
    <td align="right">0.203282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    67594.33</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">    65465.95</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    12629.85</td>
    <td align="right">20-JUN-20:00</td>
    <td align="right">    19631.73</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487317E+11</td>
    <td align="right">0.132325E+11</td>
    <td align="right">      425.65</td>
    <td align="right">0.464496E+11</td>
    <td align="right">0.228211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    88404.10</td>
    <td align="right">17-JUL-15:40</td>
    <td align="right">    88404.10</td>
    <td align="right">17-JUL-15:40</td>
    <td align="right">    33608.10</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">    30730.21</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.420685E+11</td>
    <td align="right">0.113549E+11</td>
    <td align="right">      407.11</td>
    <td align="right">0.412615E+11</td>
    <td align="right">0.806929E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    75675.06</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">    75675.06</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">     6159.09</td>
    <td align="right">22-AUG-15:40</td>
    <td align="right">    23863.99</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.221772E+11</td>
    <td align="right">0.588510E+10</td>
    <td align="right">      287.62</td>
    <td align="right">0.197552E+11</td>
    <td align="right">0.242195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    96103.36</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    62552.71</td>
    <td align="right">01-SEP-15:10</td>
    <td align="right">    49759.20</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    23283.84</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.578770E+10</td>
    <td align="right">0.156635E+10</td>
    <td align="right">      150.96</td>
    <td align="right">0.567843E+10</td>
    <td align="right">0.109266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    42358.84</td>
    <td align="right">18-OCT-15:10</td>
    <td align="right">    42358.84</td>
    <td align="right">18-OCT-15:10</td>
    <td align="right">     1437.67</td>
    <td align="right">25-OCT-06:05</td>
    <td align="right">    10435.41</td>
    <td align="right">18-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977119E+09</td>
    <td align="right">0.287176E+09</td>
    <td align="right">       64.00</td>
    <td align="right">0.940195E+09</td>
    <td align="right"> 36923542.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    11672.47</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">    11672.47</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">      665.54</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">     3278.79</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12532486.58</td>
    <td align="right">  3853097.44</td>
    <td align="right">        3.50</td>
    <td align="right"> 11019853.10</td>
    <td align="right">  1512633.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1843.09</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">     1562.20</td>
    <td align="right">06-DEC-13:00</td>
    <td align="right">      368.00</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">      564.34</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163649E+12</td>
    <td align="right">0.440237E+11</td>
    <td align="right">     2026.98</td>
    <td align="right">0.155471E+12</td>
    <td align="right">0.817870E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487317E+11</td>
    <td align="right">0.132325E+11</td>
    <td align="right">      425.65</td>
    <td align="right">0.464496E+11</td>
    <td align="right">0.242195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96103.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88404.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49759.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30730.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.491378E+09</td>
    <td align="right">0.140858E+09</td>
    <td align="right">       21.22</td>
    <td align="right">0.491220E+09</td>
    <td align="right">   158802.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    17475.14</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    17475.14</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">      144.05</td>
    <td align="right">27-FEB-16:50</td>
    <td align="right">     4751.13</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112738E+09</td>
    <td align="right"> 33747955.70</td>
    <td align="right">       10.83</td>
    <td align="right">0.109469E+09</td>
    <td align="right">  3268755.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     7409.14</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">     7409.14</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">      301.74</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">     2173.45</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.352758E+10</td>
    <td align="right">0.982981E+09</td>
    <td align="right">      103.03</td>
    <td align="right">0.345056E+10</td>
    <td align="right"> 77019587.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    28974.30</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">    28974.30</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">     1612.20</td>
    <td align="right">24-APR-10:50</td>
    <td align="right">     7269.75</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108625E+11</td>
    <td align="right">0.291662E+10</td>
    <td align="right">      190.22</td>
    <td align="right">0.102669E+11</td>
    <td align="right">0.595688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-MAY-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    62196.28</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    62196.28</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     9063.95</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    16521.19</td>
    <td align="right">19-MAY-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.338068E+11</td>
    <td align="right">0.895396E+10</td>
    <td align="right">      360.79</td>
    <td align="right">0.311389E+11</td>
    <td align="right">0.266793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    79847.56</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">    76289.38</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    16575.65</td>
    <td align="right">21-JUN-12:50</td>
    <td align="right">    22874.17</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542986E+11</td>
    <td align="right">0.148084E+11</td>
    <td align="right">      425.91</td>
    <td align="right">0.513506E+11</td>
    <td align="right">0.294805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    99593.71</td>
    <td align="right">17-JUL-13:05</td>
    <td align="right">    99593.71</td>
    <td align="right">17-JUL-13:05</td>
    <td align="right">    38225.01</td>
    <td align="right">19-JUL-04:01</td>
    <td align="right">    34378.16</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454758E+11</td>
    <td align="right">0.123459E+11</td>
    <td align="right">      404.47</td>
    <td align="right">0.442336E+11</td>
    <td align="right">0.124221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    85803.24</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">    85803.24</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">     7341.77</td>
    <td align="right">22-AUG-15:30</td>
    <td align="right">    27056.43</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236354E+11</td>
    <td align="right">0.630449E+10</td>
    <td align="right">      283.18</td>
    <td align="right">0.207547E+11</td>
    <td align="right">0.288074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    99863.64</td>
    <td align="right">07-SEP-15:30</td>
    <td align="right">    69093.94</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">    50441.30</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    24661.64</td>
    <td align="right">07-SEP-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.589113E+10</td>
    <td align="right">0.161056E+10</td>
    <td align="right">      149.04</td>
    <td align="right">0.571194E+10</td>
    <td align="right">0.179192E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    42582.65</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">    42582.65</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">     1701.93</td>
    <td align="right">25-OCT-06:00</td>
    <td align="right">    10517.99</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105472E+10</td>
    <td align="right">0.310486E+09</td>
    <td align="right">       63.33</td>
    <td align="right">0.988633E+09</td>
    <td align="right"> 66084634.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    11810.85</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">    11810.85</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">      831.12</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">     3349.04</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12752346.14</td>
    <td align="right">  3923417.33</td>
    <td align="right">        3.50</td>
    <td align="right"> 10885411.37</td>
    <td align="right">  1866934.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1966.64</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">     1542.01</td>
    <td align="right">06-DEC-12:08</td>
    <td align="right">      424.77</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">      602.63</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179170E+12</td>
    <td align="right">0.484120E+11</td>
    <td align="right">     2015.53</td>
    <td align="right">0.168507E+12</td>
    <td align="right">0.106622E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.542986E+11</td>
    <td align="right">0.148084E+11</td>
    <td align="right">      425.91</td>
    <td align="right">0.513506E+11</td>
    <td align="right">0.294805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99863.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99593.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50441.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34378.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      337.50</td>
    <td align="right">        0.00</td>
    <td align="right">      337.50</td>
    <td align="right">        2.57</td>
    <td align="right">     3455.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      476.53</td>
    <td align="right">        0.00</td>
    <td align="right">      476.53</td>
    <td align="right">       37.15</td>
    <td align="right">     2587.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      774.11</td>
    <td align="right">        0.00</td>
    <td align="right">      774.11</td>
    <td align="right">      121.76</td>
    <td align="right">     2067.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      882.59</td>
    <td align="right">        5.09</td>
    <td align="right">      877.50</td>
    <td align="right">      288.38</td>
    <td align="right">     1436.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1158.99</td>
    <td align="right">       68.54</td>
    <td align="right">     1090.44</td>
    <td align="right">      564.47</td>
    <td align="right">     1083.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1349.55</td>
    <td align="right">      154.94</td>
    <td align="right">     1194.60</td>
    <td align="right">      964.71</td>
    <td align="right">      686.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1232.85</td>
    <td align="right">      115.28</td>
    <td align="right">     1117.57</td>
    <td align="right">     1146.20</td>
    <td align="right">      560.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      987.95</td>
    <td align="right">       26.38</td>
    <td align="right">      961.58</td>
    <td align="right">      871.53</td>
    <td align="right">      660.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.98</td>
    <td align="right">        0.26</td>
    <td align="right">      739.72</td>
    <td align="right">      495.80</td>
    <td align="right">      973.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      539.78</td>
    <td align="right">        0.00</td>
    <td align="right">      539.78</td>
    <td align="right">      153.75</td>
    <td align="right">     1427.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      366.95</td>
    <td align="right">        0.00</td>
    <td align="right">      366.95</td>
    <td align="right">       28.59</td>
    <td align="right">     2110.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      283.02</td>
    <td align="right">        0.00</td>
    <td align="right">      283.02</td>
    <td align="right">        0.73</td>
    <td align="right">     2956.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      762.34</td>
    <td align="right">       31.03</td>
    <td align="right">      731.32</td>
    <td align="right">      391.93</td>
    <td align="right">     1663.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      283.02</td>
    <td align="right">        0.00</td>
    <td align="right">      283.02</td>
    <td align="right">        0.73</td>
    <td align="right">      560.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1349.55</td>
    <td align="right">      154.94</td>
    <td align="right">     1194.60</td>
    <td align="right">     1146.20</td>
    <td align="right">     3455.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.73</td>
    <td align="right">      236.93</td>
    <td align="right">      279.80</td>
    <td align="right">      165.83</td>
    <td align="right">     2158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      808.11</td>
    <td align="right">      401.20</td>
    <td align="right">      406.90</td>
    <td align="right">      446.25</td>
    <td align="right">     1584.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1086.65</td>
    <td align="right">      449.66</td>
    <td align="right">      636.99</td>
    <td align="right">      664.35</td>
    <td align="right">     1278.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1386.55</td>
    <td align="right">      687.25</td>
    <td align="right">      699.30</td>
    <td align="right">     1103.74</td>
    <td align="right">      895.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1531.22</td>
    <td align="right">      681.18</td>
    <td align="right">      850.04</td>
    <td align="right">     1320.81</td>
    <td align="right">      695.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1981.86</td>
    <td align="right">     1019.68</td>
    <td align="right">      962.18</td>
    <td align="right">     2038.03</td>
    <td align="right">      459.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2080.00</td>
    <td align="right">     1175.70</td>
    <td align="right">      904.30</td>
    <td align="right">     2370.64</td>
    <td align="right">      368.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1807.93</td>
    <td align="right">     1007.30</td>
    <td align="right">      800.63</td>
    <td align="right">     1992.63</td>
    <td align="right">      415.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1279.12</td>
    <td align="right">      660.35</td>
    <td align="right">      618.77</td>
    <td align="right">     1237.42</td>
    <td align="right">      598.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      917.58</td>
    <td align="right">      465.93</td>
    <td align="right">      451.65</td>
    <td align="right">      688.59</td>
    <td align="right">      874.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      581.59</td>
    <td align="right">      271.55</td>
    <td align="right">      310.04</td>
    <td align="right">      280.05</td>
    <td align="right">     1278.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.96</td>
    <td align="right">      184.26</td>
    <td align="right">      244.70</td>
    <td align="right">      113.92</td>
    <td align="right">     1825.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1202.58</td>
    <td align="right">      604.46</td>
    <td align="right">      598.12</td>
    <td align="right">     1038.61</td>
    <td align="right">     1034.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.96</td>
    <td align="right">      184.26</td>
    <td align="right">      244.70</td>
    <td align="right">      113.92</td>
    <td align="right">      368.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2080.00</td>
    <td align="right">     1175.70</td>
    <td align="right">      962.18</td>
    <td align="right">     2370.64</td>
    <td align="right">     2158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2378.23</td>
    <td align="right">     1698.35</td>
    <td align="right">      679.88</td>
    <td align="right">     1973.68</td>
    <td align="right">     2928.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3029.73</td>
    <td align="right">     2179.11</td>
    <td align="right">      850.62</td>
    <td align="right">     2722.22</td>
    <td align="right">     2196.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2709.25</td>
    <td align="right">     1521.89</td>
    <td align="right">     1187.36</td>
    <td align="right">     2262.11</td>
    <td align="right">     1977.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2177.03</td>
    <td align="right">     1041.37</td>
    <td align="right">     1135.66</td>
    <td align="right">     1680.64</td>
    <td align="right">     1448.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1933.80</td>
    <td align="right">      642.07</td>
    <td align="right">     1291.73</td>
    <td align="right">     1343.81</td>
    <td align="right">     1141.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1921.37</td>
    <td align="right">      560.12</td>
    <td align="right">     1361.25</td>
    <td align="right">     1523.76</td>
    <td align="right">      793.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2071.38</td>
    <td align="right">      764.89</td>
    <td align="right">     1306.49</td>
    <td align="right">     1922.07</td>
    <td align="right">      616.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2462.08</td>
    <td align="right">     1241.27</td>
    <td align="right">     1220.81</td>
    <td align="right">     2447.21</td>
    <td align="right">      696.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2731.94</td>
    <td align="right">     1674.36</td>
    <td align="right">     1057.58</td>
    <td align="right">     2785.26</td>
    <td align="right">      985.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2855.82</td>
    <td align="right">     1975.02</td>
    <td align="right">      880.80</td>
    <td align="right">     2829.68</td>
    <td align="right">     1373.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2602.35</td>
    <td align="right">     1884.88</td>
    <td align="right">      717.47</td>
    <td align="right">     2426.04</td>
    <td align="right">     1792.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2261.46</td>
    <td align="right">     1632.76</td>
    <td align="right">      628.70</td>
    <td align="right">     1947.90</td>
    <td align="right">     2475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2423.69</td>
    <td align="right">     1396.17</td>
    <td align="right">     1027.52</td>
    <td align="right">     2151.27</td>
    <td align="right">     1533.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1921.37</td>
    <td align="right">      560.12</td>
    <td align="right">      628.70</td>
    <td align="right">     1343.81</td>
    <td align="right">      616.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3029.73</td>
    <td align="right">     2179.11</td>
    <td align="right">     1361.25</td>
    <td align="right">     2829.68</td>
    <td align="right">     2928.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      468.03</td>
    <td align="right">      188.64</td>
    <td align="right">      279.39</td>
    <td align="right">      150.20</td>
    <td align="right">     2259.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      798.80</td>
    <td align="right">      392.65</td>
    <td align="right">      406.14</td>
    <td align="right">      451.45</td>
    <td align="right">     1629.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1022.29</td>
    <td align="right">      374.60</td>
    <td align="right">      647.69</td>
    <td align="right">      604.13</td>
    <td align="right">     1350.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1334.63</td>
    <td align="right">      591.34</td>
    <td align="right">      743.29</td>
    <td align="right">     1074.84</td>
    <td align="right">      950.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1650.45</td>
    <td align="right">      752.53</td>
    <td align="right">      897.92</td>
    <td align="right">     1495.04</td>
    <td align="right">      748.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1795.64</td>
    <td align="right">      824.63</td>
    <td align="right">      971.01</td>
    <td align="right">     1858.97</td>
    <td align="right">      514.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1839.44</td>
    <td align="right">      929.33</td>
    <td align="right">      910.10</td>
    <td align="right">     2125.17</td>
    <td align="right">      419.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1562.15</td>
    <td align="right">      766.64</td>
    <td align="right">      795.51</td>
    <td align="right">     1733.64</td>
    <td align="right">      454.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1256.83</td>
    <td align="right">      635.47</td>
    <td align="right">      621.36</td>
    <td align="right">     1250.53</td>
    <td align="right">      650.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      898.18</td>
    <td align="right">      446.25</td>
    <td align="right">      451.93</td>
    <td align="right">      705.47</td>
    <td align="right">      933.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      635.89</td>
    <td align="right">      315.48</td>
    <td align="right">      320.41</td>
    <td align="right">      361.20</td>
    <td align="right">     1335.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.44</td>
    <td align="right">      180.43</td>
    <td align="right">      247.01</td>
    <td align="right">      135.85</td>
    <td align="right">     1884.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1142.36</td>
    <td align="right">      533.68</td>
    <td align="right">      608.69</td>
    <td align="right">      998.47</td>
    <td align="right">     1092.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      427.44</td>
    <td align="right">      180.43</td>
    <td align="right">      247.01</td>
    <td align="right">      135.85</td>
    <td align="right">      419.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1839.44</td>
    <td align="right">      929.33</td>
    <td align="right">      971.01</td>
    <td align="right">     2125.17</td>
    <td align="right">     2259.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.50</td>
    <td align="right">        0.00</td>
    <td align="right">      112.50</td>
    <td align="right">        0.55</td>
    <td align="right">     1157.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      158.84</td>
    <td align="right">        0.00</td>
    <td align="right">      158.84</td>
    <td align="right">       12.22</td>
    <td align="right">      864.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.02</td>
    <td align="right">        0.00</td>
    <td align="right">      258.02</td>
    <td align="right">       46.74</td>
    <td align="right">      687.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.18</td>
    <td align="right">        1.70</td>
    <td align="right">      292.49</td>
    <td align="right">      112.97</td>
    <td align="right">      467.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      386.31</td>
    <td align="right">       22.85</td>
    <td align="right">      363.46</td>
    <td align="right">      211.17</td>
    <td align="right">      354.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      449.83</td>
    <td align="right">       51.65</td>
    <td align="right">      398.18</td>
    <td align="right">      343.78</td>
    <td align="right">      220.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      410.93</td>
    <td align="right">       38.42</td>
    <td align="right">      372.51</td>
    <td align="right">      394.24</td>
    <td align="right">      183.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      329.30</td>
    <td align="right">        8.79</td>
    <td align="right">      320.51</td>
    <td align="right">      298.70</td>
    <td align="right">      223.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      246.65</td>
    <td align="right">        0.09</td>
    <td align="right">      246.56</td>
    <td align="right">      166.02</td>
    <td align="right">      344.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.92</td>
    <td align="right">        0.00</td>
    <td align="right">      179.92</td>
    <td align="right">       45.97</td>
    <td align="right">      520.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      122.31</td>
    <td align="right">        0.00</td>
    <td align="right">      122.31</td>
    <td align="right">        7.41</td>
    <td align="right">      753.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.33</td>
    <td align="right">        0.00</td>
    <td align="right">       94.33</td>
    <td align="right">        0.27</td>
    <td align="right">     1017.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      254.10</td>
    <td align="right">       10.34</td>
    <td align="right">      243.76</td>
    <td align="right">      137.46</td>
    <td align="right">      564.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.33</td>
    <td align="right">        0.00</td>
    <td align="right">       94.33</td>
    <td align="right">        0.27</td>
    <td align="right">      183.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      449.83</td>
    <td align="right">       51.65</td>
    <td align="right">      398.18</td>
    <td align="right">      394.24</td>
    <td align="right">     1157.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.50</td>
    <td align="right">        0.00</td>
    <td align="right">      112.50</td>
    <td align="right">        0.55</td>
    <td align="right">     1157.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      158.84</td>
    <td align="right">        0.00</td>
    <td align="right">      158.84</td>
    <td align="right">       12.22</td>
    <td align="right">      865.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.03</td>
    <td align="right">        0.00</td>
    <td align="right">      258.03</td>
    <td align="right">       46.74</td>
    <td align="right">      687.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.20</td>
    <td align="right">        1.70</td>
    <td align="right">      292.50</td>
    <td align="right">      112.97</td>
    <td align="right">      467.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      386.33</td>
    <td align="right">       22.85</td>
    <td align="right">      363.48</td>
    <td align="right">      211.18</td>
    <td align="right">      354.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      449.85</td>
    <td align="right">       51.65</td>
    <td align="right">      398.20</td>
    <td align="right">      343.79</td>
    <td align="right">      220.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      410.95</td>
    <td align="right">       38.43</td>
    <td align="right">      372.52</td>
    <td align="right">      394.25</td>
    <td align="right">      183.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      329.32</td>
    <td align="right">        8.79</td>
    <td align="right">      320.52</td>
    <td align="right">      298.72</td>
    <td align="right">      223.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      246.66</td>
    <td align="right">        0.09</td>
    <td align="right">      246.57</td>
    <td align="right">      166.02</td>
    <td align="right">      344.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.92</td>
    <td align="right">        0.00</td>
    <td align="right">      179.92</td>
    <td align="right">       45.97</td>
    <td align="right">      520.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      122.31</td>
    <td align="right">        0.00</td>
    <td align="right">      122.31</td>
    <td align="right">        7.41</td>
    <td align="right">      753.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.34</td>
    <td align="right">        0.00</td>
    <td align="right">       94.34</td>
    <td align="right">        0.27</td>
    <td align="right">     1017.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      254.11</td>
    <td align="right">       10.34</td>
    <td align="right">      243.77</td>
    <td align="right">      137.47</td>
    <td align="right">      564.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.34</td>
    <td align="right">        0.00</td>
    <td align="right">       94.34</td>
    <td align="right">        0.27</td>
    <td align="right">      183.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      449.85</td>
    <td align="right">       51.65</td>
    <td align="right">      398.20</td>
    <td align="right">      394.25</td>
    <td align="right">     1157.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.50</td>
    <td align="right">        0.00</td>
    <td align="right">      112.50</td>
    <td align="right">        0.55</td>
    <td align="right">     1157.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      158.84</td>
    <td align="right">        0.00</td>
    <td align="right">      158.84</td>
    <td align="right">       12.22</td>
    <td align="right">      865.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.03</td>
    <td align="right">        0.00</td>
    <td align="right">      258.03</td>
    <td align="right">       46.74</td>
    <td align="right">      687.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.20</td>
    <td align="right">        1.70</td>
    <td align="right">      292.50</td>
    <td align="right">      112.97</td>
    <td align="right">      467.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      386.33</td>
    <td align="right">       22.85</td>
    <td align="right">      363.48</td>
    <td align="right">      211.18</td>
    <td align="right">      354.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      449.85</td>
    <td align="right">       51.65</td>
    <td align="right">      398.20</td>
    <td align="right">      343.79</td>
    <td align="right">      220.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      410.95</td>
    <td align="right">       38.43</td>
    <td align="right">      372.52</td>
    <td align="right">      394.25</td>
    <td align="right">      183.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      329.32</td>
    <td align="right">        8.79</td>
    <td align="right">      320.52</td>
    <td align="right">      298.72</td>
    <td align="right">      223.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      246.66</td>
    <td align="right">        0.09</td>
    <td align="right">      246.57</td>
    <td align="right">      166.02</td>
    <td align="right">      344.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.92</td>
    <td align="right">        0.00</td>
    <td align="right">      179.92</td>
    <td align="right">       45.97</td>
    <td align="right">      520.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      122.31</td>
    <td align="right">        0.00</td>
    <td align="right">      122.31</td>
    <td align="right">        7.41</td>
    <td align="right">      753.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.34</td>
    <td align="right">        0.00</td>
    <td align="right">       94.34</td>
    <td align="right">        0.27</td>
    <td align="right">     1017.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      254.11</td>
    <td align="right">       10.34</td>
    <td align="right">      243.77</td>
    <td align="right">      137.47</td>
    <td align="right">      564.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.34</td>
    <td align="right">        0.00</td>
    <td align="right">       94.34</td>
    <td align="right">        0.27</td>
    <td align="right">      183.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      449.85</td>
    <td align="right">       51.65</td>
    <td align="right">      398.20</td>
    <td align="right">      394.25</td>
    <td align="right">     1157.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.07</td>
    <td align="right">      227.91</td>
    <td align="right">      269.15</td>
    <td align="right">      159.79</td>
    <td align="right">     2089.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      777.36</td>
    <td align="right">      385.93</td>
    <td align="right">      391.42</td>
    <td align="right">      431.03</td>
    <td align="right">     1541.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1045.30</td>
    <td align="right">      432.55</td>
    <td align="right">      612.75</td>
    <td align="right">      655.15</td>
    <td align="right">     1241.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1333.79</td>
    <td align="right">      661.10</td>
    <td align="right">      672.69</td>
    <td align="right">     1095.86</td>
    <td align="right">      858.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1472.96</td>
    <td align="right">      655.26</td>
    <td align="right">      817.70</td>
    <td align="right">     1310.15</td>
    <td align="right">      671.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1906.45</td>
    <td align="right">      980.88</td>
    <td align="right">      925.57</td>
    <td align="right">     1993.23</td>
    <td align="right">      442.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2000.85</td>
    <td align="right">     1130.96</td>
    <td align="right">      869.90</td>
    <td align="right">     2296.08</td>
    <td align="right">      368.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1739.14</td>
    <td align="right">      968.97</td>
    <td align="right">      770.17</td>
    <td align="right">     1927.49</td>
    <td align="right">      421.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1230.44</td>
    <td align="right">      635.22</td>
    <td align="right">      595.23</td>
    <td align="right">     1188.01</td>
    <td align="right">      621.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      882.67</td>
    <td align="right">      448.20</td>
    <td align="right">      434.47</td>
    <td align="right">      645.95</td>
    <td align="right">      924.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      559.46</td>
    <td align="right">      261.21</td>
    <td align="right">      298.25</td>
    <td align="right">      258.22</td>
    <td align="right">     1317.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.64</td>
    <td align="right">      177.25</td>
    <td align="right">      235.39</td>
    <td align="right">      107.82</td>
    <td align="right">     1812.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1156.82</td>
    <td align="right">      581.46</td>
    <td align="right">      575.36</td>
    <td align="right">     1009.05</td>
    <td align="right">     1024.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      412.64</td>
    <td align="right">      177.25</td>
    <td align="right">      235.39</td>
    <td align="right">      107.82</td>
    <td align="right">      368.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2000.85</td>
    <td align="right">     1130.96</td>
    <td align="right">      925.57</td>
    <td align="right">     2296.08</td>
    <td align="right">     2089.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.65</td>
    <td align="right">        9.01</td>
    <td align="right">       10.64</td>
    <td align="right">        6.32</td>
    <td align="right">       82.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.74</td>
    <td align="right">       15.26</td>
    <td align="right">       15.48</td>
    <td align="right">       17.04</td>
    <td align="right">       60.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.33</td>
    <td align="right">       17.10</td>
    <td align="right">       24.23</td>
    <td align="right">       25.90</td>
    <td align="right">       49.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       52.74</td>
    <td align="right">       26.14</td>
    <td align="right">       26.60</td>
    <td align="right">       43.33</td>
    <td align="right">       33.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.24</td>
    <td align="right">       25.91</td>
    <td align="right">       32.33</td>
    <td align="right">       51.80</td>
    <td align="right">       26.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       75.38</td>
    <td align="right">       38.78</td>
    <td align="right">       36.60</td>
    <td align="right">       78.81</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       79.11</td>
    <td align="right">       44.72</td>
    <td align="right">       34.39</td>
    <td align="right">       90.78</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       68.76</td>
    <td align="right">       38.31</td>
    <td align="right">       30.45</td>
    <td align="right">       76.21</td>
    <td align="right">       16.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.65</td>
    <td align="right">       25.12</td>
    <td align="right">       23.53</td>
    <td align="right">       46.97</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.90</td>
    <td align="right">       17.72</td>
    <td align="right">       17.18</td>
    <td align="right">       25.54</td>
    <td align="right">       36.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.12</td>
    <td align="right">       10.33</td>
    <td align="right">       11.79</td>
    <td align="right">       10.21</td>
    <td align="right">       52.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.32</td>
    <td align="right">        7.01</td>
    <td align="right">        9.31</td>
    <td align="right">        4.26</td>
    <td align="right">       71.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       45.74</td>
    <td align="right">       22.99</td>
    <td align="right">       22.75</td>
    <td align="right">       39.90</td>
    <td align="right">       40.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.32</td>
    <td align="right">        7.01</td>
    <td align="right">        9.31</td>
    <td align="right">        4.26</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       79.11</td>
    <td align="right">       44.72</td>
    <td align="right">       36.60</td>
    <td align="right">       90.78</td>
    <td align="right">       82.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      792.73</td>
    <td align="right">      566.11</td>
    <td align="right">      226.62</td>
    <td align="right">      682.30</td>
    <td align="right">      938.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1009.89</td>
    <td align="right">      726.36</td>
    <td align="right">      283.53</td>
    <td align="right">      933.19</td>
    <td align="right">      729.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      903.07</td>
    <td align="right">      507.29</td>
    <td align="right">      395.78</td>
    <td align="right">      778.92</td>
    <td align="right">      656.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      725.66</td>
    <td align="right">      347.11</td>
    <td align="right">      378.55</td>
    <td align="right">      583.73</td>
    <td align="right">      471.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      644.59</td>
    <td align="right">      214.02</td>
    <td align="right">      430.57</td>
    <td align="right">      474.77</td>
    <td align="right">      369.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      640.45</td>
    <td align="right">      186.70</td>
    <td align="right">      453.75</td>
    <td align="right">      530.30</td>
    <td align="right">      253.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      690.45</td>
    <td align="right">      254.96</td>
    <td align="right">      435.49</td>
    <td align="right">      649.76</td>
    <td align="right">      206.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      820.68</td>
    <td align="right">      413.75</td>
    <td align="right">      406.93</td>
    <td align="right">      821.97</td>
    <td align="right">      241.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      910.63</td>
    <td align="right">      558.11</td>
    <td align="right">      352.52</td>
    <td align="right">      933.00</td>
    <td align="right">      357.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      951.92</td>
    <td align="right">      658.33</td>
    <td align="right">      293.60</td>
    <td align="right">      945.20</td>
    <td align="right">      510.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      867.43</td>
    <td align="right">      628.28</td>
    <td align="right">      239.15</td>
    <td align="right">      811.42</td>
    <td align="right">      639.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      753.80</td>
    <td align="right">      544.24</td>
    <td align="right">      209.56</td>
    <td align="right">      660.47</td>
    <td align="right">      827.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      807.88</td>
    <td align="right">      465.38</td>
    <td align="right">      342.50</td>
    <td align="right">      732.32</td>
    <td align="right">      516.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      640.45</td>
    <td align="right">      186.70</td>
    <td align="right">      209.56</td>
    <td align="right">      474.77</td>
    <td align="right">      206.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1009.89</td>
    <td align="right">      726.36</td>
    <td align="right">      453.75</td>
    <td align="right">      945.20</td>
    <td align="right">      938.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      792.73</td>
    <td align="right">      566.11</td>
    <td align="right">      226.62</td>
    <td align="right">      682.30</td>
    <td align="right">      938.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1009.89</td>
    <td align="right">      726.36</td>
    <td align="right">      283.53</td>
    <td align="right">      933.19</td>
    <td align="right">      729.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      903.07</td>
    <td align="right">      507.29</td>
    <td align="right">      395.78</td>
    <td align="right">      778.92</td>
    <td align="right">      656.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      725.66</td>
    <td align="right">      347.11</td>
    <td align="right">      378.55</td>
    <td align="right">      583.73</td>
    <td align="right">      471.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      644.59</td>
    <td align="right">      214.02</td>
    <td align="right">      430.57</td>
    <td align="right">      474.77</td>
    <td align="right">      369.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      640.45</td>
    <td align="right">      186.70</td>
    <td align="right">      453.75</td>
    <td align="right">      530.30</td>
    <td align="right">      253.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      690.45</td>
    <td align="right">      254.96</td>
    <td align="right">      435.49</td>
    <td align="right">      649.76</td>
    <td align="right">      206.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      820.68</td>
    <td align="right">      413.75</td>
    <td align="right">      406.93</td>
    <td align="right">      821.97</td>
    <td align="right">      241.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      910.63</td>
    <td align="right">      558.11</td>
    <td align="right">      352.52</td>
    <td align="right">      933.00</td>
    <td align="right">      357.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      951.92</td>
    <td align="right">      658.33</td>
    <td align="right">      293.60</td>
    <td align="right">      945.20</td>
    <td align="right">      510.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      867.43</td>
    <td align="right">      628.28</td>
    <td align="right">      239.15</td>
    <td align="right">      811.42</td>
    <td align="right">      639.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      753.80</td>
    <td align="right">      544.24</td>
    <td align="right">      209.56</td>
    <td align="right">      660.47</td>
    <td align="right">      827.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      807.88</td>
    <td align="right">      465.38</td>
    <td align="right">      342.50</td>
    <td align="right">      732.32</td>
    <td align="right">      516.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      640.45</td>
    <td align="right">      186.70</td>
    <td align="right">      209.56</td>
    <td align="right">      474.77</td>
    <td align="right">      206.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1009.89</td>
    <td align="right">      726.36</td>
    <td align="right">      453.75</td>
    <td align="right">      945.20</td>
    <td align="right">      938.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      792.68</td>
    <td align="right">      566.07</td>
    <td align="right">      226.61</td>
    <td align="right">      682.26</td>
    <td align="right">      938.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1009.83</td>
    <td align="right">      726.31</td>
    <td align="right">      283.52</td>
    <td align="right">      933.13</td>
    <td align="right">      728.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      903.01</td>
    <td align="right">      507.25</td>
    <td align="right">      395.76</td>
    <td align="right">      778.87</td>
    <td align="right">      656.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      725.62</td>
    <td align="right">      347.09</td>
    <td align="right">      378.53</td>
    <td align="right">      583.69</td>
    <td align="right">      471.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      644.55</td>
    <td align="right">      214.00</td>
    <td align="right">      430.55</td>
    <td align="right">      474.74</td>
    <td align="right">      369.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      640.41</td>
    <td align="right">      186.69</td>
    <td align="right">      453.72</td>
    <td align="right">      530.27</td>
    <td align="right">      253.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      690.41</td>
    <td align="right">      254.94</td>
    <td align="right">      435.47</td>
    <td align="right">      649.72</td>
    <td align="right">      206.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      820.63</td>
    <td align="right">      413.72</td>
    <td align="right">      406.91</td>
    <td align="right">      821.91</td>
    <td align="right">      241.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      910.57</td>
    <td align="right">      558.07</td>
    <td align="right">      352.50</td>
    <td align="right">      932.94</td>
    <td align="right">      357.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      951.86</td>
    <td align="right">      658.29</td>
    <td align="right">      293.58</td>
    <td align="right">      945.14</td>
    <td align="right">      510.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      867.38</td>
    <td align="right">      628.24</td>
    <td align="right">      239.14</td>
    <td align="right">      811.37</td>
    <td align="right">      639.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      753.76</td>
    <td align="right">      544.21</td>
    <td align="right">      209.55</td>
    <td align="right">      660.43</td>
    <td align="right">      827.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      807.83</td>
    <td align="right">      465.35</td>
    <td align="right">      342.48</td>
    <td align="right">      732.28</td>
    <td align="right">      516.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      640.41</td>
    <td align="right">      186.69</td>
    <td align="right">      209.55</td>
    <td align="right">      474.74</td>
    <td align="right">      206.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1009.83</td>
    <td align="right">      726.31</td>
    <td align="right">      453.72</td>
    <td align="right">      945.14</td>
    <td align="right">      938.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.22</td>
    <td align="right">      181.46</td>
    <td align="right">      268.76</td>
    <td align="right">      147.93</td>
    <td align="right">     2179.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      768.40</td>
    <td align="right">      377.71</td>
    <td align="right">      390.69</td>
    <td align="right">      443.59</td>
    <td align="right">     1587.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      983.40</td>
    <td align="right">      360.35</td>
    <td align="right">      623.05</td>
    <td align="right">      603.12</td>
    <td align="right">     1306.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1283.85</td>
    <td align="right">      568.84</td>
    <td align="right">      715.01</td>
    <td align="right">     1070.36</td>
    <td align="right">      909.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1587.65</td>
    <td align="right">      723.89</td>
    <td align="right">      863.76</td>
    <td align="right">     1480.67</td>
    <td align="right">      724.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1727.32</td>
    <td align="right">      793.25</td>
    <td align="right">      934.07</td>
    <td align="right">     1826.27</td>
    <td align="right">      492.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1769.45</td>
    <td align="right">      893.97</td>
    <td align="right">      875.48</td>
    <td align="right">     2060.21</td>
    <td align="right">      415.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1502.72</td>
    <td align="right">      737.47</td>
    <td align="right">      765.24</td>
    <td align="right">     1678.00</td>
    <td align="right">      455.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1209.01</td>
    <td align="right">      611.29</td>
    <td align="right">      597.72</td>
    <td align="right">     1206.08</td>
    <td align="right">      671.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      864.00</td>
    <td align="right">      429.27</td>
    <td align="right">      434.74</td>
    <td align="right">      671.21</td>
    <td align="right">      982.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      611.70</td>
    <td align="right">      303.48</td>
    <td align="right">      308.22</td>
    <td align="right">      342.77</td>
    <td align="right">     1374.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.18</td>
    <td align="right">      173.57</td>
    <td align="right">      237.61</td>
    <td align="right">      131.76</td>
    <td align="right">     1866.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1098.90</td>
    <td align="right">      513.37</td>
    <td align="right">      585.53</td>
    <td align="right">      974.64</td>
    <td align="right">     1078.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      411.18</td>
    <td align="right">      173.57</td>
    <td align="right">      237.61</td>
    <td align="right">      131.76</td>
    <td align="right">      415.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1769.45</td>
    <td align="right">      893.97</td>
    <td align="right">      934.07</td>
    <td align="right">     2060.21</td>
    <td align="right">     2179.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.80</td>
    <td align="right">        7.17</td>
    <td align="right">       10.63</td>
    <td align="right">        5.85</td>
    <td align="right">       86.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.38</td>
    <td align="right">       14.93</td>
    <td align="right">       15.45</td>
    <td align="right">       17.54</td>
    <td align="right">       62.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.88</td>
    <td align="right">       14.25</td>
    <td align="right">       24.63</td>
    <td align="right">       23.85</td>
    <td align="right">       51.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.76</td>
    <td align="right">       22.49</td>
    <td align="right">       28.27</td>
    <td align="right">       42.32</td>
    <td align="right">       35.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.77</td>
    <td align="right">       28.62</td>
    <td align="right">       34.15</td>
    <td align="right">       58.54</td>
    <td align="right">       28.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.30</td>
    <td align="right">       31.36</td>
    <td align="right">       36.93</td>
    <td align="right">       72.21</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.96</td>
    <td align="right">       35.35</td>
    <td align="right">       34.62</td>
    <td align="right">       81.46</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.42</td>
    <td align="right">       29.16</td>
    <td align="right">       30.26</td>
    <td align="right">       66.35</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.80</td>
    <td align="right">       24.17</td>
    <td align="right">       23.63</td>
    <td align="right">       47.69</td>
    <td align="right">       26.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.16</td>
    <td align="right">       16.97</td>
    <td align="right">       17.19</td>
    <td align="right">       26.54</td>
    <td align="right">       38.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.19</td>
    <td align="right">       12.00</td>
    <td align="right">       12.19</td>
    <td align="right">       13.55</td>
    <td align="right">       54.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.26</td>
    <td align="right">        6.86</td>
    <td align="right">        9.39</td>
    <td align="right">        5.21</td>
    <td align="right">       73.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.45</td>
    <td align="right">       20.30</td>
    <td align="right">       23.15</td>
    <td align="right">       38.54</td>
    <td align="right">       42.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.26</td>
    <td align="right">        6.86</td>
    <td align="right">        9.39</td>
    <td align="right">        5.21</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.96</td>
    <td align="right">       35.35</td>
    <td align="right">       36.93</td>
    <td align="right">       81.46</td>
    <td align="right">       86.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      337.50</td>
    <td align="right">        0.00</td>
    <td align="right">      337.50</td>
    <td align="right">        1.55</td>
    <td align="right">     3565.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      476.53</td>
    <td align="right">        0.00</td>
    <td align="right">      476.53</td>
    <td align="right">       30.60</td>
    <td align="right">     2693.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      774.11</td>
    <td align="right">        0.00</td>
    <td align="right">      774.11</td>
    <td align="right">      113.12</td>
    <td align="right">     2171.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      882.59</td>
    <td align="right">        5.09</td>
    <td align="right">      877.50</td>
    <td align="right">      277.46</td>
    <td align="right">     1524.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1158.99</td>
    <td align="right">       68.54</td>
    <td align="right">     1090.44</td>
    <td align="right">      557.57</td>
    <td align="right">     1147.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1349.55</td>
    <td align="right">      154.94</td>
    <td align="right">     1194.60</td>
    <td align="right">      958.49</td>
    <td align="right">      718.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1232.85</td>
    <td align="right">      115.28</td>
    <td align="right">     1117.57</td>
    <td align="right">     1141.49</td>
    <td align="right">      584.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      987.95</td>
    <td align="right">       26.38</td>
    <td align="right">      961.58</td>
    <td align="right">      866.47</td>
    <td align="right">      699.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.98</td>
    <td align="right">        0.26</td>
    <td align="right">      739.72</td>
    <td align="right">      482.88</td>
    <td align="right">     1043.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      539.78</td>
    <td align="right">        0.00</td>
    <td align="right">      539.78</td>
    <td align="right">      135.02</td>
    <td align="right">     1543.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      366.95</td>
    <td align="right">        0.00</td>
    <td align="right">      366.95</td>
    <td align="right">       21.59</td>
    <td align="right">     2246.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      283.02</td>
    <td align="right">        0.00</td>
    <td align="right">      283.02</td>
    <td align="right">        0.59</td>
    <td align="right">     3076.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      762.34</td>
    <td align="right">       31.03</td>
    <td align="right">      731.32</td>
    <td align="right">      384.55</td>
    <td align="right">     1747.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      283.02</td>
    <td align="right">        0.00</td>
    <td align="right">      283.02</td>
    <td align="right">        0.59</td>
    <td align="right">      584.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1349.55</td>
    <td align="right">      154.94</td>
    <td align="right">     1194.60</td>
    <td align="right">     1141.49</td>
    <td align="right">     3565.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.73</td>
    <td align="right">      236.93</td>
    <td align="right">      279.80</td>
    <td align="right">      161.31</td>
    <td align="right">     2211.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      808.11</td>
    <td align="right">      401.20</td>
    <td align="right">      406.90</td>
    <td align="right">      435.22</td>
    <td align="right">     1641.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1086.65</td>
    <td align="right">      449.66</td>
    <td align="right">      636.99</td>
    <td align="right">      654.00</td>
    <td align="right">     1335.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1386.55</td>
    <td align="right">      687.25</td>
    <td align="right">      699.30</td>
    <td align="right">     1095.02</td>
    <td align="right">      942.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1531.22</td>
    <td align="right">      681.18</td>
    <td align="right">      850.04</td>
    <td align="right">     1319.14</td>
    <td align="right">      728.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1981.86</td>
    <td align="right">     1019.68</td>
    <td align="right">      962.18</td>
    <td align="right">     2040.09</td>
    <td align="right">      473.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2080.00</td>
    <td align="right">     1175.70</td>
    <td align="right">      904.30</td>
    <td align="right">     2374.53</td>
    <td align="right">      379.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1807.93</td>
    <td align="right">     1007.30</td>
    <td align="right">      800.63</td>
    <td align="right">     1993.34</td>
    <td align="right">      431.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1279.12</td>
    <td align="right">      660.35</td>
    <td align="right">      618.77</td>
    <td align="right">     1231.58</td>
    <td align="right">      629.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      917.58</td>
    <td align="right">      465.93</td>
    <td align="right">      451.65</td>
    <td align="right">      671.55</td>
    <td align="right">      934.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      581.59</td>
    <td align="right">      271.55</td>
    <td align="right">      310.04</td>
    <td align="right">      267.45</td>
    <td align="right">     1351.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.96</td>
    <td align="right">      184.26</td>
    <td align="right">      244.70</td>
    <td align="right">      109.85</td>
    <td align="right">     1889.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1202.58</td>
    <td align="right">      604.46</td>
    <td align="right">      598.12</td>
    <td align="right">     1032.89</td>
    <td align="right">     1076.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.96</td>
    <td align="right">      184.26</td>
    <td align="right">      244.70</td>
    <td align="right">      109.85</td>
    <td align="right">      379.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2080.00</td>
    <td align="right">     1175.70</td>
    <td align="right">      962.18</td>
    <td align="right">     2374.53</td>
    <td align="right">     2211.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2378.23</td>
    <td align="right">     1698.35</td>
    <td align="right">      679.88</td>
    <td align="right">     1957.14</td>
    <td align="right">     3017.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3029.73</td>
    <td align="right">     2179.11</td>
    <td align="right">      850.62</td>
    <td align="right">     2700.88</td>
    <td align="right">     2291.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2709.25</td>
    <td align="right">     1521.89</td>
    <td align="right">     1187.36</td>
    <td align="right">     2247.38</td>
    <td align="right">     2070.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2177.03</td>
    <td align="right">     1041.37</td>
    <td align="right">     1135.66</td>
    <td align="right">     1666.75</td>
    <td align="right">     1527.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1933.80</td>
    <td align="right">      642.07</td>
    <td align="right">     1291.73</td>
    <td align="right">     1337.24</td>
    <td align="right">     1200.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1921.37</td>
    <td align="right">      560.12</td>
    <td align="right">     1361.25</td>
    <td align="right">     1520.45</td>
    <td align="right">      825.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2071.38</td>
    <td align="right">      764.89</td>
    <td align="right">     1306.49</td>
    <td align="right">     1919.12</td>
    <td align="right">      642.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2462.08</td>
    <td align="right">     1241.27</td>
    <td align="right">     1220.81</td>
    <td align="right">     2441.37</td>
    <td align="right">      732.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2731.94</td>
    <td align="right">     1674.36</td>
    <td align="right">     1057.58</td>
    <td align="right">     2774.07</td>
    <td align="right">     1045.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2855.82</td>
    <td align="right">     1975.02</td>
    <td align="right">      880.80</td>
    <td align="right">     2804.49</td>
    <td align="right">     1472.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2602.35</td>
    <td align="right">     1884.88</td>
    <td align="right">      717.47</td>
    <td align="right">     2392.23</td>
    <td align="right">     1904.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2261.46</td>
    <td align="right">     1632.76</td>
    <td align="right">      628.70</td>
    <td align="right">     1926.77</td>
    <td align="right">     2576.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2423.69</td>
    <td align="right">     1396.17</td>
    <td align="right">     1027.52</td>
    <td align="right">     2136.62</td>
    <td align="right">     1606.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1921.37</td>
    <td align="right">      560.12</td>
    <td align="right">      628.70</td>
    <td align="right">     1337.24</td>
    <td align="right">      642.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3029.73</td>
    <td align="right">     2179.11</td>
    <td align="right">     1361.25</td>
    <td align="right">     2804.49</td>
    <td align="right">     3017.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      468.03</td>
    <td align="right">      188.64</td>
    <td align="right">      279.39</td>
    <td align="right">      148.32</td>
    <td align="right">     2310.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      798.80</td>
    <td align="right">      392.65</td>
    <td align="right">      406.14</td>
    <td align="right">      445.99</td>
    <td align="right">     1689.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1022.29</td>
    <td align="right">      374.60</td>
    <td align="right">      647.69</td>
    <td align="right">      599.11</td>
    <td align="right">     1411.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1334.63</td>
    <td align="right">      591.34</td>
    <td align="right">      743.29</td>
    <td align="right">     1069.76</td>
    <td align="right">     1002.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1650.45</td>
    <td align="right">      752.53</td>
    <td align="right">      897.92</td>
    <td align="right">     1495.13</td>
    <td align="right">      786.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1795.64</td>
    <td align="right">      824.63</td>
    <td align="right">      971.01</td>
    <td align="right">     1860.83</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1839.44</td>
    <td align="right">      929.33</td>
    <td align="right">      910.10</td>
    <td align="right">     2125.77</td>
    <td align="right">      436.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1562.15</td>
    <td align="right">      766.64</td>
    <td align="right">      795.51</td>
    <td align="right">     1731.55</td>
    <td align="right">      476.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1256.83</td>
    <td align="right">      635.47</td>
    <td align="right">      621.36</td>
    <td align="right">     1245.72</td>
    <td align="right">      689.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      898.18</td>
    <td align="right">      446.25</td>
    <td align="right">      451.93</td>
    <td align="right">      694.22</td>
    <td align="right">     1000.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      635.89</td>
    <td align="right">      315.48</td>
    <td align="right">      320.41</td>
    <td align="right">      352.44</td>
    <td align="right">     1412.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.44</td>
    <td align="right">      180.43</td>
    <td align="right">      247.01</td>
    <td align="right">      133.28</td>
    <td align="right">     1948.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1142.36</td>
    <td align="right">      533.68</td>
    <td align="right">      608.69</td>
    <td align="right">      994.79</td>
    <td align="right">     1139.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      427.44</td>
    <td align="right">      180.43</td>
    <td align="right">      247.01</td>
    <td align="right">      133.28</td>
    <td align="right">      436.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1839.44</td>
    <td align="right">      929.33</td>
    <td align="right">      971.01</td>
    <td align="right">     2125.77</td>
    <td align="right">     2310.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.903972E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903972E+09</td>
    <td align="right">  6896375.18</td>
    <td align="right">0.925425E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115283E+10</td>
    <td align="right"> 89869656.08</td>
    <td align="right">0.625964E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207338E+10</td>
    <td align="right">0.326131E+09</td>
    <td align="right">0.553642E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228768E+10</td>
    <td align="right"> 13203109.91</td>
    <td align="right">0.227448E+10</td>
    <td align="right">0.747479E+09</td>
    <td align="right">0.372405E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310423E+10</td>
    <td align="right">0.183587E+09</td>
    <td align="right">0.292065E+10</td>
    <td align="right">0.151188E+10</td>
    <td align="right">0.290277E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.349802E+10</td>
    <td align="right">0.401617E+09</td>
    <td align="right">0.309641E+10</td>
    <td align="right">0.250052E+10</td>
    <td align="right">0.177827E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.330207E+10</td>
    <td align="right">0.308766E+09</td>
    <td align="right">0.299331E+10</td>
    <td align="right">0.306999E+10</td>
    <td align="right">0.150011E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264613E+10</td>
    <td align="right"> 70644952.33</td>
    <td align="right">0.257548E+10</td>
    <td align="right">0.233430E+10</td>
    <td align="right">0.176784E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191803E+10</td>
    <td align="right">   665668.79</td>
    <td align="right">0.191736E+10</td>
    <td align="right">0.128512E+10</td>
    <td align="right">0.252414E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144574E+10</td>
    <td align="right">0.411806E+09</td>
    <td align="right">0.382379E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.951126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.951126E+09</td>
    <td align="right"> 74115874.99</td>
    <td align="right">0.547010E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.758032E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.758032E+09</td>
    <td align="right">  1944531.88</td>
    <td align="right">0.791930E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240413E+11</td>
    <td align="right">0.978484E+09</td>
    <td align="right">0.230628E+11</td>
    <td align="right">0.123600E+11</td>
    <td align="right">0.524607E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.758032E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.758032E+09</td>
    <td align="right">  1944531.88</td>
    <td align="right">0.150011E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.349802E+10</td>
    <td align="right">0.401617E+09</td>
    <td align="right">0.309641E+10</td>
    <td align="right">0.306999E+10</td>
    <td align="right">0.925425E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138400E+10</td>
    <td align="right">0.634595E+09</td>
    <td align="right">0.749407E+09</td>
    <td align="right">0.444164E+09</td>
    <td align="right">0.577999E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195497E+10</td>
    <td align="right">0.970584E+09</td>
    <td align="right">0.984384E+09</td>
    <td align="right">0.107957E+10</td>
    <td align="right">0.383406E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291047E+10</td>
    <td align="right">0.120437E+10</td>
    <td align="right">0.170610E+10</td>
    <td align="right">0.177939E+10</td>
    <td align="right">0.342521E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359393E+10</td>
    <td align="right">0.178135E+10</td>
    <td align="right">0.181258E+10</td>
    <td align="right">0.286090E+10</td>
    <td align="right">0.232115E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410123E+10</td>
    <td align="right">0.182448E+10</td>
    <td align="right">0.227675E+10</td>
    <td align="right">0.353766E+10</td>
    <td align="right">0.186295E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.513698E+10</td>
    <td align="right">0.264301E+10</td>
    <td align="right">0.249397E+10</td>
    <td align="right">0.528258E+10</td>
    <td align="right">0.119185E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.557107E+10</td>
    <td align="right">0.314899E+10</td>
    <td align="right">0.242208E+10</td>
    <td align="right">0.634952E+10</td>
    <td align="right">0.986551E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.484236E+10</td>
    <td align="right">0.269796E+10</td>
    <td align="right">0.214440E+10</td>
    <td align="right">0.533707E+10</td>
    <td align="right">0.111313E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.331547E+10</td>
    <td align="right">0.171162E+10</td>
    <td align="right">0.160384E+10</td>
    <td align="right">0.320740E+10</td>
    <td align="right">0.155100E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245765E+10</td>
    <td align="right">0.124795E+10</td>
    <td align="right">0.120970E+10</td>
    <td align="right">0.184433E+10</td>
    <td align="right">0.234166E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150748E+10</td>
    <td align="right">0.703851E+09</td>
    <td align="right">0.803631E+09</td>
    <td align="right">0.725877E+09</td>
    <td align="right">0.331324E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114894E+10</td>
    <td align="right">0.493526E+09</td>
    <td align="right">0.655410E+09</td>
    <td align="right">0.305133E+09</td>
    <td align="right">0.488852E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379245E+11</td>
    <td align="right">0.190623E+11</td>
    <td align="right">0.188623E+11</td>
    <td align="right">0.327536E+11</td>
    <td align="right">0.326093E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114894E+10</td>
    <td align="right">0.493526E+09</td>
    <td align="right">0.655410E+09</td>
    <td align="right">0.305133E+09</td>
    <td align="right">0.986551E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.557107E+10</td>
    <td align="right">0.314899E+10</td>
    <td align="right">0.249397E+10</td>
    <td align="right">0.634952E+10</td>
    <td align="right">0.577999E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.636986E+10</td>
    <td align="right">0.454887E+10</td>
    <td align="right">0.182099E+10</td>
    <td align="right">0.528631E+10</td>
    <td align="right">0.784397E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.732951E+10</td>
    <td align="right">0.527170E+10</td>
    <td align="right">0.205781E+10</td>
    <td align="right">0.658559E+10</td>
    <td align="right">0.531438E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.725646E+10</td>
    <td align="right">0.407622E+10</td>
    <td align="right">0.318024E+10</td>
    <td align="right">0.605884E+10</td>
    <td align="right">0.529674E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.564285E+10</td>
    <td align="right">0.269922E+10</td>
    <td align="right">0.294363E+10</td>
    <td align="right">0.435622E+10</td>
    <td align="right">0.375368E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.517949E+10</td>
    <td align="right">0.171971E+10</td>
    <td align="right">0.345977E+10</td>
    <td align="right">0.359927E+10</td>
    <td align="right">0.305713E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.498019E+10</td>
    <td align="right">0.145182E+10</td>
    <td align="right">0.352837E+10</td>
    <td align="right">0.394957E+10</td>
    <td align="right">0.205664E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.554797E+10</td>
    <td align="right">0.204867E+10</td>
    <td align="right">0.349930E+10</td>
    <td align="right">0.514807E+10</td>
    <td align="right">0.165146E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.659443E+10</td>
    <td align="right">0.332463E+10</td>
    <td align="right">0.326981E+10</td>
    <td align="right">0.655461E+10</td>
    <td align="right">0.186616E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.708119E+10</td>
    <td align="right">0.433994E+10</td>
    <td align="right">0.274125E+10</td>
    <td align="right">0.721940E+10</td>
    <td align="right">0.255402E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.764904E+10</td>
    <td align="right">0.528990E+10</td>
    <td align="right">0.235914E+10</td>
    <td align="right">0.757903E+10</td>
    <td align="right">0.367912E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.674528E+10</td>
    <td align="right">0.488561E+10</td>
    <td align="right">0.185967E+10</td>
    <td align="right">0.628830E+10</td>
    <td align="right">0.464571E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.605709E+10</td>
    <td align="right">0.437318E+10</td>
    <td align="right">0.168390E+10</td>
    <td align="right">0.521725E+10</td>
    <td align="right">0.662983E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764334E+11</td>
    <td align="right">0.440295E+11</td>
    <td align="right">0.324039E+11</td>
    <td align="right">0.678425E+11</td>
    <td align="right">0.483488E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.498019E+10</td>
    <td align="right">0.145182E+10</td>
    <td align="right">0.168390E+10</td>
    <td align="right">0.359927E+10</td>
    <td align="right">0.165146E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.764904E+10</td>
    <td align="right">0.528990E+10</td>
    <td align="right">0.352837E+10</td>
    <td align="right">0.757903E+10</td>
    <td align="right">0.784397E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125356E+10</td>
    <td align="right">0.505250E+09</td>
    <td align="right">0.748311E+09</td>
    <td align="right">0.402301E+09</td>
    <td align="right">0.605218E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193245E+10</td>
    <td align="right">0.949900E+09</td>
    <td align="right">0.982545E+09</td>
    <td align="right">0.109216E+10</td>
    <td align="right">0.394153E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273811E+10</td>
    <td align="right">0.100334E+10</td>
    <td align="right">0.173476E+10</td>
    <td align="right">0.161811E+10</td>
    <td align="right">0.361767E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345935E+10</td>
    <td align="right">0.153274E+10</td>
    <td align="right">0.192661E+10</td>
    <td align="right">0.278597E+10</td>
    <td align="right">0.246487E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442056E+10</td>
    <td align="right">0.201556E+10</td>
    <td align="right">0.240500E+10</td>
    <td align="right">0.400431E+10</td>
    <td align="right">0.200449E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465430E+10</td>
    <td align="right">0.213744E+10</td>
    <td align="right">0.251686E+10</td>
    <td align="right">0.481846E+10</td>
    <td align="right">0.133419E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492675E+10</td>
    <td align="right">0.248913E+10</td>
    <td align="right">0.243762E+10</td>
    <td align="right">0.569204E+10</td>
    <td align="right">0.112352E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.418407E+10</td>
    <td align="right">0.205338E+10</td>
    <td align="right">0.213069E+10</td>
    <td align="right">0.464338E+10</td>
    <td align="right">0.121780E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.325771E+10</td>
    <td align="right">0.164714E+10</td>
    <td align="right">0.161057E+10</td>
    <td align="right">0.324137E+10</td>
    <td align="right">0.168653E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240568E+10</td>
    <td align="right">0.119523E+10</td>
    <td align="right">0.121045E+10</td>
    <td align="right">0.188953E+10</td>
    <td align="right">0.250053E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164823E+10</td>
    <td align="right">0.817732E+09</td>
    <td align="right">0.830495E+09</td>
    <td align="right">0.936222E+09</td>
    <td align="right">0.346041E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114485E+10</td>
    <td align="right">0.483275E+09</td>
    <td align="right">0.661579E+09</td>
    <td align="right">0.363869E+09</td>
    <td align="right">0.504739E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360256E+11</td>
    <td align="right">0.168301E+11</td>
    <td align="right">0.191955E+11</td>
    <td align="right">0.314877E+11</td>
    <td align="right">0.344511E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114485E+10</td>
    <td align="right">0.483275E+09</td>
    <td align="right">0.661579E+09</td>
    <td align="right">0.363869E+09</td>
    <td align="right">0.112352E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.492675E+10</td>
    <td align="right">0.248913E+10</td>
    <td align="right">0.251686E+10</td>
    <td align="right">0.569204E+10</td>
    <td align="right">0.605218E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301310E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301310E+09</td>
    <td align="right">  1481831.47</td>
    <td align="right">0.309905E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384260E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.384260E+09</td>
    <td align="right"> 29554503.85</td>
    <td align="right">0.209247E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691093E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.691093E+09</td>
    <td align="right">0.125176E+09</td>
    <td align="right">0.184080E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.762524E+09</td>
    <td align="right">  4400828.41</td>
    <td align="right">0.758123E+09</td>
    <td align="right">0.292808E+09</td>
    <td align="right">0.121059E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103470E+10</td>
    <td align="right"> 61192811.79</td>
    <td align="right">0.973503E+09</td>
    <td align="right">0.565603E+09</td>
    <td align="right">0.948345E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116595E+10</td>
    <td align="right">0.133866E+09</td>
    <td align="right">0.103209E+10</td>
    <td align="right">0.891071E+09</td>
    <td align="right">0.570462E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110064E+10</td>
    <td align="right">0.102917E+09</td>
    <td align="right">0.997721E+09</td>
    <td align="right">0.105592E+10</td>
    <td align="right">0.491758E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.882001E+09</td>
    <td align="right"> 23547203.32</td>
    <td align="right">0.858454E+09</td>
    <td align="right">0.800047E+09</td>
    <td align="right">0.597908E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.639312E+09</td>
    <td align="right">   221879.10</td>
    <td align="right">0.639091E+09</td>
    <td align="right">0.430317E+09</td>
    <td align="right">0.892860E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481892E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.481892E+09</td>
    <td align="right">0.123125E+09</td>
    <td align="right">0.139394E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317027E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.317027E+09</td>
    <td align="right"> 19198384.19</td>
    <td align="right">0.195198E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.252665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252665E+09</td>
    <td align="right">   736198.05</td>
    <td align="right">0.272445E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.801337E+10</td>
    <td align="right">0.326146E+09</td>
    <td align="right">0.768722E+10</td>
    <td align="right">0.433504E+10</td>
    <td align="right">0.178146E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.252665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252665E+09</td>
    <td align="right">   736198.05</td>
    <td align="right">0.491758E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116595E+10</td>
    <td align="right">0.133866E+09</td>
    <td align="right">0.103209E+10</td>
    <td align="right">0.105592E+10</td>
    <td align="right">0.309905E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301321E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301321E+09</td>
    <td align="right">  1481651.40</td>
    <td align="right">0.309925E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384275E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.384275E+09</td>
    <td align="right"> 29554738.86</td>
    <td align="right">0.209261E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.691120E+09</td>
    <td align="right">0.125175E+09</td>
    <td align="right">0.184092E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.762554E+09</td>
    <td align="right">  4400946.71</td>
    <td align="right">0.758153E+09</td>
    <td align="right">0.292814E+09</td>
    <td align="right">0.121067E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103474E+10</td>
    <td align="right"> 61194456.66</td>
    <td align="right">0.973541E+09</td>
    <td align="right">0.565620E+09</td>
    <td align="right">0.948407E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116600E+10</td>
    <td align="right">0.133870E+09</td>
    <td align="right">0.103213E+10</td>
    <td align="right">0.891104E+09</td>
    <td align="right">0.570497E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110068E+10</td>
    <td align="right">0.102920E+09</td>
    <td align="right">0.997764E+09</td>
    <td align="right">0.105597E+10</td>
    <td align="right">0.491785E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.882038E+09</td>
    <td align="right"> 23547836.28</td>
    <td align="right">0.858490E+09</td>
    <td align="right">0.800082E+09</td>
    <td align="right">0.597943E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.639339E+09</td>
    <td align="right">   221885.06</td>
    <td align="right">0.639117E+09</td>
    <td align="right">0.430334E+09</td>
    <td align="right">0.892914E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.481911E+09</td>
    <td align="right">0.123127E+09</td>
    <td align="right">0.139402E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.317039E+09</td>
    <td align="right"> 19197759.83</td>
    <td align="right">0.195210E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.252675E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252675E+09</td>
    <td align="right">   736113.32</td>
    <td align="right">0.272463E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.801369E+10</td>
    <td align="right">0.326155E+09</td>
    <td align="right">0.768754E+10</td>
    <td align="right">0.433519E+10</td>
    <td align="right">0.178157E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.252675E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252675E+09</td>
    <td align="right">   736113.32</td>
    <td align="right">0.491785E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116600E+10</td>
    <td align="right">0.133870E+09</td>
    <td align="right">0.103213E+10</td>
    <td align="right">0.105597E+10</td>
    <td align="right">0.309925E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301321E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301321E+09</td>
    <td align="right">  1481651.40</td>
    <td align="right">0.309925E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384275E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.384275E+09</td>
    <td align="right"> 29554738.86</td>
    <td align="right">0.209261E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.691120E+09</td>
    <td align="right">0.125175E+09</td>
    <td align="right">0.184092E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
