    <td align="right">      459.83</td>
    <td align="right">       25.54</td>
    <td align="right">      427.17</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.83</td>
    <td align="right">       25.93</td>
    <td align="right">      161.67</td>
    <td align="right">       27.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.85</td>
    <td align="right">        0.67</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.47</td>
    <td align="right">        4.17</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       27.10</td>
    <td align="right">        4.67</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.83</td>
    <td align="right">       25.25</td>
    <td align="right">       24.67</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.00</td>
    <td align="right">       25.12</td>
    <td align="right">       50.17</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       25.99</td>
    <td align="right">        0.67</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.17</td>
    <td align="right">       25.07</td>
    <td align="right">       15.17</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.23</td>
    <td align="right">        2.83</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.24</td>
    <td align="right">        1.33</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      162.83</td>
    <td align="right">       25.39</td>
    <td align="right">      105.17</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.00</td>
    <td align="right">       27.85</td>
    <td align="right">       50.17</td>
    <td align="right">       28.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.00</td>
    <td align="right">       25.31</td>
    <td align="right">       59.67</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.17</td>
    <td align="right">       25.39</td>
    <td align="right">       39.67</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
    <td align="right">       25.75</td>
    <td align="right">       13.33</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.67</td>
    <td align="right">       24.98</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.17</td>
    <td align="right">       25.29</td>
    <td align="right">      113.17</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.00</td>
    <td align="right">       25.44</td>
    <td align="right">      132.67</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.17</td>
    <td align="right">       25.20</td>
    <td align="right">       66.83</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.67</td>
    <td align="right">       25.01</td>
    <td align="right">       41.17</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.17</td>
    <td align="right">       25.63</td>
    <td align="right">       20.50</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">       25.79</td>
    <td align="right">       17.83</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.17</td>
    <td align="right">       25.46</td>
    <td align="right">       57.50</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      622.17</td>
    <td align="right">       25.34</td>
    <td align="right">      587.33</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.00</td>
    <td align="right">       25.79</td>
    <td align="right">      132.67</td>
    <td align="right">       25.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.84</td>
    <td align="right">        3.33</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       28.12</td>
    <td align="right">        2.50</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       26.71</td>
    <td align="right">        6.33</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">       25.73</td>
    <td align="right">       14.83</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.50</td>
    <td align="right">       25.34</td>
    <td align="right">       36.17</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.50</td>
    <td align="right">       25.56</td>
    <td align="right">       54.17</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.81</td>
    <td align="right">        0.83</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.50</td>
    <td align="right">       25.26</td>
    <td align="right">       24.33</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">       25.68</td>
    <td align="right">        9.50</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       25.38</td>
    <td align="right">        4.33</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.65</td>
    <td align="right">        2.67</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      172.50</td>
    <td align="right">       25.68</td>
    <td align="right">      160.00</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.26</td>
    <td align="right">        0.83</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.50</td>
    <td align="right">       28.12</td>
    <td align="right">       54.17</td>
    <td align="right">       28.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      478.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      492.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      454.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      481.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5677.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.83</td>
    <td align="right">       23.47</td>
    <td align="right">      432.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       23.92</td>
    <td align="right">      402.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       23.45</td>
    <td align="right">      460.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       23.93</td>
    <td align="right">      447.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.17</td>
    <td align="right">       24.95</td>
    <td align="right">      483.67</td>
    <td align="right">       24.37</td>
    <td align="right">        6.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.33</td>
    <td align="right">       25.06</td>
    <td align="right">      480.00</td>
    <td align="right">       24.42</td>
    <td align="right">       35.33</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      432.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.17</td>
    <td align="right">       23.57</td>
    <td align="right">      446.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.83</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.17</td>
    <td align="right">       23.17</td>
    <td align="right">      410.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       23.34</td>
    <td align="right">      420.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       23.25</td>
    <td align="right">      426.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.50</td>
    <td align="right">       23.27</td>
    <td align="right">      379.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       58.50</td>
    <td align="right">       24.55</td>
    <td align="right">     5221.33</td>
    <td align="right">       24.29</td>
    <td align="right">       42.33</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      379.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.33</td>
    <td align="right">       25.06</td>
    <td align="right">      483.67</td>
    <td align="right">       24.42</td>
    <td align="right">       35.33</td>
    <td align="right">       25.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">       23.14</td>
    <td align="right">      408.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.33</td>
    <td align="right">       23.21</td>
    <td align="right">      379.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.17</td>
    <td align="right">       23.18</td>
    <td align="right">      447.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.83</td>
    <td align="right">       23.23</td>
    <td align="right">      454.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.00</td>
    <td align="right">       23.22</td>
    <td align="right">      471.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.83</td>
    <td align="right">       23.22</td>
    <td align="right">      433.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.33</td>
    <td align="right">       23.18</td>
    <td align="right">      436.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.50</td>
    <td align="right">       23.12</td>
    <td align="right">      411.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.00</td>
    <td align="right">       23.21</td>
    <td align="right">      414.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.83</td>
    <td align="right">       23.25</td>
    <td align="right">      400.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.50</td>
    <td align="right">       23.14</td>
    <td align="right">      378.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      127.33</td>
    <td align="right">       23.18</td>
    <td align="right">     5102.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.50</td>
    <td align="right">       23.25</td>
    <td align="right">      471.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.83</td>
    <td align="right">       23.40</td>
    <td align="right">      392.83</td>
    <td align="right">       24.34</td>
    <td align="right">       23.33</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       76.83</td>
    <td align="right">       24.06</td>
    <td align="right">      366.33</td>
    <td align="right">       24.39</td>
    <td align="right">       33.00</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       66.50</td>
    <td align="right">       24.80</td>
    <td align="right">      439.67</td>
    <td align="right">       24.35</td>
    <td align="right">       42.83</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       61.33</td>
    <td align="right">       25.85</td>
    <td align="right">      457.83</td>
    <td align="right">       24.42</td>
    <td align="right">       57.17</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       81.50</td>
    <td align="right">       25.79</td>
    <td align="right">      475.50</td>
    <td align="right">       24.47</td>
    <td align="right">       71.00</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.17</td>
    <td align="right">       26.14</td>
    <td align="right">      474.33</td>
    <td align="right">       24.50</td>
    <td align="right">       75.83</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       82.00</td>
    <td align="right">       25.28</td>
    <td align="right">      437.00</td>
    <td align="right">       24.50</td>
    <td align="right">       59.00</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       86.17</td>
    <td align="right">       24.82</td>
    <td align="right">      442.17</td>
    <td align="right">       24.33</td>
    <td align="right">       60.83</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       72.83</td>
    <td align="right">       24.63</td>
    <td align="right">      408.83</td>
    <td align="right">       24.40</td>
    <td align="right">       43.50</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      102.67</td>
    <td align="right">       24.39</td>
    <td align="right">      401.50</td>
    <td align="right">       24.45</td>
    <td align="right">       53.67</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       79.00</td>
    <td align="right">       24.00</td>
    <td align="right">      385.67</td>
    <td align="right">       24.40</td>
    <td align="right">       33.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.83</td>
    <td align="right">       23.25</td>
    <td align="right">      368.67</td>
    <td align="right">       24.31</td>
    <td align="right">       24.83</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      960.67</td>
    <td align="right">       24.65</td>
    <td align="right">     5050.33</td>
    <td align="right">       24.41</td>
    <td align="right">      578.33</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       61.33</td>
    <td align="right">       23.25</td>
    <td align="right">      366.33</td>
    <td align="right">       24.31</td>
    <td align="right">       23.33</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      102.67</td>
    <td align="right">       26.14</td>
    <td align="right">      475.50</td>
    <td align="right">       24.50</td>
    <td align="right">       75.83</td>
    <td align="right">       26.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.33</td>
    <td align="right">       23.56</td>
    <td align="right">      390.17</td>
    <td align="right">       24.38</td>
    <td align="right">       27.17</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       84.50</td>
    <td align="right">       24.31</td>
    <td align="right">      370.83</td>
    <td align="right">       24.43</td>
    <td align="right">       41.17</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.17</td>
    <td align="right">       24.77</td>
    <td align="right">      423.50</td>
    <td align="right">       24.41</td>
    <td align="right">       52.17</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       81.00</td>
    <td align="right">       25.87</td>
    <td align="right">      429.00</td>
    <td align="right">       24.49</td>
    <td align="right">       66.83</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      101.33</td>
    <td align="right">       25.23</td>
    <td align="right">      437.17</td>
    <td align="right">       24.47</td>
    <td align="right">       70.67</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       79.33</td>
    <td align="right">       25.36</td>
    <td align="right">      445.50</td>
    <td align="right">       24.40</td>
    <td align="right">       58.83</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       97.33</td>
    <td align="right">       24.22</td>
    <td align="right">      402.00</td>
    <td align="right">       24.45</td>
    <td align="right">       46.50</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      112.33</td>
    <td align="right">       24.27</td>
    <td align="right">      406.83</td>
    <td align="right">       24.35</td>
    <td align="right">       57.17</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      110.67</td>
    <td align="right">       24.33</td>
    <td align="right">      384.00</td>
    <td align="right">       24.46</td>
    <td align="right">       53.00</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.00</td>
    <td align="right">       24.02</td>
    <td align="right">      381.00</td>
    <td align="right">       24.47</td>
    <td align="right">       53.83</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.00</td>
    <td align="right">       23.83</td>
    <td align="right">      376.83</td>
    <td align="right">       24.41</td>
    <td align="right">       37.00</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      112.50</td>
    <td align="right">       23.42</td>
    <td align="right">      365.00</td>
    <td align="right">       24.36</td>
    <td align="right">       30.67</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1185.50</td>
    <td align="right">       24.38</td>
    <td align="right">     4811.83</td>
    <td align="right">       24.42</td>
    <td align="right">      595.00</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.33</td>
    <td align="right">       23.42</td>
    <td align="right">      365.00</td>
    <td align="right">       24.35</td>
    <td align="right">       27.17</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      128.00</td>
    <td align="right">       25.87</td>
    <td align="right">      445.50</td>
    <td align="right">       24.49</td>
    <td align="right">       70.67</td>
    <td align="right">       26.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.33</td>
    <td align="right">       25.50</td>
    <td align="right">      444.33</td>
    <td align="right">       24.56</td>
    <td align="right">       60.33</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.83</td>
    <td align="right">       25.34</td>
    <td align="right">      398.33</td>
    <td align="right">       24.53</td>
    <td align="right">       51.83</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       65.67</td>
    <td align="right">       25.35</td>
    <td align="right">      455.50</td>
    <td align="right">       24.39</td>
    <td align="right">       49.83</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       61.83</td>
    <td align="right">       25.85</td>
    <td align="right">      455.83</td>
    <td align="right">       24.43</td>
    <td align="right">       57.83</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       77.17</td>
    <td align="right">       25.56</td>
    <td align="right">      470.33</td>
    <td align="right">       24.43</td>
    <td align="right">       65.33</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.17</td>
    <td align="right">       25.69</td>
    <td align="right">      464.00</td>
    <td align="right">       24.42</td>
    <td align="right">       61.17</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.83</td>
    <td align="right">       24.75</td>
    <td align="right">      425.67</td>
    <td align="right">       24.46</td>
    <td align="right">       47.33</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.83</td>
    <td align="right">       24.68</td>
    <td align="right">      437.50</td>
    <td align="right">       24.32</td>
    <td align="right">       59.83</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.83</td>
    <td align="right">       24.83</td>
    <td align="right">      413.33</td>
    <td align="right">       24.42</td>
    <td align="right">       46.17</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.50</td>
    <td align="right">       25.03</td>
    <td align="right">      418.83</td>
    <td align="right">       24.53</td>
    <td align="right">       68.50</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.83</td>
    <td align="right">       25.59</td>
    <td align="right">      425.67</td>
    <td align="right">       24.53</td>
    <td align="right">       62.67</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       96.33</td>
    <td align="right">       25.25</td>
    <td align="right">      420.50</td>
    <td align="right">       24.57</td>
    <td align="right">       65.00</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      952.17</td>
    <td align="right">       25.26</td>
    <td align="right">     5229.83</td>
    <td align="right">       24.46</td>
    <td align="right">      695.83</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       61.83</td>
    <td align="right">       24.68</td>
    <td align="right">      398.33</td>
    <td align="right">       24.32</td>
    <td align="right">       46.17</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      106.50</td>
    <td align="right">       25.85</td>
    <td align="right">      470.33</td>
    <td align="right">       24.57</td>
    <td align="right">       68.50</td>
    <td align="right">       26.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      157.50</td>
    <td align="right">       22.93</td>
    <td align="right">      329.17</td>
    <td align="right">       24.32</td>
    <td align="right">       35.50</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.33</td>
    <td align="right">       22.98</td>
    <td align="right">      316.50</td>
    <td align="right">       24.31</td>
    <td align="right">       28.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      131.50</td>
    <td align="right">       23.39</td>
    <td align="right">      375.17</td>
    <td align="right">       24.34</td>
    <td align="right">       37.33</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      111.83</td>
    <td align="right">       24.03</td>
    <td align="right">      383.00</td>
    <td align="right">       24.40</td>
    <td align="right">       48.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      121.33</td>
    <td align="right">       23.93</td>
    <td align="right">      388.00</td>
    <td align="right">       24.38</td>
    <td align="right">       52.17</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      110.83</td>
    <td align="right">       24.05</td>
    <td align="right">      394.67</td>
    <td align="right">       24.37</td>
    <td align="right">       51.17</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      130.83</td>
    <td align="right">       23.11</td>
    <td align="right">      358.00</td>
    <td align="right">       24.35</td>
    <td align="right">       33.00</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      153.83</td>
    <td align="right">       23.24</td>
    <td align="right">      359.33</td>
    <td align="right">       24.29</td>
    <td align="right">       45.33</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      137.00</td>
    <td align="right">       23.12</td>
    <td align="right">      339.83</td>
    <td align="right">       24.33</td>
    <td align="right">       34.17</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.50</td>
    <td align="right">       23.03</td>
    <td align="right">      331.50</td>
    <td align="right">       24.36</td>
    <td align="right">       40.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.50</td>
    <td align="right">       22.88</td>
    <td align="right">      324.33</td>
    <td align="right">       24.32</td>
    <td align="right">       31.67</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      172.17</td>
    <td align="right">       22.75</td>
    <td align="right">      307.67</td>
    <td align="right">       24.25</td>
    <td align="right">       34.33</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1666.17</td>
    <td align="right">       23.24</td>
    <td align="right">     4207.17</td>
    <td align="right">       24.34</td>
    <td align="right">      472.33</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.83</td>
    <td align="right">       22.75</td>
    <td align="right">      307.67</td>
    <td align="right">       24.25</td>
    <td align="right">       28.67</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      172.17</td>
    <td align="right">       24.05</td>
    <td align="right">      394.67</td>
    <td align="right">       24.40</td>
    <td align="right">       52.17</td>
    <td align="right">       26.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.33</td>
    <td align="right">       24.96</td>
    <td align="right">      473.33</td>
    <td align="right">       24.35</td>
    <td align="right">       16.67</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.83</td>
    <td align="right">       25.35</td>
    <td align="right">      440.17</td>
    <td align="right">       24.37</td>
    <td align="right">       11.83</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.50</td>
    <td align="right">       25.50</td>
    <td align="right">      508.33</td>
    <td align="right">       24.34</td>
    <td align="right">       16.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.50</td>
    <td align="right">       25.78</td>
    <td align="right">      485.00</td>
    <td align="right">       24.43</td>
    <td align="right">       23.50</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.33</td>
    <td align="right">       26.38</td>
    <td align="right">      507.83</td>
    <td align="right">       24.50</td>
    <td align="right">       53.33</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.17</td>
    <td align="right">       26.52</td>
    <td align="right">      496.00</td>
    <td align="right">       24.49</td>
    <td align="right">       46.17</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.33</td>
    <td align="right">       26.32</td>
    <td align="right">      496.50</td>
    <td align="right">       24.52</td>
    <td align="right">       37.33</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.00</td>
    <td align="right">       25.88</td>
    <td align="right">      513.17</td>
    <td align="right">       24.38</td>
    <td align="right">       42.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.00</td>
    <td align="right">       25.71</td>
    <td align="right">      482.00</td>
    <td align="right">       24.40</td>
    <td align="right">       21.00</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.67</td>
    <td align="right">       25.88</td>
    <td align="right">      491.83</td>
    <td align="right">       24.41</td>
    <td align="right">       27.67</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.00</td>
    <td align="right">       25.70</td>
    <td align="right">      480.67</td>
    <td align="right">       24.38</td>
    <td align="right">       17.00</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.67</td>
    <td align="right">       24.83</td>
    <td align="right">      455.50</td>
    <td align="right">       24.32</td>
    <td align="right">       15.33</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      336.33</td>
    <td align="right">       25.91</td>
    <td align="right">     5830.33</td>
    <td align="right">       24.41</td>
    <td align="right">      328.33</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.83</td>
    <td align="right">       24.83</td>
    <td align="right">      440.17</td>
    <td align="right">       24.32</td>
    <td align="right">       11.83</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       53.33</td>
    <td align="right">       26.52</td>
    <td align="right">      513.17</td>
    <td align="right">       24.52</td>
    <td align="right">       53.33</td>
    <td align="right">       26.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.67</td>
    <td align="right">       25.26</td>
    <td align="right">      447.17</td>
    <td align="right">       24.35</td>
    <td align="right">       16.33</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.83</td>
    <td align="right">       25.81</td>
    <td align="right">      425.17</td>
    <td align="right">       24.38</td>
    <td align="right">       19.67</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       31.67</td>
    <td align="right">       26.22</td>
    <td align="right">      488.50</td>
    <td align="right">       24.35</td>
    <td align="right">       30.50</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.50</td>
    <td align="right">       26.43</td>
    <td align="right">      477.50</td>
    <td align="right">       24.44</td>
    <td align="right">       40.50</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.83</td>
    <td align="right">       26.37</td>
    <td align="right">      483.33</td>
    <td align="right">       24.45</td>
    <td align="right">       49.67</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.50</td>
    <td align="right">       26.32</td>
    <td align="right">      484.50</td>
    <td align="right">       24.38</td>
    <td align="right">       33.50</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.83</td>
    <td align="right">       25.94</td>
    <td align="right">      461.17</td>
    <td align="right">       24.41</td>
    <td align="right">       26.50</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.83</td>
    <td align="right">       26.06</td>
    <td align="right">      477.50</td>
    <td align="right">       24.34</td>
    <td align="right">       38.00</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.00</td>
    <td align="right">       26.05</td>
    <td align="right">      444.17</td>
    <td align="right">       24.42</td>
    <td align="right">       33.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.17</td>
    <td align="right">       25.44</td>
    <td align="right">      438.00</td>
    <td align="right">       24.43</td>
    <td align="right">       33.00</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.17</td>
    <td align="right">       25.51</td>
    <td align="right">      435.17</td>
    <td align="right">       24.37</td>
    <td align="right">       20.17</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.50</td>
    <td align="right">       24.69</td>
    <td align="right">      424.50</td>
    <td align="right">       24.34</td>
    <td align="right">       19.17</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      400.50</td>
    <td align="right">       25.89</td>
    <td align="right">     5486.67</td>
    <td align="right">       24.39</td>
    <td align="right">      360.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.83</td>
    <td align="right">       24.69</td>
    <td align="right">      424.50</td>
    <td align="right">       24.34</td>
    <td align="right">       16.33</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.83</td>
    <td align="right">       26.43</td>
    <td align="right">      488.50</td>
    <td align="right">       24.45</td>
    <td align="right">       49.67</td>
    <td align="right">       26.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      139.33</td>
    <td align="right">       25.74</td>
    <td align="right">      499.17</td>
    <td align="right">       24.90</td>
    <td align="right">      139.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      118.50</td>
    <td align="right">       25.69</td>
    <td align="right">      454.00</td>
    <td align="right">       24.88</td>
    <td align="right">      118.50</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      113.50</td>
    <td align="right">       25.18</td>
    <td align="right">      513.33</td>
    <td align="right">       24.63</td>
    <td align="right">      113.50</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      118.00</td>
    <td align="right">       24.81</td>
    <td align="right">      485.00</td>
    <td align="right">       24.57</td>
    <td align="right">      118.00</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      187.33</td>
    <td align="right">       24.75</td>
    <td align="right">      507.67</td>
    <td align="right">       24.60</td>
    <td align="right">      187.33</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      164.00</td>
    <td align="right">       24.74</td>
    <td align="right">      496.00</td>
    <td align="right">       24.57</td>
    <td align="right">      164.00</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      114.50</td>
    <td align="right">       24.64</td>
    <td align="right">      496.67</td>
    <td align="right">       24.53</td>
    <td align="right">      114.50</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      208.67</td>
    <td align="right">       24.51</td>
    <td align="right">      513.00</td>
    <td align="right">       24.45</td>
    <td align="right">      208.67</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.50</td>
    <td align="right">       24.60</td>
    <td align="right">      483.50</td>
    <td align="right">       24.53</td>
    <td align="right">      139.50</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      174.50</td>
    <td align="right">       24.93</td>
    <td align="right">      501.33</td>
    <td align="right">       24.61</td>
    <td align="right">      174.50</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      146.50</td>
    <td align="right">       25.30</td>
    <td align="right">      489.00</td>
    <td align="right">       24.76</td>
    <td align="right">      146.50</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.50</td>
    <td align="right">       25.63</td>
    <td align="right">      495.17</td>
    <td align="right">       24.83</td>
    <td align="right">      146.17</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1770.83</td>
    <td align="right">       25.01</td>
    <td align="right">     5933.83</td>
    <td align="right">       24.65</td>
    <td align="right">     1770.33</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      113.50</td>
    <td align="right">       24.51</td>
    <td align="right">      454.00</td>
    <td align="right">       24.45</td>
    <td align="right">      113.50</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      208.67</td>
    <td align="right">       25.74</td>
    <td align="right">      513.33</td>
    <td align="right">       24.90</td>
    <td align="right">      208.67</td>
    <td align="right">       25.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       58.50</td>
    <td align="right">       24.07</td>
    <td align="right">      400.00</td>
    <td align="right">       24.35</td>
    <td align="right">       25.67</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       37.50</td>
    <td align="right">       24.48</td>
    <td align="right">      384.33</td>
    <td align="right">       24.34</td>
    <td align="right">       19.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.50</td>
    <td align="right">       25.39</td>
    <td align="right">      454.83</td>
    <td align="right">       24.34</td>
    <td align="right">       25.83</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.00</td>
    <td align="right">       26.09</td>
    <td align="right">      460.67</td>
    <td align="right">       24.37</td>
    <td align="right">       31.67</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.67</td>
    <td align="right">       25.82</td>
    <td align="right">      466.50</td>
    <td align="right">       24.38</td>
    <td align="right">       34.83</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.17</td>
    <td align="right">       26.21</td>
    <td align="right">      465.00</td>
    <td align="right">       24.34</td>
    <td align="right">       31.33</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.83</td>
    <td align="right">       24.85</td>
    <td align="right">      430.67</td>
    <td align="right">       24.38</td>
    <td align="right">       21.00</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.83</td>
    <td align="right">       25.12</td>
    <td align="right">      445.00</td>
    <td align="right">       24.32</td>
    <td align="right">       31.50</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.50</td>
    <td align="right">       24.97</td>
    <td align="right">      414.17</td>
    <td align="right">       24.36</td>
    <td align="right">       24.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       60.17</td>
    <td align="right">       24.19</td>
    <td align="right">      404.83</td>
    <td align="right">       24.39</td>
    <td align="right">       27.50</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       47.17</td>
    <td align="right">       24.05</td>
    <td align="right">      392.00</td>
    <td align="right">       24.34</td>
    <td align="right">       19.83</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.50</td>
    <td align="right">       23.61</td>
    <td align="right">      379.33</td>
    <td align="right">       24.31</td>
    <td align="right">       24.00</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      531.33</td>
    <td align="right">       24.72</td>
    <td align="right">     5097.33</td>
    <td align="right">       24.35</td>
    <td align="right">      317.50</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.17</td>
    <td align="right">       23.61</td>
    <td align="right">      379.33</td>
    <td align="right">       24.31</td>
    <td align="right">       19.83</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.50</td>
    <td align="right">       26.21</td>
    <td align="right">      466.50</td>
    <td align="right">       24.39</td>
    <td align="right">       34.83</td>
    <td align="right">       26.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       46.00</td>
    <td align="right">       23.77</td>
    <td align="right">      407.50</td>
    <td align="right">       24.33</td>
    <td align="right">       18.33</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.33</td>
    <td align="right">       24.08</td>
    <td align="right">      383.50</td>
    <td align="right">       24.36</td>
    <td align="right">       15.33</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.00</td>
    <td align="right">       24.94</td>
    <td align="right">      460.17</td>
    <td align="right">       24.31</td>
    <td align="right">       25.00</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.00</td>
    <td align="right">       25.80</td>
    <td align="right">      473.83</td>
    <td align="right">       24.44</td>
    <td align="right">       37.00</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      114.17</td>
    <td align="right">       26.01</td>
    <td align="right">      490.00</td>
    <td align="right">       24.84</td>
    <td align="right">      112.50</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      159.33</td>
    <td align="right">       26.28</td>
    <td align="right">      487.50</td>
    <td align="right">       25.06</td>
    <td align="right">      159.00</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.33</td>
    <td align="right">       25.75</td>
    <td align="right">      450.67</td>
    <td align="right">       24.49</td>
    <td align="right">       41.67</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.50</td>
    <td align="right">       25.47</td>
    <td align="right">      463.17</td>
    <td align="right">       24.55</td>
    <td align="right">       70.67</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.17</td>
    <td align="right">       24.94</td>
    <td align="right">      423.83</td>
    <td align="right">       24.45</td>
    <td align="right">       25.00</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       58.33</td>
    <td align="right">       24.79</td>
    <td align="right">      419.00</td>
    <td align="right">       24.43</td>
    <td align="right">       38.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.67</td>
    <td align="right">       24.52</td>
    <td align="right">      406.17</td>
    <td align="right">       24.37</td>
    <td align="right">       23.17</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       65.17</td>
    <td align="right">       23.46</td>
    <td align="right">      383.83</td>
    <td align="right">       24.30</td>
    <td align="right">       18.50</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      736.00</td>
    <td align="right">       25.27</td>
    <td align="right">     5249.17</td>
    <td align="right">       24.51</td>
    <td align="right">      584.67</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.17</td>
    <td align="right">       23.46</td>
    <td align="right">      383.50</td>
    <td align="right">       24.30</td>
    <td align="right">       15.33</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      159.33</td>
    <td align="right">       26.28</td>
    <td align="right">      490.00</td>
    <td align="right">       25.06</td>
    <td align="right">      159.00</td>
    <td align="right">       26.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       96.17</td>
    <td align="right">       23.16</td>
    <td align="right">      297.67</td>
    <td align="right">       24.39</td>
    <td align="right">       19.00</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.00</td>
    <td align="right">       23.43</td>
    <td align="right">      285.00</td>
    <td align="right">       24.45</td>
    <td align="right">       20.17</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       90.33</td>
    <td align="right">       23.88</td>
    <td align="right">      318.83</td>
    <td align="right">       24.45</td>
    <td align="right">       32.33</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       70.83</td>
    <td align="right">       25.00</td>
    <td align="right">      327.67</td>
    <td align="right">       24.55</td>
    <td align="right">       44.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       96.67</td>
    <td align="right">       24.59</td>
    <td align="right">      340.67</td>
    <td align="right">       24.60</td>
    <td align="right">       57.67</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       88.17</td>
    <td align="right">       24.73</td>
    <td align="right">      349.17</td>
    <td align="right">       24.56</td>
    <td align="right">       59.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       96.00</td>
    <td align="right">       23.47</td>
    <td align="right">      305.83</td>
    <td align="right">       24.48</td>
    <td align="right">       27.67</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      116.50</td>
    <td align="right">       23.72</td>
    <td align="right">      305.00</td>
    <td align="right">       24.47</td>
    <td align="right">       43.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      105.00</td>
    <td align="right">       23.52</td>
    <td align="right">      289.17</td>
    <td align="right">       24.52</td>
    <td align="right">       31.33</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      127.83</td>
    <td align="right">       23.37</td>
    <td align="right">      283.17</td>
    <td align="right">       24.52</td>
    <td align="right">       34.50</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       99.67</td>
    <td align="right">       23.23</td>
    <td align="right">      287.17</td>
    <td align="right">       24.44</td>
    <td align="right">       22.50</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      117.17</td>
    <td align="right">       23.01</td>
    <td align="right">      272.33</td>
    <td align="right">       24.38</td>
    <td align="right">       20.00</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1178.33</td>
    <td align="right">       23.70</td>
    <td align="right">     3661.67</td>
    <td align="right">       24.49</td>
    <td align="right">      412.67</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.83</td>
    <td align="right">       23.01</td>
    <td align="right">      272.33</td>
    <td align="right">       24.38</td>
    <td align="right">       19.00</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      127.83</td>
    <td align="right">       25.00</td>
    <td align="right">      349.17</td>
    <td align="right">       24.60</td>
    <td align="right">       59.50</td>
    <td align="right">       26.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       70.33</td>
    <td align="right">       26.02</td>
    <td align="right">      472.67</td>
    <td align="right">       24.64</td>
    <td align="right">       62.00</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       50.17</td>
    <td align="right">       26.24</td>
    <td align="right">      421.67</td>
    <td align="right">       24.60</td>
    <td align="right">       47.33</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.00</td>
    <td align="right">       25.81</td>
    <td align="right">      476.83</td>
    <td align="right">       24.39</td>
    <td align="right">       40.83</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.33</td>
    <td align="right">       25.80</td>
    <td align="right">      473.83</td>
    <td align="right">       24.44</td>
    <td align="right">       37.33</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.00</td>
    <td align="right">       25.73</td>
    <td align="right">      485.83</td>
    <td align="right">       24.72</td>
    <td align="right">       79.67</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       99.17</td>
    <td align="right">       25.82</td>
    <td align="right">      478.50</td>
    <td align="right">       24.78</td>
    <td align="right">       98.67</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.83</td>
    <td align="right">       25.16</td>
    <td align="right">      438.83</td>
    <td align="right">       24.43</td>
    <td align="right">       30.33</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       67.17</td>
    <td align="right">       25.24</td>
    <td align="right">      458.67</td>
    <td align="right">       24.50</td>
    <td align="right">       60.67</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.00</td>
    <td align="right">       25.21</td>
    <td align="right">      429.83</td>
    <td align="right">       24.50</td>
    <td align="right">       31.00</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       70.83</td>
    <td align="right">       25.69</td>
    <td align="right">      436.33</td>
    <td align="right">       24.56</td>
    <td align="right">       59.83</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.17</td>
    <td align="right">       26.34</td>
    <td align="right">      450.00</td>
    <td align="right">       24.57</td>
    <td align="right">       57.50</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.83</td>
    <td align="right">       25.88</td>
    <td align="right">      446.33</td>
    <td align="right">       24.65</td>
    <td align="right">       70.33</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      740.83</td>
    <td align="right">       25.78</td>
    <td align="right">     5469.33</td>
    <td align="right">       24.57</td>
    <td align="right">      675.50</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.00</td>
    <td align="right">       25.16</td>
    <td align="right">      421.67</td>
    <td align="right">       24.39</td>
    <td align="right">       30.33</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.17</td>
    <td align="right">       26.34</td>
    <td align="right">      485.83</td>
    <td align="right">       24.78</td>
    <td align="right">       98.67</td>
    <td align="right">       26.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      153.67</td>
    <td align="right">       22.82</td>
    <td align="right">      315.33</td>
    <td align="right">       24.30</td>
    <td align="right">       28.17</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.33</td>
    <td align="right">       22.85</td>
    <td align="right">      305.67</td>
    <td align="right">       24.28</td>
    <td align="right">       20.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      126.83</td>
    <td align="right">       23.22</td>
    <td align="right">      364.50</td>
    <td align="right">       24.32</td>
    <td align="right">       30.67</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      107.00</td>
    <td align="right">       23.87</td>
    <td align="right">      374.17</td>
    <td align="right">       24.38</td>
    <td align="right">       44.33</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      128.67</td>
    <td align="right">       24.01</td>
    <td align="right">      384.83</td>
    <td align="right">       24.46</td>
    <td align="right">       62.83</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      136.50</td>
    <td align="right">       24.34</td>
    <td align="right">      392.50</td>
    <td align="right">       24.52</td>
    <td align="right">       82.33</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      124.83</td>
    <td align="right">       22.94</td>
    <td align="right">      346.17</td>
    <td align="right">       24.31</td>
    <td align="right">       23.83</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      160.00</td>
    <td align="right">       23.31</td>
    <td align="right">      350.67</td>
    <td align="right">       24.37</td>
    <td align="right">       50.67</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      136.00</td>
    <td align="right">       23.00</td>
    <td align="right">      328.67</td>
    <td align="right">       24.33</td>
    <td align="right">       29.50</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      153.83</td>
    <td align="right">       22.87</td>
    <td align="right">      320.17</td>
    <td align="right">       24.33</td>
    <td align="right">       31.17</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      145.33</td>
    <td align="right">       22.74</td>
    <td align="right">      315.50</td>
    <td align="right">       24.29</td>
    <td align="right">       22.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      164.83</td>
    <td align="right">       22.59</td>
    <td align="right">      294.50</td>
    <td align="right">       24.22</td>
    <td align="right">       24.00</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1654.83</td>
    <td align="right">       23.18</td>
    <td align="right">     4092.67</td>
    <td align="right">       24.35</td>
    <td align="right">      450.00</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      107.00</td>
    <td align="right">       22.59</td>
    <td align="right">      294.50</td>
    <td align="right">       24.22</td>
    <td align="right">       20.17</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      164.83</td>
    <td align="right">       24.34</td>
    <td align="right">      392.50</td>
    <td align="right">       24.52</td>
    <td align="right">       82.33</td>
    <td align="right">       26.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20047</td>
    <td align="right">    47.19888</td>
    <td align="right">     0.54389</td>
    <td align="right">    11.44837</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.16013</td>
    <td align="right">    47.30316</td>
    <td align="right">     0.53903</td>
    <td align="right">    11.29874</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15707</td>
    <td align="right">    47.28346</td>
    <td align="right">     0.54034</td>
    <td align="right">    11.33056</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16689</td>
    <td align="right">    47.23292</td>
    <td align="right">     0.54076</td>
    <td align="right">    11.35341</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18781</td>
    <td align="right">    47.16474</td>
    <td align="right">     -0.3047</td>
    <td align="right">     7.36860</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16912</td>
    <td align="right">    47.11749</td>
    <td align="right">     -0.3023</td>
    <td align="right">     7.29685</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18853</td>
    <td align="right">    47.23469</td>
    <td align="right">     -0.3097</td>
    <td align="right">     7.48997</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20009</td>
    <td align="right">    47.26813</td>
    <td align="right">     -0.3025</td>
    <td align="right">     7.41775</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15378</td>
    <td align="right">    47.46441</td>
    <td align="right">     -0.3183</td>
    <td align="right">     7.55254</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20997</td>
    <td align="right">    47.30122</td>
    <td align="right">     0.54512</td>
    <td align="right">    11.48448</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.21407</td>
    <td align="right">    47.25725</td>
    <td align="right">     0.54741</td>
    <td align="right">    11.51774</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14857</td>
    <td align="right">    47.44011</td>
    <td align="right">     0.52994</td>
    <td align="right">    11.10710</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.17994</td>
    <td align="right">    47.27150</td>
    <td align="right">     0.18407</td>
    <td align="right">     9.70643</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.14857</td>
    <td align="right">    47.11749</td>
    <td align="right">     -0.3183</td>
    <td align="right">     7.29685</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21407</td>
    <td align="right">    47.46441</td>
    <td align="right">     0.54741</td>
    <td align="right">    11.51774</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.17387</td>
    <td align="right">    47.94983</td>
    <td align="right">     0.51006</td>
    <td align="right">    10.66249</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15773</td>
    <td align="right">    47.97717</td>
    <td align="right">     0.51034</td>
    <td align="right">    10.62710</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14904</td>
    <td align="right">    48.10332</td>
    <td align="right">     0.51167</td>
    <td align="right">    10.65631</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19289</td>
    <td align="right">    48.68726</td>
    <td align="right">     0.52664</td>
    <td align="right">    11.01215</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32529</td>
    <td align="right">    50.91402</td>
    <td align="right">     -0.2767</td>
    <td align="right">     7.13989</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38282</td>
    <td align="right">    51.68360</td>
    <td align="right">     -0.2459</td>
    <td align="right">     6.94972</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18447</td>
    <td align="right">    47.93485</td>
    <td align="right">     -0.3522</td>
    <td align="right">     8.02915</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22761</td>
    <td align="right">    50.21395</td>
    <td align="right">     -0.3223</td>
    <td align="right">     7.72674</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15670</td>
    <td align="right">    49.42442</td>
    <td align="right">     -0.3509</td>
    <td align="right">     8.00841</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.18226</td>
    <td align="right">    48.38489</td>
    <td align="right">     0.51297</td>
    <td align="right">    10.74879</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.19356</td>
    <td align="right">    48.00106</td>
    <td align="right">     0.51363</td>
    <td align="right">    10.72455</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10001</td>
    <td align="right">    48.30340</td>
    <td align="right">     0.49025</td>
    <td align="right">    10.21884</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.20271</td>
    <td align="right">    48.97581</td>
    <td align="right">     0.16576</td>
    <td align="right">     9.36138</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.10001</td>
    <td align="right">    47.93485</td>
    <td align="right">     -0.3522</td>
    <td align="right">     6.94972</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38282</td>
    <td align="right">    51.68360</td>
    <td align="right">     0.52664</td>
    <td align="right">    11.01215</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14819</td>
    <td align="right">    48.10183</td>
    <td align="right">     0.52124</td>
    <td align="right">    10.98892</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15083</td>
    <td align="right">    48.01288</td>
    <td align="right">     0.52839</td>
    <td align="right">    11.12344</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17139</td>
    <td align="right">    47.93222</td>
    <td align="right">     0.53891</td>
    <td align="right">    11.34202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25308</td>
    <td align="right">    47.59898</td>
    <td align="right">     0.55928</td>
    <td align="right">    11.82288</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26300</td>
    <td align="right">    47.71474</td>
    <td align="right">     -0.2861</td>
    <td align="right">     7.28734</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25885</td>
    <td align="right">    47.94643</td>
    <td align="right">     -0.2763</td>
    <td align="right">     7.13072</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21892</td>
    <td align="right">    47.88036</td>
    <td align="right">     -0.3124</td>
    <td align="right">     7.58364</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15237</td>
    <td align="right">    48.20383</td>
    <td align="right">     -0.3340</td>
    <td align="right">     7.83698</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16911</td>
    <td align="right">    48.14697</td>
    <td align="right">     -0.3260</td>
    <td align="right">     7.78348</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19695</td>
    <td align="right">    48.13218</td>
    <td align="right">     0.52998</td>
    <td align="right">    11.21212</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.17312</td>
    <td align="right">    48.15556</td>
    <td align="right">     0.52616</td>
    <td align="right">    11.07850</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06729</td>
    <td align="right">    48.46737</td>
    <td align="right">     0.49845</td>
    <td align="right">    10.47718</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18540</td>
    <td align="right">    48.02481</td>
    <td align="right">     0.17725</td>
    <td align="right">     9.62384</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.06729</td>
    <td align="right">    47.59898</td>
    <td align="right">     -0.3340</td>
    <td align="right">     7.13072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26300</td>
    <td align="right">    48.46737</td>
    <td align="right">     0.55928</td>
    <td align="right">    11.82288</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03565</td>
    <td align="right">    51.19040</td>
    <td align="right">     0.55223</td>
    <td align="right">    12.20770</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11921</td>
    <td align="right">    50.82811</td>
    <td align="right">     0.58245</td>
    <td align="right">    13.01037</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15792</td>
    <td align="right">    51.32680</td>
    <td align="right">     0.60673</td>
    <td align="right">    13.52384</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33439</td>
    <td align="right">    51.47364</td>
    <td align="right">     0.66157</td>
    <td align="right">    15.04692</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.37141</td>
    <td align="right">    51.79446</td>
    <td align="right">     -0.1214</td>
    <td align="right">     7.30732</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.42547</td>
    <td align="right">    51.35999</td>
    <td align="right">     -0.0763</td>
    <td align="right">     7.21096</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32374</td>
    <td align="right">    50.90331</td>
    <td align="right">     -0.1639</td>
    <td align="right">     7.55635</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15163</td>
    <td align="right">    53.24082</td>
    <td align="right">     -0.2253</td>
    <td align="right">     7.64325</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18203</td>
    <td align="right">    51.95585</td>
    <td align="right">     -0.2279</td>
    <td align="right">     7.75667</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16637</td>
    <td align="right">    52.55798</td>
    <td align="right">     0.59282</td>
    <td align="right">    13.46485</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.11717</td>
    <td align="right">    51.80054</td>
    <td align="right">     0.57631</td>
    <td align="right">    12.82780</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95721</td>
    <td align="right">    51.87511</td>
    <td align="right">     0.53037</td>
    <td align="right">    11.76302</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.19548</td>
    <td align="right">    51.70220</td>
    <td align="right">     0.27092</td>
    <td align="right">    10.75168</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.95721</td>
    <td align="right">    50.82811</td>
    <td align="right">     -0.2279</td>
    <td align="right">     7.21096</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42547</td>
    <td align="right">    53.24082</td>
    <td align="right">     0.66157</td>
    <td align="right">    15.04692</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01301</td>
    <td align="right">    50.64331</td>
    <td align="right">     0.59077</td>
    <td align="right">    13.36637</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11919</td>
    <td align="right">    50.18190</td>
    <td align="right">     0.63268</td>
    <td align="right">    14.59947</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11534</td>
    <td align="right">    50.68130</td>
    <td align="right">     0.65029</td>
    <td align="right">    15.15413</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29596</td>
    <td align="right">    50.76319</td>
    <td align="right">     0.70442</td>
    <td align="right">    16.75574</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22718</td>
    <td align="right">    51.58245</td>
    <td align="right">     -0.1277</td>
    <td align="right">     8.16461</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22529</td>
    <td align="right">    51.52668</td>
    <td align="right">     -0.1114</td>
    <td align="right">     7.57542</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11877</td>
    <td align="right">    51.10578</td>
    <td align="right">     -0.1986</td>
    <td align="right">     8.21722</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01014</td>
    <td align="right">    52.91384</td>
    <td align="right">     -0.2188</td>
    <td align="right">     8.47308</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09292</td>
    <td align="right">    51.49457</td>
    <td align="right">     -0.1975</td>
    <td align="right">     8.62748</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03517</td>
    <td align="right">    52.20882</td>
    <td align="right">     0.59973</td>
    <td align="right">    14.09144</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.03150</td>
    <td align="right">    51.42226</td>
    <td align="right">     0.59385</td>
    <td align="right">    13.61367</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92375</td>
    <td align="right">    51.30785</td>
    <td align="right">     0.56320</td>
    <td align="right">    12.90263</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.10013</td>
    <td align="right">    51.33156</td>
    <td align="right">     0.28671</td>
    <td align="right">    11.76610</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.92375</td>
    <td align="right">    50.18190</td>
    <td align="right">     -0.2188</td>
    <td align="right">     7.57542</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29596</td>
    <td align="right">    52.91384</td>
    <td align="right">     0.70442</td>
    <td align="right">    16.75574</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.37764</td>
    <td align="right">    49.66998</td>
    <td align="right">     0.69029</td>
    <td align="right">    16.34645</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.33810</td>
    <td align="right">    49.73073</td>
    <td align="right">     0.68163</td>
    <td align="right">    15.99550</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22976</td>
    <td align="right">    50.90705</td>
    <td align="right">     0.64281</td>
    <td align="right">    14.60542</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33550</td>
    <td align="right">    51.50568</td>
    <td align="right">     0.66061</td>
    <td align="right">    15.01965</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32084</td>
    <td align="right">    52.17860</td>
    <td align="right">     -0.1583</td>
    <td align="right">     7.27202</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32494</td>
    <td align="right">    52.11069</td>
    <td align="right">     -0.1504</td>
    <td align="right">     7.12726</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25072</td>
    <td align="right">    51.34633</td>
    <td align="right">     -0.2114</td>
    <td align="right">     7.70164</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13009</td>
    <td align="right">    53.44194</td>
    <td align="right">     -0.2418</td>
    <td align="right">     7.71541</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21412</td>
    <td align="right">    51.80063</td>
    <td align="right">     -0.2087</td>
    <td align="right">     7.68083</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.27567</td>
    <td align="right">    51.93607</td>
    <td align="right">     0.63903</td>
    <td align="right">    14.90350</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.34305</td>
    <td align="right">    50.64817</td>
    <td align="right">     0.66961</td>
    <td align="right">    15.66825</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33067</td>
    <td align="right">    50.16838</td>
    <td align="right">     0.67486</td>
    <td align="right">    16.07953</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.28838</td>
    <td align="right">    51.30344</td>
    <td align="right">     0.30369</td>
    <td align="right">    12.13905</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.13009</td>
    <td align="right">    49.66998</td>
    <td align="right">     -0.2418</td>
    <td align="right">     7.12726</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37764</td>
    <td align="right">    53.44194</td>
    <td align="right">     0.69029</td>
    <td align="right">    16.34645</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.62087</td>
    <td align="right">    51.63008</td>
    <td align="right">     0.51429</td>
    <td align="right">    12.40678</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.70542</td>
    <td align="right">    51.24324</td>
    <td align="right">     0.54905</td>
    <td align="right">    13.15117</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81499</td>
    <td align="right">    51.41220</td>
    <td align="right">     0.59090</td>
    <td align="right">    14.09635</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99656</td>
    <td align="right">    51.48167</td>
    <td align="right">     0.63993</td>
    <td align="right">    15.22858</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92791</td>
    <td align="right">    52.22043</td>
    <td align="right">     -0.2201</td>
    <td align="right">     9.27719</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97717</td>
    <td align="right">    52.10919</td>
    <td align="right">     -0.1907</td>
    <td align="right">     8.88825</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.79278</td>
    <td align="right">    51.87108</td>
    <td align="right">     -0.2941</td>
    <td align="right">     9.91685</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71058</td>
    <td align="right">    53.62144</td>
    <td align="right">     -0.3112</td>
    <td align="right">    10.24304</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73851</td>
    <td align="right">    52.34066</td>
    <td align="right">     -0.3047</td>
    <td align="right">    10.24558</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.67051</td>
    <td align="right">    52.99473</td>
    <td align="right">     0.52513</td>
    <td align="right">    12.66401</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.65401</td>
    <td align="right">    52.30679</td>
    <td align="right">     0.51870</td>
    <td align="right">    12.29277</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.49860</td>
    <td align="right">    52.37637</td>
    <td align="right">     0.47976</td>
    <td align="right">    11.71837</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.75919</td>
    <td align="right">    52.14376</td>
    <td align="right">     0.20477</td>
    <td align="right">    11.66193</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.49860</td>
    <td align="right">    51.24324</td>
    <td align="right">     -0.3112</td>
    <td align="right">     8.88825</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99656</td>
    <td align="right">    53.62144</td>
    <td align="right">     0.63993</td>
    <td align="right">    15.22858</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.28102</td>
    <td align="right">    49.54472</td>
    <td align="right">     0.58718</td>
    <td align="right">    12.60468</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.32641</td>
    <td align="right">    49.26693</td>
    <td align="right">     0.60697</td>
    <td align="right">    13.12173</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30941</td>
    <td align="right">    49.83651</td>
    <td align="right">     0.61585</td>
    <td align="right">    13.35067</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40768</td>
    <td align="right">    49.87200</td>
    <td align="right">     0.65139</td>
    <td align="right">    14.40778</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.47598</td>
    <td align="right">    49.76274</td>
    <td align="right">     -0.1148</td>
    <td align="right">     6.58501</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.46422</td>
    <td align="right">    49.18825</td>
    <td align="right">     -0.0871</td>
    <td align="right">     6.45481</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49904</td>
    <td align="right">    48.96503</td>
    <td align="right">     -0.1255</td>
    <td align="right">     6.52150</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35410</td>
    <td align="right">    50.93705</td>
    <td align="right">     -0.1796</td>
    <td align="right">     6.59581</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37455</td>
    <td align="right">    49.93850</td>
    <td align="right">     -0.1901</td>
    <td align="right">     6.60452</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.37857</td>
    <td align="right">    50.42344</td>
    <td align="right">     0.61990</td>
    <td align="right">    13.61727</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.34646</td>
    <td align="right">    49.84273</td>
    <td align="right">     0.60830</td>
    <td align="right">    13.17516</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23939</td>
    <td align="right">    49.92090</td>
    <td align="right">     0.57409</td>
    <td align="right">    12.25717</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.37156</td>
    <td align="right">    49.79861</td>
    <td align="right">     0.29419</td>
    <td align="right">    10.41335</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.23939</td>
    <td align="right">    48.96503</td>
    <td align="right">     -0.1901</td>
    <td align="right">     6.45481</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49904</td>
    <td align="right">    50.93705</td>
    <td align="right">     0.65139</td>
    <td align="right">    14.40778</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20789</td>
    <td align="right">    49.10630</td>
    <td align="right">     0.61906</td>
    <td align="right">    13.61202</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.28883</td>
    <td align="right">    48.68982</td>
    <td align="right">     0.65441</td>
    <td align="right">    14.62120</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27116</td>
    <td align="right">    49.13196</td>
    <td align="right">     0.66503</td>
    <td align="right">    15.00952</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40276</td>
    <td align="right">    49.10076</td>
    <td align="right">     0.70461</td>
    <td align="right">    16.23221</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36802</td>
    <td align="right">    49.53967</td>
    <td align="right">     -0.1105</td>
    <td align="right">     6.94129</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33227</td>
    <td align="right">    49.28243</td>
    <td align="right">     -0.1049</td>
    <td align="right">     6.49598</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30363</td>
    <td align="right">    49.19051</td>
    <td align="right">     -0.1586</td>
    <td align="right">     6.76109</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23816</td>
    <td align="right">    50.64318</td>
    <td align="right">     -0.1641</td>
    <td align="right">     6.93088</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28926</td>
    <td align="right">    49.50236</td>
    <td align="right">     -0.1552</td>
    <td align="right">     7.05138</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.24102</td>
    <td align="right">    50.10543</td>
    <td align="right">     0.62775</td>
    <td align="right">    14.11663</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.22592</td>
    <td align="right">    49.54409</td>
    <td align="right">     0.62170</td>
    <td align="right">    13.75252</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14592</td>
    <td align="right">    49.48655</td>
    <td align="right">     0.59808</td>
    <td align="right">    13.15153</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.27588</td>
    <td align="right">    49.45250</td>
    <td align="right">     0.31318</td>
    <td align="right">    11.18920</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.14592</td>
    <td align="right">    48.68982</td>
    <td align="right">     -0.1641</td>
    <td align="right">     6.49598</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40276</td>
    <td align="right">    50.64318</td>
    <td align="right">     0.70461</td>
    <td align="right">    16.23221</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.86563</td>
    <td align="right">    52.80214</td>
    <td align="right">     0.81979</td>
    <td align="right">    20.21061</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.85682</td>
    <td align="right">    52.72063</td>
    <td align="right">     0.81242</td>
    <td align="right">    19.89383</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60107</td>
    <td align="right">    55.38502</td>
    <td align="right">     0.74423</td>
    <td align="right">    17.35717</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.55129</td>
    <td align="right">    57.51726</td>
    <td align="right">     0.73388</td>
    <td align="right">    16.93993</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.57760</td>
    <td align="right">    60.28866</td>
    <td align="right">     -0.0399</td>
    <td align="right">     6.26824</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.54697</td>
    <td align="right">    60.15952</td>
    <td align="right">     -0.0424</td>
    <td align="right">     6.23828</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50740</td>
    <td align="right">    57.32699</td>
    <td align="right">     -0.0982</td>
    <td align="right">     6.14503</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42524</td>
    <td align="right">    62.29043</td>
    <td align="right">     -0.0930</td>
    <td align="right">     6.17711</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50275</td>
    <td align="right">    59.32998</td>
    <td align="right">     -0.0750</td>
    <td align="right">     6.19512</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.59262</td>
    <td align="right">    59.27752</td>
    <td align="right">     0.75805</td>
    <td align="right">    17.87484</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.74046</td>
    <td align="right">    56.30469</td>
    <td align="right">     0.79749</td>
    <td align="right">    19.28743</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.80164</td>
    <td align="right">    53.31621</td>
    <td align="right">     0.80348</td>
    <td align="right">    19.70440</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.62884</td>
    <td align="right">    57.26799</td>
    <td align="right">     0.42308</td>
    <td align="right">    13.46542</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.42524</td>
    <td align="right">    52.72063</td>
    <td align="right">     -0.0982</td>
    <td align="right">     6.14503</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.86563</td>
    <td align="right">    62.29043</td>
    <td align="right">     0.81979</td>
    <td align="right">    20.21061</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04853</td>
    <td align="right">    49.54363</td>
    <td align="right">     0.58640</td>
    <td align="right">    13.08133</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11742</td>
    <td align="right">    49.18085</td>
    <td align="right">     0.61677</td>
    <td align="right">    13.79183</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17237</td>
    <td align="right">    49.43042</td>
    <td align="right">     0.64445</td>
    <td align="right">    14.56307</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28362</td>
    <td align="right">    49.45907</td>
    <td align="right">     0.67528</td>
    <td align="right">    15.40999</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.24428</td>
    <td align="right">    49.87045</td>
    <td align="right">     -0.1550</td>
    <td align="right">     7.13149</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24161</td>
    <td align="right">    49.57596</td>
    <td align="right">     -0.1404</td>
    <td align="right">     6.87250</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18539</td>
    <td align="right">    49.52870</td>
    <td align="right">     -0.1973</td>
    <td align="right">     7.22281</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12986</td>
    <td align="right">    50.98952</td>
    <td align="right">     -0.2041</td>
    <td align="right">     7.41624</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13745</td>
    <td align="right">    49.94392</td>
    <td align="right">     -0.2074</td>
    <td align="right">     7.44172</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09524</td>
    <td align="right">    50.47416</td>
    <td align="right">     0.59575</td>
    <td align="right">    13.34130</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.05821</td>
    <td align="right">    49.98584</td>
    <td align="right">     0.58626</td>
    <td align="right">    12.96210</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95626</td>
    <td align="right">    50.00701</td>
    <td align="right">     0.55911</td>
    <td align="right">    12.41078</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.13930</td>
    <td align="right">    49.84007</td>
    <td align="right">     0.27677</td>
    <td align="right">    10.94296</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.95626</td>
    <td align="right">    49.18085</td>
    <td align="right">     -0.2074</td>
    <td align="right">     6.87250</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28362</td>
    <td align="right">    50.98952</td>
    <td align="right">     0.67528</td>
    <td align="right">    15.40999</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10379</td>
    <td align="right">    50.64667</td>
    <td align="right">     0.55004</td>
    <td align="right">    11.85148</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.17858</td>
    <td align="right">    50.35950</td>
    <td align="right">     0.57578</td>
    <td align="right">    12.50409</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19615</td>
    <td align="right">    50.98765</td>
    <td align="right">     0.59304</td>
    <td align="right">    12.90939</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39104</td>
    <td align="right">    51.77733</td>
    <td align="right">     0.65279</td>
    <td align="right">    14.60755</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.77070</td>
    <td align="right">    53.34962</td>
    <td align="right">     -0.0207</td>
    <td align="right">     7.36228</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    25.00379</td>
    <td align="right">    53.11403</td>
    <td align="right">     0.07791</td>
    <td align="right">     8.41920</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36334</td>
    <td align="right">    50.44883</td>
    <td align="right">     -0.1799</td>
    <td align="right">     7.15115</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40862</td>
    <td align="right">    54.16981</td>
    <td align="right">     -0.1640</td>
    <td align="right">     7.36471</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28577</td>
    <td align="right">    52.50311</td>
    <td align="right">     -0.2190</td>
    <td align="right">     7.30684</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22134</td>
    <td align="right">    52.24561</td>
    <td align="right">     0.58907</td>
    <td align="right">    13.07222</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.17910</td>
    <td align="right">    51.20100</td>
    <td align="right">     0.57219</td>
    <td align="right">    12.46332</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03344</td>
    <td align="right">    51.27528</td>
    <td align="right">     0.53062</td>
    <td align="right">    11.44168</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.34622</td>
    <td align="right">    51.85637</td>
    <td align="right">     0.29386</td>
    <td align="right">    10.51474</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.03344</td>
    <td align="right">    50.35950</td>
    <td align="right">     -0.2190</td>
    <td align="right">     7.15115</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    25.00379</td>
    <td align="right">    54.16981</td>
    <td align="right">     0.65279</td>
    <td align="right">    14.60755</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.85908</td>
    <td align="right">    50.73811</td>
    <td align="right">     0.53544</td>
    <td align="right">    12.07214</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.98836</td>
    <td align="right">    50.28515</td>
    <td align="right">     0.57899</td>
    <td align="right">    13.19631</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.98667</td>
    <td align="right">    50.94468</td>
    <td align="right">     0.59225</td>
    <td align="right">    13.68046</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.18954</td>
    <td align="right">    51.68688</td>
    <td align="right">     0.65249</td>
    <td align="right">    15.34788</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.20106</td>
    <td align="right">    53.89507</td>
    <td align="right">     -0.1614</td>
    <td align="right">     8.64131</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.25064</td>
    <td align="right">    54.34706</td>
    <td align="right">     -0.1273</td>
    <td align="right">     8.11255</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.96942</td>
    <td align="right">    51.25439</td>
    <td align="right">     -0.2818</td>
    <td align="right">     9.08326</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.92816</td>
    <td align="right">    54.61389</td>
    <td align="right">     -0.2684</td>
    <td align="right">     9.37576</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.95801</td>
    <td align="right">    52.55057</td>
    <td align="right">     -0.2705</td>
    <td align="right">     9.44908</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.86332</td>
    <td align="right">    52.58846</td>
    <td align="right">     0.54275</td>
    <td align="right">    12.75865</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.88344</td>
    <td align="right">    51.44834</td>
    <td align="right">     0.53973</td>
    <td align="right">    12.35135</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.75124</td>
    <td align="right">    51.41436</td>
    <td align="right">     0.50657</td>
    <td align="right">    11.63075</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.98517</td>
    <td align="right">    52.16459</td>
    <td align="right">     0.23390</td>
    <td align="right">    11.28964</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.75124</td>
    <td align="right">    50.28515</td>
    <td align="right">     -0.2818</td>
    <td align="right">     8.11255</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.25064</td>
    <td align="right">    54.61389</td>
    <td align="right">     0.65249</td>
    <td align="right">    15.34788</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.53669</td>
    <td align="right">    48.84949</td>
    <td align="right">     0.70596</td>
    <td align="right">    16.60090</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.48650</td>
    <td align="right">    49.00005</td>
    <td align="right">     0.69256</td>
    <td align="right">    16.08063</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29252</td>
    <td align="right">    50.48076</td>
    <td align="right">     0.63420</td>
    <td align="right">    14.14560</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39566</td>
    <td align="right">    51.79868</td>
    <td align="right">     0.65260</td>
    <td align="right">    14.60971</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.64035</td>
    <td align="right">    53.94352</td>
    <td align="right">     -0.0793</td>
    <td align="right">     7.02209</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.71178</td>
    <td align="right">    54.38352</td>
    <td align="right">     -0.0485</td>
    <td align="right">     7.15247</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28398</td>
    <td align="right">    50.91544</td>
    <td align="right">     -0.2292</td>
    <td align="right">     7.34302</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36036</td>
    <td align="right">    54.44043</td>
    <td align="right">     -0.1877</td>
    <td align="right">     7.35729</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35082</td>
    <td align="right">    52.25208</td>
    <td align="right">     -0.1908</td>
    <td align="right">     7.24609</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.37465</td>
    <td align="right">    51.49653</td>
    <td align="right">     0.64394</td>
    <td align="right">    14.80696</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.45548</td>
    <td align="right">    49.88708</td>
    <td align="right">     0.67554</td>
    <td align="right">    15.63035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49216</td>
    <td align="right">    49.30832</td>
    <td align="right">     0.69189</td>
    <td align="right">    16.35218</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.44806</td>
    <td align="right">    51.42140</td>
    <td align="right">     0.32668</td>
    <td align="right">    11.98965</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.28398</td>
    <td align="right">    48.84949</td>
    <td align="right">     -0.2292</td>
    <td align="right">     7.02209</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.71178</td>
    <td align="right">    54.44043</td>
    <td align="right">     0.70596</td>
    <td align="right">    16.60090</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.59543</td>
    <td align="right">    51.21903</td>
    <td align="right">     0.49514</td>
    <td align="right">    11.63589</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67684</td>
    <td align="right">    50.89716</td>
    <td align="right">     0.52686</td>
    <td align="right">    12.26112</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77875</td>
    <td align="right">    51.14597</td>
    <td align="right">     0.56436</td>
    <td align="right">    13.17258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95825</td>
    <td align="right">    51.89561</td>
    <td align="right">     0.61461</td>
    <td align="right">    14.43379</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98977</td>
    <td align="right">    54.53572</td>
    <td align="right">     -0.2074</td>
    <td align="right">     9.18966</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09881</td>
    <td align="right">    54.98081</td>
    <td align="right">     -0.1567</td>
    <td align="right">     9.13590</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.73908</td>
    <td align="right">    51.56129</td>
    <td align="right">     -0.3336</td>
    <td align="right">     9.89945</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75549</td>
    <td align="right">    54.98678</td>
    <td align="right">     -0.3047</td>
    <td align="right">    10.17614</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71154</td>
    <td align="right">    53.09585</td>
    <td align="right">     -0.3291</td>
    <td align="right">    10.23435</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.62521</td>
    <td align="right">    52.83248</td>
    <td align="right">     0.50345</td>
    <td align="right">    11.89776</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.62347</td>
    <td align="right">    51.83633</td>
    <td align="right">     0.49769</td>
    <td align="right">    11.56144</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.46796</td>
    <td align="right">    51.93215</td>
    <td align="right">     0.46050</td>
    <td align="right">    10.95535</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.75233</td>
    <td align="right">    52.59517</td>
    <td align="right">     0.19111</td>
    <td align="right">    11.20038</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.46796</td>
    <td align="right">    50.89716</td>
    <td align="right">     -0.3336</td>
    <td align="right">     9.13590</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09881</td>
    <td align="right">    54.98678</td>
    <td align="right">     0.61461</td>
    <td align="right">    14.43379</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141299E+12</td>
    <td align="right">0.373463E+11</td>
    <td align="right">      458.17</td>
    <td align="right">0.905512E+11</td>
    <td align="right">0.507482E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   175641.91</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">   108861.58</td>
    <td align="right">03-JAN-05:02</td>
    <td align="right">    85440.34</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">    41660.42</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134759E+12</td>
    <td align="right">0.361162E+11</td>
    <td align="right">      419.36</td>
    <td align="right">0.865044E+11</td>
    <td align="right">0.482548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   174335.38</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">   116044.89</td>
    <td align="right">23-FEB-05:02</td>
    <td align="right">    81598.92</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">    41672.08</td>
    <td align="right">16-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165218E+12</td>
    <td align="right">0.447706E+11</td>
    <td align="right">      481.26</td>
    <td align="right">0.103329E+12</td>
    <td align="right">0.618895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   177433.50</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">   103330.90</td>
    <td align="right">03-MAR-05:02</td>
    <td align="right">    87727.33</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">    43525.11</td>
    <td align="right">28-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175645E+12</td>
    <td align="right">0.472300E+11</td>
    <td align="right">      457.32</td>
    <td align="right">0.991767E+11</td>
    <td align="right">0.764680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   177809.55</td>
    <td align="right">01-APR-04:04</td>
    <td align="right">   101414.09</td>
    <td align="right">28-APR-04:03</td>
    <td align="right">    91940.45</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">    43641.34</td>
    <td align="right">11-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202914E+12</td>
    <td align="right">0.540090E+11</td>
    <td align="right">      484.85</td>
    <td align="right">0.105292E+12</td>
    <td align="right">0.976223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:21</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   178339.81</td>
    <td align="right">23-MAY-04:01</td>
    <td align="right">   102342.18</td>
    <td align="right">11-MAY-04:02</td>
    <td align="right">   101339.99</td>
    <td align="right">20-MAY-04:01</td>
    <td align="right">    50159.45</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.205148E+12</td>
    <td align="right">0.547516E+11</td>
    <td align="right">      477.22</td>
    <td align="right">0.107139E+12</td>
    <td align="right">0.980095E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   178339.81</td>
    <td align="right">07-JUN-04:01</td>
    <td align="right">   104432.77</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">   102852.21</td>
    <td align="right">10-JUN-04:14</td>
    <td align="right">    49994.55</td>
    <td align="right">15-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160247E+12</td>
    <td align="right">0.415859E+11</td>
    <td align="right">      457.88</td>
    <td align="right">0.906900E+11</td>
    <td align="right">0.695568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   173135.08</td>
    <td align="right">28-JUL-04:01</td>
    <td align="right">   111509.03</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">    79888.57</td>
    <td align="right">22-JUL-04:04</td>
    <td align="right">    42279.44</td>
    <td align="right">01-JUL-04:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.191084E+12</td>
    <td align="right">0.494040E+11</td>
    <td align="right">      472.70</td>
    <td align="right">0.969725E+11</td>
    <td align="right">0.941115E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   179247.29</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">   105781.32</td>
    <td align="right">16-AUG-04:02</td>
    <td align="right">    99110.69</td>
    <td align="right">07-AUG-04:01</td>
    <td align="right">    45369.32</td>
    <td align="right">15-AUG-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173316E+12</td>
    <td align="right">0.448566E+11</td>
    <td align="right">      449.47</td>
    <td align="right">0.897934E+11</td>
    <td align="right">0.835222E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   176713.59</td>
    <td align="right">25-SEP-04:01</td>
    <td align="right">   107574.41</td>
    <td align="right">12-SEP-04:02</td>
    <td align="right">    87584.25</td>
    <td align="right">02-SEP-04:04</td>
    <td align="right">    43131.40</td>
    <td align="right">06-SEP-12:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167101E+12</td>
    <td align="right">0.427148E+11</td>
    <td align="right">      450.56</td>
    <td align="right">0.872412E+11</td>
    <td align="right">0.798602E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   178970.27</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">   107166.82</td>
    <td align="right">11-OCT-04:02</td>
    <td align="right">    95917.95</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">    42689.40</td>
    <td align="right">05-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154827E+12</td>
    <td align="right">0.399691E+11</td>
    <td align="right">      440.15</td>
    <td align="right">0.869877E+11</td>
    <td align="right">0.678389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   174676.15</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">   106474.72</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">    80082.19</td>
    <td align="right">13-NOV-05:01</td>
    <td align="right">    42233.38</td>
    <td align="right">03-NOV-04:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141127E+12</td>
    <td align="right">0.367303E+11</td>
    <td align="right">      453.73</td>
    <td align="right">0.860050E+11</td>
    <td align="right">0.551217E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   173163.97</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">   103240.69</td>
    <td align="right">26-DEC-05:02</td>
    <td align="right">    81318.06</td>
    <td align="right">11-DEC-05:04</td>
    <td align="right">    41262.47</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201269E+13</td>
    <td align="right">0.529484E+12</td>
    <td align="right">     5502.68</td>
    <td align="right">0.112968E+13</td>
    <td align="right">0.883004E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134759E+12</td>
    <td align="right">0.361162E+11</td>
    <td align="right">      419.36</td>
    <td align="right">0.860050E+11</td>
    <td align="right">0.482548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   173135.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101414.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79888.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41262.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205148E+12</td>
    <td align="right">0.547516E+11</td>
    <td align="right">      484.85</td>
    <td align="right">0.107139E+12</td>
    <td align="right">0.980095E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   179247.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116044.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">   102852.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50159.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140252E+12</td>
    <td align="right">0.360826E+11</td>
    <td align="right">      452.82</td>
    <td align="right">0.766246E+11</td>
    <td align="right">0.636272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-05:41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   141019.12</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">    83708.72</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">    82095.99</td>
    <td align="right">09-JAN-05:05</td>
    <td align="right">    35059.53</td>
    <td align="right">04-JAN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135773E+12</td>
    <td align="right">0.354178E+11</td>
    <td align="right">      416.16</td>
    <td align="right">0.746918E+11</td>
    <td align="right">0.610809E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   139423.21</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">    88701.87</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">    75467.71</td>
    <td align="right">06-FEB-05:04</td>
    <td align="right">    38743.43</td>
    <td align="right">28-FEB-14:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167605E+12</td>
    <td align="right">0.440323E+11</td>
    <td align="right">      478.46</td>
    <td align="right">0.900990E+11</td>
    <td align="right">0.775059E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   140548.28</td>
    <td align="right">25-MAR-04:12</td>
    <td align="right">    94160.38</td>
    <td align="right">20-MAR-15:00</td>
    <td align="right">    82808.86</td>
    <td align="right">25-MAR-04:05</td>
    <td align="right">    38819.00</td>
    <td align="right">21-MAR-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183299E+12</td>
    <td align="right">0.480321E+11</td>
    <td align="right">      452.93</td>
    <td align="right">0.878668E+11</td>
    <td align="right">0.954327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   140667.20</td>
    <td align="right">24-APR-04:05</td>
    <td align="right">    88743.99</td>
    <td align="right">27-APR-14:50</td>
    <td align="right">    84192.61</td>
    <td align="right">10-APR-17:08</td>
    <td align="right">    38769.31</td>
    <td align="right">02-APR-14:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209619E+12</td>
    <td align="right">0.546642E+11</td>
    <td align="right">      478.04</td>
    <td align="right">0.931640E+11</td>
    <td align="right">0.116455E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   140952.97</td>
    <td align="right">09-MAY-04:12</td>
    <td align="right">    90604.59</td>
    <td align="right">05-MAY-12:00</td>
    <td align="right">    96620.77</td>
    <td align="right">28-MAY-21:01</td>
    <td align="right">    40277.57</td>
    <td align="right">05-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208901E+12</td>
    <td align="right">0.544894E+11</td>
    <td align="right">      470.89</td>
    <td align="right">0.935742E+11</td>
    <td align="right">0.115327E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   140993.93</td>
    <td align="right">26-JUN-04:03</td>
    <td align="right">    83098.34</td>
    <td align="right">23-JUN-16:00</td>
    <td align="right">    93206.75</td>
    <td align="right">10-JUN-04:30</td>
    <td align="right">    39500.53</td>
    <td align="right">12-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164822E+12</td>
    <td align="right">0.415997E+11</td>
    <td align="right">      453.53</td>
    <td align="right">0.761183E+11</td>
    <td align="right">0.887037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   140781.12</td>
    <td align="right">21-JUL-04:05</td>
    <td align="right">    82067.80</td>
    <td align="right">26-JUL-15:00</td>
    <td align="right">    81186.78</td>
    <td align="right">21-JUL-04:05</td>
    <td align="right">    37383.37</td>
    <td align="right">28-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197518E+12</td>
    <td align="right">0.500667E+11</td>
    <td align="right">      469.25</td>
    <td align="right">0.825198E+11</td>
    <td align="right">0.114998E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   140952.97</td>
    <td align="right">21-AUG-04:12</td>
    <td align="right">    79182.99</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">    91791.45</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">    38068.82</td>
    <td align="right">10-AUG-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181368E+12</td>
    <td align="right">0.460140E+11</td>
    <td align="right">      444.58</td>
    <td align="right">0.770844E+11</td>
    <td align="right">0.104284E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   140730.48</td>
    <td align="right">21-SEP-04:04</td>
    <td align="right">    83152.70</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">    84979.89</td>
    <td align="right">02-SEP-04:06</td>
    <td align="right">    38066.34</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175177E+12</td>
    <td align="right">0.438180E+11</td>
    <td align="right">      448.23</td>
    <td align="right">0.735335E+11</td>
    <td align="right">0.101644E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   141060.41</td>
    <td align="right">23-OCT-04:01</td>
    <td align="right">    82351.97</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">    84399.78</td>
    <td align="right">30-OCT-04:07</td>
    <td align="right">    37370.46</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158448E+12</td>
    <td align="right">0.398795E+11</td>
    <td align="right">      434.44</td>
    <td align="right">0.726849E+11</td>
    <td align="right">0.857633E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   140667.20</td>
    <td align="right">13-NOV-05:04</td>
    <td align="right">    81204.46</td>
    <td align="right">13-NOV-14:00</td>
    <td align="right">    82170.42</td>
    <td align="right">13-NOV-05:07</td>
    <td align="right">    36685.88</td>
    <td align="right">13-NOV-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141174E+12</td>
    <td align="right">0.358795E+11</td>
    <td align="right">      446.64</td>
    <td align="right">0.718907E+11</td>
    <td align="right">0.692835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   140653.36</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">    79345.99</td>
    <td align="right">08-DEC-14:30</td>
    <td align="right">    80315.16</td>
    <td align="right">11-DEC-05:05</td>
    <td align="right">    35369.30</td>
    <td align="right">11-DEC-13:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206396E+13</td>
    <td align="right">0.529976E+12</td>
    <td align="right">     5445.98</td>
    <td align="right">0.969852E+12</td>
    <td align="right">0.109410E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135773E+12</td>
    <td align="right">0.354178E+11</td>
    <td align="right">      416.16</td>
    <td align="right">0.718907E+11</td>
    <td align="right">0.610809E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   139423.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79182.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75467.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35059.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209619E+12</td>
    <td align="right">0.546642E+11</td>
    <td align="right">      478.46</td>
    <td align="right">0.935742E+11</td>
    <td align="right">0.116455E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   141060.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94160.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96620.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40277.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136999E+12</td>
    <td align="right">0.357081E+11</td>
    <td align="right">      453.93</td>
    <td align="right">0.815051E+11</td>
    <td align="right">0.554941E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   174407.13</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">    96601.07</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">    99662.51</td>
    <td align="right">09-JAN-05:04</td>
    <td align="right">    40954.94</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133505E+12</td>
    <td align="right">0.352859E+11</td>
    <td align="right">      418.67</td>
    <td align="right">0.799975E+11</td>
    <td align="right">0.535073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   171665.30</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">   104303.83</td>
    <td align="right">21-FEB-14:30</td>
    <td align="right">    93271.12</td>
    <td align="right">06-FEB-05:03</td>
    <td align="right">    43080.65</td>
    <td align="right">13-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165600E+12</td>
    <td align="right">0.440979E+11</td>
    <td align="right">      481.82</td>
    <td align="right">0.970607E+11</td>
    <td align="right">0.685395E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   174044.17</td>
    <td align="right">25-MAR-04:01</td>
    <td align="right">   111640.18</td>
    <td align="right">19-MAR-13:52</td>
    <td align="right">   101056.97</td>
    <td align="right">25-MAR-04:04</td>
    <td align="right">    44712.26</td>
    <td align="right">19-MAR-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180396E+12</td>
    <td align="right">0.477212E+11</td>
    <td align="right">      459.23</td>
    <td align="right">0.943856E+11</td>
    <td align="right">0.860108E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   174229.27</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">   107582.10</td>
    <td align="right">02-APR-14:41</td>
    <td align="right">   102577.07</td>
    <td align="right">01-APR-04:05</td>
    <td align="right">    48019.36</td>
    <td align="right">02-APR-14:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207446E+12</td>
    <td align="right">0.544751E+11</td>
    <td align="right">      484.38</td>
    <td align="right">0.983559E+11</td>
    <td align="right">0.109090E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:21</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   174570.38</td>
    <td align="right">09-MAY-04:01</td>
    <td align="right">   114252.14</td>
    <td align="right">05-MAY-14:20</td>
    <td align="right">   115481.16</td>
    <td align="right">22-MAY-04:01</td>
    <td align="right">    49406.21</td>
    <td align="right">05-MAY-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208129E+12</td>
    <td align="right">0.547311E+11</td>
    <td align="right">      472.02</td>
    <td align="right">0.100206E+12</td>
    <td align="right">0.107923E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   174119.37</td>
    <td align="right">05-JUN-04:01</td>
    <td align="right">   113276.98</td>
    <td align="right">18-JUN-13:41</td>
    <td align="right">   111730.88</td>
    <td align="right">10-JUN-04:01</td>
    <td align="right">    48936.24</td>
    <td align="right">13-JUN-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.159963E+12</td>
    <td align="right">0.407778E+11</td>
    <td align="right">      460.52</td>
    <td align="right">0.817883E+11</td>
    <td align="right">0.781749E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   173585.39</td>
    <td align="right">21-JUL-04:04</td>
    <td align="right">    96743.34</td>
    <td align="right">11-JUL-04:01</td>
    <td align="right">    96003.38</td>
    <td align="right">21-JUL-04:04</td>
    <td align="right">    41602.11</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.191139E+12</td>
    <td align="right">0.486944E+11</td>
    <td align="right">      471.73</td>
    <td align="right">0.863979E+11</td>
    <td align="right">0.104741E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   174570.38</td>
    <td align="right">21-AUG-04:03</td>
    <td align="right">    98232.86</td>
    <td align="right">27-AUG-14:32</td>
    <td align="right">   115295.58</td>
    <td align="right">21-AUG-04:01</td>
    <td align="right">    47151.74</td>
    <td align="right">13-AUG-14:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175033E+12</td>
    <td align="right">0.446047E+11</td>
    <td align="right">      449.79</td>
    <td align="right">0.812627E+11</td>
    <td align="right">0.937701E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   174156.39</td>
    <td align="right">02-SEP-04:01</td>
    <td align="right">    96959.14</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">   102981.69</td>
    <td align="right">02-SEP-04:04</td>
    <td align="right">    44644.44</td>
    <td align="right">04-SEP-15:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166742E+12</td>
    <td align="right">0.419316E+11</td>
    <td align="right">      452.18</td>
    <td align="right">0.772567E+11</td>
    <td align="right">0.894857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   174716.29</td>
    <td align="right">23-OCT-04:01</td>
    <td align="right">    92484.83</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">   104785.56</td>
    <td align="right">23-OCT-04:01</td>
    <td align="right">    42158.01</td>
    <td align="right">16-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151660E+12</td>
    <td align="right">0.385264E+11</td>
    <td align="right">      436.59</td>
    <td align="right">0.769192E+11</td>
    <td align="right">0.747407E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   174229.27</td>
    <td align="right">13-NOV-05:03</td>
    <td align="right">    93350.40</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">    96506.09</td>
    <td align="right">13-NOV-05:03</td>
    <td align="right">    41491.03</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136597E+12</td>
    <td align="right">0.350850E+11</td>
    <td align="right">      447.61</td>
    <td align="right">0.761597E+11</td>
    <td align="right">0.604376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   172744.30</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    92389.00</td>
    <td align="right">08-DEC-14:30</td>
    <td align="right">    97363.63</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    40716.17</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201321E+13</td>
    <td align="right">0.521639E+12</td>
    <td align="right">     5488.46</td>
    <td align="right">0.103130E+13</td>
    <td align="right">0.981915E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133505E+12</td>
    <td align="right">0.350850E+11</td>
    <td align="right">      418.67</td>
    <td align="right">0.761597E+11</td>
    <td align="right">0.535073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   171665.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92389.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93271.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40716.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.208129E+12</td>
    <td align="right">0.547311E+11</td>
    <td align="right">      484.38</td>
    <td align="right">0.100206E+12</td>
    <td align="right">0.109090E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   174716.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114252.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115481.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49406.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      354.67</td>
    <td align="right">        0.00</td>
    <td align="right">      354.67</td>
    <td align="right">     1299.12</td>
    <td align="right">      306.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">      378.33</td>
    <td align="right">     1465.58</td>
    <td align="right">      233.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.29</td>
    <td align="right">        0.00</td>
    <td align="right">      388.29</td>
    <td align="right">     1597.75</td>
    <td align="right">      162.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.90</td>
    <td align="right">       10.33</td>
    <td align="right">      416.57</td>
    <td align="right">     1771.79</td>
    <td align="right">       77.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      564.77</td>
    <td align="right">       80.81</td>
    <td align="right">      483.97</td>
    <td align="right">     2202.73</td>
    <td align="right">       91.61</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      698.87</td>
    <td align="right">      170.92</td>
    <td align="right">      527.95</td>
    <td align="right">     2628.05</td>
    <td align="right">      107.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      588.09</td>
    <td align="right">       78.76</td>
    <td align="right">      509.33</td>
    <td align="right">     2059.67</td>
    <td align="right">      175.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      479.66</td>
    <td align="right">       31.19</td>
    <td align="right">      448.47</td>
    <td align="right">     1658.90</td>
    <td align="right">      129.31</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      399.02</td>
    <td align="right">        0.38</td>
    <td align="right">      398.64</td>
    <td align="right">     1546.45</td>
    <td align="right">      132.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      384.29</td>
    <td align="right">        0.00</td>
    <td align="right">      384.29</td>
    <td align="right">     1316.40</td>
    <td align="right">      177.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.62</td>
    <td align="right">        0.00</td>
    <td align="right">      363.62</td>
    <td align="right">     1301.82</td>
    <td align="right">      208.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">     1250.79</td>
    <td align="right">      331.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      447.89</td>
    <td align="right">       31.13</td>
    <td align="right">      416.76</td>
    <td align="right">     1675.14</td>
    <td align="right">      177.89</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">     1250.79</td>
    <td align="right">       77.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      698.87</td>
    <td align="right">      170.92</td>
    <td align="right">      527.95</td>
    <td align="right">     2628.05</td>
    <td align="right">      331.23</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.83</td>
    <td align="right">      153.56</td>
    <td align="right">      302.27</td>
    <td align="right">     1498.09</td>
    <td align="right">      190.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      515.85</td>
    <td align="right">      188.39</td>
    <td align="right">      327.46</td>
    <td align="right">     1742.98</td>
    <td align="right">      144.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      562.15</td>
    <td align="right">      219.22</td>
    <td align="right">      342.93</td>
    <td align="right">     1924.55</td>
    <td align="right">       97.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      567.75</td>
    <td align="right">      215.72</td>
    <td align="right">      352.03</td>
    <td align="right">     2020.70</td>
    <td align="right">       48.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      488.48</td>
    <td align="right">      147.02</td>
    <td align="right">      341.45</td>
    <td align="right">     1825.85</td>
    <td align="right">       56.15</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      520.74</td>
    <td align="right">      170.97</td>
    <td align="right">      349.78</td>
    <td align="right">     1925.80</td>
    <td align="right">       64.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      444.75</td>
    <td align="right">       99.08</td>
    <td align="right">      345.68</td>
    <td align="right">     1546.44</td>
    <td align="right">      107.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      488.86</td>
    <td align="right">      142.72</td>
    <td align="right">      346.14</td>
    <td align="right">     1613.79</td>
    <td align="right">       80.86</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      458.92</td>
    <td align="right">      123.97</td>
    <td align="right">      334.94</td>
    <td align="right">     1613.31</td>
    <td align="right">       84.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      430.37</td>
    <td align="right">      109.27</td>
    <td align="right">      321.11</td>
    <td align="right">     1383.96</td>
    <td align="right">      113.57</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.12</td>
    <td align="right">      114.91</td>
    <td align="right">      302.20</td>
    <td align="right">     1381.06</td>
    <td align="right">      133.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.44</td>
    <td align="right">      137.23</td>
    <td align="right">      290.21</td>
    <td align="right">     1400.03</td>
    <td align="right">      207.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      481.13</td>
    <td align="right">      151.49</td>
    <td align="right">      329.65</td>
    <td align="right">     1654.80</td>
    <td align="right">      110.86</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      417.12</td>
    <td align="right">       99.08</td>
    <td align="right">      290.21</td>
    <td align="right">     1381.06</td>
    <td align="right">       48.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      567.75</td>
    <td align="right">      219.22</td>
    <td align="right">      352.03</td>
    <td align="right">     2020.70</td>
    <td align="right">      207.66</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      958.68</td>
    <td align="right">      411.42</td>
    <td align="right">      547.26</td>
    <td align="right">     3108.63</td>
    <td align="right">      324.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      836.88</td>
    <td align="right">      299.48</td>
    <td align="right">      537.40</td>
    <td align="right">     2870.37</td>
    <td align="right">      242.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      577.15</td>
    <td align="right">      106.07</td>
    <td align="right">      471.08</td>
    <td align="right">     2122.67</td>
    <td align="right">      160.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.91</td>
    <td align="right">        0.39</td>
    <td align="right">      405.52</td>
    <td align="right">     1727.06</td>
    <td align="right">       74.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.98</td>
    <td align="right">        0.00</td>
    <td align="right">      405.98</td>
    <td align="right">     1767.27</td>
    <td align="right">       87.64</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      404.52</td>
    <td align="right">        0.00</td>
    <td align="right">      404.52</td>
    <td align="right">     1758.89</td>
    <td align="right">       98.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      416.71</td>
    <td align="right">        0.00</td>
    <td align="right">      416.71</td>
    <td align="right">     1557.59</td>
    <td align="right">      170.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.16</td>
    <td align="right">        1.11</td>
    <td align="right">      405.05</td>
    <td align="right">     1456.78</td>
    <td align="right">      124.93</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      456.19</td>
    <td align="right">       21.75</td>
    <td align="right">      434.44</td>
    <td align="right">     1697.71</td>
    <td align="right">      136.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      609.04</td>
    <td align="right">      115.15</td>
    <td align="right">      493.88</td>
    <td align="right">     1941.61</td>
    <td align="right">      192.16</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      782.87</td>
    <td align="right">      251.94</td>
    <td align="right">      530.94</td>
    <td align="right">     2559.36</td>
    <td align="right">      229.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      950.54</td>
    <td align="right">      411.30</td>
    <td align="right">      539.24</td>
    <td align="right">     3061.94</td>
    <td align="right">      354.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      599.92</td>
    <td align="right">      134.26</td>
    <td align="right">      465.66</td>
    <td align="right">     2131.98</td>
    <td align="right">      183.19</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      404.52</td>
    <td align="right">        0.00</td>
    <td align="right">      404.52</td>
    <td align="right">     1456.78</td>
    <td align="right">       74.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      958.68</td>
    <td align="right">      411.42</td>
    <td align="right">      547.26</td>
    <td align="right">     3108.63</td>
    <td align="right">      354.61</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      461.52</td>
    <td align="right">      162.00</td>
    <td align="right">      299.52</td>
    <td align="right">     1576.45</td>
    <td align="right">      205.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      506.64</td>
    <td align="right">      178.82</td>
    <td align="right">      327.82</td>
    <td align="right">     1769.29</td>
    <td align="right">      153.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      567.00</td>
    <td align="right">      222.92</td>
    <td align="right">      344.08</td>
    <td align="right">     2000.57</td>
    <td align="right">      112.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      569.49</td>
    <td align="right">      216.87</td>
    <td align="right">      352.63</td>
    <td align="right">     2024.09</td>
    <td align="right">       55.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      485.19</td>
    <td align="right">      142.95</td>
    <td align="right">      342.24</td>
    <td align="right">     1798.41</td>
    <td align="right">       54.51</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      525.94</td>
    <td align="right">      180.60</td>
    <td align="right">      345.34</td>
    <td align="right">     1903.38</td>
    <td align="right">       64.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.41</td>
    <td align="right">      105.09</td>
    <td align="right">      343.33</td>
    <td align="right">     1559.76</td>
    <td align="right">      106.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      487.12</td>
    <td align="right">      143.32</td>
    <td align="right">      343.80</td>
    <td align="right">     1578.52</td>
    <td align="right">       80.05</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      455.98</td>
    <td align="right">      125.37</td>
    <td align="right">      330.61</td>
    <td align="right">     1588.10</td>
    <td align="right">       84.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      428.57</td>
    <td align="right">      109.64</td>
    <td align="right">      318.92</td>
    <td align="right">     1392.77</td>
    <td align="right">      113.49</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      418.58</td>
    <td align="right">      113.83</td>
    <td align="right">      304.75</td>
    <td align="right">     1405.48</td>
    <td align="right">      134.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.88</td>
    <td align="right">      140.32</td>
    <td align="right">      288.56</td>
    <td align="right">     1461.41</td>
    <td align="right">      217.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      481.63</td>
    <td align="right">      153.21</td>
    <td align="right">      328.42</td>
    <td align="right">     1670.07</td>
    <td align="right">      115.28</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      418.58</td>
    <td align="right">      105.09</td>
    <td align="right">      288.56</td>
    <td align="right">     1392.77</td>
    <td align="right">       54.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      569.49</td>
    <td align="right">      222.92</td>
    <td align="right">      352.63</td>
    <td align="right">     2024.09</td>
    <td align="right">      217.87</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.22</td>
    <td align="right">        0.00</td>
    <td align="right">      118.22</td>
    <td align="right">      435.46</td>
    <td align="right">      115.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.11</td>
    <td align="right">        0.00</td>
    <td align="right">      126.11</td>
    <td align="right">      493.05</td>
    <td align="right">       91.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.42</td>
    <td align="right">        0.00</td>
    <td align="right">      129.42</td>
    <td align="right">      538.02</td>
    <td align="right">       63.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      142.29</td>
    <td align="right">        3.44</td>
    <td align="right">      138.85</td>
    <td align="right">      597.16</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.25</td>
    <td align="right">       26.93</td>
    <td align="right">      161.31</td>
    <td align="right">      740.54</td>
    <td align="right">       37.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.94</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.30</td>
    <td align="right">       42.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      196.02</td>
    <td align="right">       26.25</td>
    <td align="right">      169.77</td>
    <td align="right">      693.15</td>
    <td align="right">       71.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.88</td>
    <td align="right">       10.40</td>
    <td align="right">      149.48</td>
    <td align="right">      553.26</td>
    <td align="right">       56.12</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.00</td>
    <td align="right">        0.13</td>
    <td align="right">      132.87</td>
    <td align="right">      517.70</td>
    <td align="right">       54.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.09</td>
    <td align="right">        0.00</td>
    <td align="right">      128.09</td>
    <td align="right">      441.79</td>
    <td align="right">       70.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.20</td>
    <td align="right">        0.00</td>
    <td align="right">      121.20</td>
    <td align="right">      436.67</td>
    <td align="right">       82.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      418.16</td>
    <td align="right">      127.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.29</td>
    <td align="right">       10.38</td>
    <td align="right">      138.91</td>
    <td align="right">      562.58</td>
    <td align="right">       70.38</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      418.16</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      232.94</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.30</td>
    <td align="right">      127.94</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.22</td>
    <td align="right">        0.00</td>
    <td align="right">      118.22</td>
    <td align="right">      435.48</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.11</td>
    <td align="right">        0.00</td>
    <td align="right">      126.11</td>
    <td align="right">      493.07</td>
    <td align="right">       91.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.43</td>
    <td align="right">        0.00</td>
    <td align="right">      129.43</td>
    <td align="right">      538.04</td>
    <td align="right">       63.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      142.30</td>
    <td align="right">        3.44</td>
    <td align="right">      138.86</td>
    <td align="right">      597.19</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.26</td>
    <td align="right">       26.94</td>
    <td align="right">      161.32</td>
    <td align="right">      740.58</td>
    <td align="right">       37.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.95</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.34</td>
    <td align="right">       42.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      196.03</td>
    <td align="right">       26.25</td>
    <td align="right">      169.78</td>
    <td align="right">      693.18</td>
    <td align="right">       71.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.89</td>
    <td align="right">       10.40</td>
    <td align="right">      149.49</td>
    <td align="right">      553.28</td>
    <td align="right">       56.12</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.00</td>
    <td align="right">        0.13</td>
    <td align="right">      132.88</td>
    <td align="right">      517.72</td>
    <td align="right">       54.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.10</td>
    <td align="right">        0.00</td>
    <td align="right">      128.10</td>
    <td align="right">      441.81</td>
    <td align="right">       70.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.21</td>
    <td align="right">        0.00</td>
    <td align="right">      121.21</td>
    <td align="right">      436.69</td>
    <td align="right">       82.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      418.18</td>
    <td align="right">      127.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.30</td>
    <td align="right">       10.38</td>
    <td align="right">      138.92</td>
    <td align="right">      562.61</td>
    <td align="right">       70.39</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      418.18</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      232.95</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.34</td>
    <td align="right">      127.94</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.22</td>
    <td align="right">        0.00</td>
    <td align="right">      118.22</td>
    <td align="right">      435.48</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.11</td>
    <td align="right">        0.00</td>
    <td align="right">      126.11</td>
    <td align="right">      493.07</td>
    <td align="right">       91.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.43</td>
    <td align="right">        0.00</td>
    <td align="right">      129.43</td>
    <td align="right">      538.04</td>
    <td align="right">       63.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      142.30</td>
    <td align="right">        3.44</td>
    <td align="right">      138.86</td>
    <td align="right">      597.19</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.26</td>
    <td align="right">       26.94</td>
    <td align="right">      161.32</td>
    <td align="right">      740.58</td>
    <td align="right">       37.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.95</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.34</td>
    <td align="right">       42.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      196.03</td>
    <td align="right">       26.25</td>
    <td align="right">      169.78</td>
    <td align="right">      693.18</td>
    <td align="right">       71.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.89</td>
    <td align="right">       10.40</td>
    <td align="right">      149.49</td>
    <td align="right">      553.28</td>
    <td align="right">       56.12</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.00</td>
    <td align="right">        0.13</td>
    <td align="right">      132.88</td>
    <td align="right">      517.72</td>
    <td align="right">       54.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.10</td>
    <td align="right">        0.00</td>
    <td align="right">      128.10</td>
    <td align="right">      441.81</td>
    <td align="right">       70.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.21</td>
    <td align="right">        0.00</td>
    <td align="right">      121.21</td>
    <td align="right">      436.69</td>
    <td align="right">       82.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      418.18</td>
    <td align="right">      127.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.30</td>
    <td align="right">       10.38</td>
    <td align="right">      138.92</td>
    <td align="right">      562.61</td>
    <td align="right">       70.39</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      418.18</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      232.95</td>
    <td align="right">       56.97</td>
    <td align="right">      175.98</td>
    <td align="right">      885.34</td>
    <td align="right">      127.94</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      438.48</td>
    <td align="right">      147.71</td>
    <td align="right">      290.77</td>
    <td align="right">     1450.88</td>
    <td align="right">      210.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      496.22</td>
    <td align="right">      181.22</td>
    <td align="right">      315.00</td>
    <td align="right">     1690.62</td>
    <td align="right">      167.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      540.76</td>
    <td align="right">      210.88</td>
    <td align="right">      329.88</td>
    <td align="right">     1874.33</td>
    <td align="right">      118.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      546.14</td>
    <td align="right">      207.51</td>
    <td align="right">      338.63</td>
    <td align="right">     1962.40</td>
    <td align="right">       59.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      469.89</td>
    <td align="right">      141.43</td>
    <td align="right">      328.46</td>
    <td align="right">     1766.45</td>
    <td align="right">       68.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      500.93</td>
    <td align="right">      164.46</td>
    <td align="right">      336.47</td>
    <td align="right">     1864.97</td>
    <td align="right">       74.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      427.83</td>
    <td align="right">       95.31</td>
    <td align="right">      332.52</td>
    <td align="right">     1497.71</td>
    <td align="right">      127.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      470.26</td>
    <td align="right">      137.29</td>
    <td align="right">      332.97</td>
    <td align="right">     1553.46</td>
    <td align="right">      104.80</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      441.46</td>
    <td align="right">      119.26</td>
    <td align="right">      322.20</td>
    <td align="right">     1557.74</td>
    <td align="right">      105.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.00</td>
    <td align="right">      105.11</td>
    <td align="right">      308.89</td>
    <td align="right">     1339.86</td>
    <td align="right">      133.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      401.25</td>
    <td align="right">      110.54</td>
    <td align="right">      290.71</td>
    <td align="right">     1339.24</td>
    <td align="right">      154.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.18</td>
    <td align="right">      132.01</td>
    <td align="right">      279.17</td>
    <td align="right">     1355.42</td>
    <td align="right">      232.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      462.83</td>
    <td align="right">      145.72</td>
    <td align="right">      317.10</td>
    <td align="right">     1602.87</td>
    <td align="right">      129.78</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.25</td>
    <td align="right">       95.31</td>
    <td align="right">      279.17</td>
    <td align="right">     1339.24</td>
    <td align="right">       59.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      546.14</td>
    <td align="right">      210.88</td>
    <td align="right">      338.63</td>
    <td align="right">     1962.40</td>
    <td align="right">      232.75</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.34</td>
    <td align="right">        5.84</td>
    <td align="right">       11.50</td>
    <td align="right">       57.37</td>
    <td align="right">        8.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.62</td>
    <td align="right">        7.17</td>
    <td align="right">       12.45</td>
    <td align="right">       66.85</td>
    <td align="right">        6.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.38</td>
    <td align="right">        8.34</td>
    <td align="right">       13.04</td>
    <td align="right">       74.11</td>
    <td align="right">        4.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.59</td>
    <td align="right">        8.20</td>
    <td align="right">       13.39</td>
    <td align="right">       77.59</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.58</td>
    <td align="right">        5.59</td>
    <td align="right">       12.99</td>
    <td align="right">       69.84</td>
    <td align="right">        2.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.81</td>
    <td align="right">        6.50</td>
    <td align="right">       13.30</td>
    <td align="right">       73.74</td>
    <td align="right">        2.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.92</td>
    <td align="right">        3.77</td>
    <td align="right">       13.15</td>
    <td align="right">       59.22</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.59</td>
    <td align="right">        5.43</td>
    <td align="right">       13.17</td>
    <td align="right">       61.42</td>
    <td align="right">        4.14</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.45</td>
    <td align="right">        4.72</td>
    <td align="right">       12.74</td>
    <td align="right">       61.59</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.37</td>
    <td align="right">        4.16</td>
    <td align="right">       12.21</td>
    <td align="right">       52.98</td>
    <td align="right">        5.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.86</td>
    <td align="right">        4.37</td>
    <td align="right">       11.49</td>
    <td align="right">       52.95</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.26</td>
    <td align="right">        5.22</td>
    <td align="right">       11.04</td>
    <td align="right">       53.59</td>
    <td align="right">        9.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.30</td>
    <td align="right">        5.76</td>
    <td align="right">       12.54</td>
    <td align="right">       63.38</td>
    <td align="right">        5.13</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.86</td>
    <td align="right">        3.77</td>
    <td align="right">       11.04</td>
    <td align="right">       52.95</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.59</td>
    <td align="right">        8.34</td>
    <td align="right">       13.39</td>
    <td align="right">       77.59</td>
    <td align="right">        9.20</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.56</td>
    <td align="right">      137.14</td>
    <td align="right">      182.42</td>
    <td align="right">     1030.05</td>
    <td align="right">      130.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.96</td>
    <td align="right">       99.82</td>
    <td align="right">      179.13</td>
    <td align="right">      948.67</td>
    <td align="right">      101.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      192.38</td>
    <td align="right">       35.35</td>
    <td align="right">      157.03</td>
    <td align="right">      704.41</td>
    <td align="right">       66.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      135.30</td>
    <td align="right">        0.13</td>
    <td align="right">      135.17</td>
    <td align="right">      574.29</td>
    <td align="right">       28.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">      135.33</td>
    <td align="right">      585.65</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      134.84</td>
    <td align="right">        0.00</td>
    <td align="right">      134.84</td>
    <td align="right">      583.92</td>
    <td align="right">       37.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.90</td>
    <td align="right">        0.00</td>
    <td align="right">      138.90</td>
    <td align="right">      519.86</td>
    <td align="right">       67.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.39</td>
    <td align="right">        0.37</td>
    <td align="right">      135.01</td>
    <td align="right">      480.94</td>
    <td align="right">       54.19</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.06</td>
    <td align="right">        7.25</td>
    <td align="right">      144.81</td>
    <td align="right">      564.19</td>
    <td align="right">       56.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      203.01</td>
    <td align="right">       38.38</td>
    <td align="right">      164.63</td>
    <td align="right">      647.51</td>
    <td align="right">       78.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      260.95</td>
    <td align="right">       83.98</td>
    <td align="right">      176.98</td>
    <td align="right">      849.12</td>
    <td align="right">       94.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.84</td>
    <td align="right">      137.10</td>
    <td align="right">      179.74</td>
    <td align="right">     1015.96</td>
    <td align="right">      143.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      199.97</td>
    <td align="right">       44.75</td>
    <td align="right">      155.22</td>
    <td align="right">      707.46</td>
    <td align="right">       74.63</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.84</td>
    <td align="right">        0.00</td>
    <td align="right">      134.84</td>
    <td align="right">      480.94</td>
    <td align="right">       28.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      319.56</td>
    <td align="right">      137.14</td>
    <td align="right">      182.42</td>
    <td align="right">     1030.05</td>
    <td align="right">      143.30</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.56</td>
    <td align="right">      137.14</td>
    <td align="right">      182.42</td>
    <td align="right">     1030.05</td>
    <td align="right">      130.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.96</td>
    <td align="right">       99.82</td>
    <td align="right">      179.13</td>
    <td align="right">      948.67</td>
    <td align="right">      101.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      192.38</td>
    <td align="right">       35.35</td>
    <td align="right">      157.03</td>
    <td align="right">      704.41</td>
    <td align="right">       66.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      135.30</td>
    <td align="right">        0.13</td>
    <td align="right">      135.17</td>
    <td align="right">      574.29</td>
    <td align="right">       28.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">      135.33</td>
    <td align="right">      585.65</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      134.84</td>
    <td align="right">        0.00</td>
    <td align="right">      134.84</td>
    <td align="right">      583.92</td>
    <td align="right">       37.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.90</td>
    <td align="right">        0.00</td>
    <td align="right">      138.90</td>
    <td align="right">      519.86</td>
    <td align="right">       67.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.39</td>
    <td align="right">        0.37</td>
    <td align="right">      135.01</td>
    <td align="right">      480.94</td>
    <td align="right">       54.19</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.06</td>
    <td align="right">        7.25</td>
    <td align="right">      144.81</td>
    <td align="right">      564.19</td>
    <td align="right">       56.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      203.01</td>
    <td align="right">       38.38</td>
    <td align="right">      164.63</td>
    <td align="right">      647.51</td>
    <td align="right">       78.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      260.95</td>
    <td align="right">       83.98</td>
    <td align="right">      176.98</td>
    <td align="right">      849.12</td>
    <td align="right">       94.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.84</td>
    <td align="right">      137.10</td>
    <td align="right">      179.74</td>
    <td align="right">     1015.96</td>
    <td align="right">      143.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      199.97</td>
    <td align="right">       44.75</td>
    <td align="right">      155.22</td>
    <td align="right">      707.46</td>
    <td align="right">       74.63</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.84</td>
    <td align="right">        0.00</td>
    <td align="right">      134.84</td>
    <td align="right">      480.94</td>
    <td align="right">       28.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      319.56</td>
    <td align="right">      137.14</td>
    <td align="right">      182.42</td>
    <td align="right">     1030.05</td>
    <td align="right">      143.30</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.54</td>
    <td align="right">      137.13</td>
    <td align="right">      182.41</td>
    <td align="right">     1029.99</td>
    <td align="right">      130.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.94</td>
    <td align="right">       99.82</td>
    <td align="right">      179.12</td>
    <td align="right">      948.61</td>
    <td align="right">      101.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      192.37</td>
    <td align="right">       35.35</td>
    <td align="right">      157.02</td>
    <td align="right">      704.36</td>
    <td align="right">       66.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      135.30</td>
    <td align="right">        0.13</td>
    <td align="right">      135.16</td>
    <td align="right">      574.25</td>
    <td align="right">       28.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      135.32</td>
    <td align="right">        0.00</td>
    <td align="right">      135.32</td>
    <td align="right">      585.62</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      134.83</td>
    <td align="right">        0.00</td>
    <td align="right">      134.83</td>
    <td align="right">      583.88</td>
    <td align="right">       37.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.89</td>
    <td align="right">        0.00</td>
    <td align="right">      138.89</td>
    <td align="right">      519.83</td>
    <td align="right">       67.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.38</td>
    <td align="right">        0.37</td>
    <td align="right">      135.01</td>
    <td align="right">      480.91</td>
    <td align="right">       54.19</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.05</td>
    <td align="right">        7.25</td>
    <td align="right">      144.80</td>
    <td align="right">      564.15</td>
    <td align="right">       56.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      203.00</td>
    <td align="right">       38.38</td>
    <td align="right">      164.62</td>
    <td align="right">      647.47</td>
    <td align="right">       78.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      260.94</td>
    <td align="right">       83.97</td>
    <td align="right">      176.97</td>
    <td align="right">      849.06</td>
    <td align="right">       94.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.82</td>
    <td align="right">      137.09</td>
    <td align="right">      179.73</td>
    <td align="right">     1015.90</td>
    <td align="right">      143.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      199.96</td>
    <td align="right">       44.75</td>
    <td align="right">      155.21</td>
    <td align="right">      707.42</td>
    <td align="right">       74.62</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.83</td>
    <td align="right">        0.00</td>
    <td align="right">      134.83</td>
    <td align="right">      480.91</td>
    <td align="right">       28.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      319.54</td>
    <td align="right">      137.13</td>
    <td align="right">      182.41</td>
    <td align="right">     1029.99</td>
    <td align="right">      143.29</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      443.96</td>
    <td align="right">      155.84</td>
    <td align="right">      288.12</td>
    <td align="right">     1516.39</td>
    <td align="right">      230.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      487.37</td>
    <td align="right">      172.02</td>
    <td align="right">      315.35</td>
    <td align="right">     1706.67</td>
    <td align="right">      183.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      545.43</td>
    <td align="right">      214.44</td>
    <td align="right">      330.99</td>
    <td align="right">     1933.93</td>
    <td align="right">      138.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      547.83</td>
    <td align="right">      208.62</td>
    <td align="right">      339.21</td>
    <td align="right">     1952.54</td>
    <td align="right">       69.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      466.73</td>
    <td align="right">      137.51</td>
    <td align="right">      329.22</td>
    <td align="right">     1728.58</td>
    <td align="right">       69.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      505.93</td>
    <td align="right">      173.73</td>
    <td align="right">      332.20</td>
    <td align="right">     1837.91</td>
    <td align="right">       77.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.35</td>
    <td align="right">      101.09</td>
    <td align="right">      330.26</td>
    <td align="right">     1504.31</td>
    <td align="right">      132.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      468.59</td>
    <td align="right">      137.87</td>
    <td align="right">      330.72</td>
    <td align="right">     1512.55</td>
    <td align="right">      107.98</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      438.63</td>
    <td align="right">      120.60</td>
    <td align="right">      318.04</td>
    <td align="right">     1525.28</td>
    <td align="right">      107.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      412.26</td>
    <td align="right">      105.47</td>
    <td align="right">      306.79</td>
    <td align="right">     1333.14</td>
    <td align="right">      136.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      402.65</td>
    <td align="right">      109.49</td>
    <td align="right">      293.16</td>
    <td align="right">     1349.86</td>
    <td align="right">      158.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.56</td>
    <td align="right">      134.98</td>
    <td align="right">      277.59</td>
    <td align="right">     1404.54</td>
    <td align="right">      249.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      463.30</td>
    <td align="right">      147.38</td>
    <td align="right">      315.92</td>
    <td align="right">     1607.37</td>
    <td align="right">      138.40</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      402.65</td>
    <td align="right">      101.09</td>
    <td align="right">      277.59</td>
    <td align="right">     1333.14</td>
    <td align="right">       69.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      547.83</td>
    <td align="right">      214.44</td>
    <td align="right">      339.21</td>
    <td align="right">     1952.54</td>
    <td align="right">      249.48</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.55</td>
    <td align="right">        6.16</td>
    <td align="right">       11.39</td>
    <td align="right">       59.96</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.27</td>
    <td align="right">        6.80</td>
    <td align="right">       12.47</td>
    <td align="right">       67.48</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.57</td>
    <td align="right">        8.48</td>
    <td align="right">       13.09</td>
    <td align="right">       76.47</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.66</td>
    <td align="right">        8.25</td>
    <td align="right">       13.41</td>
    <td align="right">       77.20</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.45</td>
    <td align="right">        5.44</td>
    <td align="right">       13.02</td>
    <td align="right">       68.35</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.00</td>
    <td align="right">        6.87</td>
    <td align="right">       13.13</td>
    <td align="right">       72.67</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.06</td>
    <td align="right">        4.00</td>
    <td align="right">       13.06</td>
    <td align="right">       59.48</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.53</td>
    <td align="right">        5.45</td>
    <td align="right">       13.08</td>
    <td align="right">       59.80</td>
    <td align="right">        4.27</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.34</td>
    <td align="right">        4.77</td>
    <td align="right">       12.57</td>
    <td align="right">       60.31</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.30</td>
    <td align="right">        4.17</td>
    <td align="right">       12.13</td>
    <td align="right">       52.71</td>
    <td align="right">        5.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.92</td>
    <td align="right">        4.33</td>
    <td align="right">       11.59</td>
    <td align="right">       53.37</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.31</td>
    <td align="right">        5.34</td>
    <td align="right">       10.98</td>
    <td align="right">       55.53</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.32</td>
    <td align="right">        5.83</td>
    <td align="right">       12.49</td>
    <td align="right">       63.55</td>
    <td align="right">        5.47</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.92</td>
    <td align="right">        4.00</td>
    <td align="right">       10.98</td>
    <td align="right">       52.71</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.66</td>
    <td align="right">        8.48</td>
    <td align="right">       13.41</td>
    <td align="right">       77.20</td>
    <td align="right">        9.86</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      354.67</td>
    <td align="right">        0.00</td>
    <td align="right">      354.67</td>
    <td align="right">     1319.24</td>
    <td align="right">      325.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">      378.33</td>
    <td align="right">     1490.99</td>
    <td align="right">      251.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.29</td>
    <td align="right">        0.00</td>
    <td align="right">      388.29</td>
    <td align="right">     1626.55</td>
    <td align="right">      172.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.90</td>
    <td align="right">       10.33</td>
    <td align="right">      416.57</td>
    <td align="right">     1801.29</td>
    <td align="right">       80.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      564.77</td>
    <td align="right">       80.81</td>
    <td align="right">      483.97</td>
    <td align="right">     2184.93</td>
    <td align="right">      101.57</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      698.87</td>
    <td align="right">      170.92</td>
    <td align="right">      527.95</td>
    <td align="right">     2585.54</td>
    <td align="right">      115.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      588.09</td>
    <td align="right">       78.76</td>
    <td align="right">      509.33</td>
    <td align="right">     2092.95</td>
    <td align="right">      181.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      479.66</td>
    <td align="right">       31.19</td>
    <td align="right">      448.47</td>
    <td align="right">     1655.17</td>
    <td align="right">      141.04</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      399.02</td>
    <td align="right">        0.38</td>
    <td align="right">      398.64</td>
    <td align="right">     1567.36</td>
    <td align="right">      138.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      384.29</td>
    <td align="right">        0.00</td>
    <td align="right">      384.29</td>
    <td align="right">     1338.27</td>
    <td align="right">      185.06</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.62</td>
    <td align="right">        0.00</td>
    <td align="right">      363.62</td>
    <td align="right">     1323.37</td>
    <td align="right">      222.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">     1269.04</td>
    <td align="right">      353.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      447.89</td>
    <td align="right">       31.13</td>
    <td align="right">      416.76</td>
    <td align="right">     1688.07</td>
    <td align="right">      189.01</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">     1269.04</td>
    <td align="right">       80.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      698.87</td>
    <td align="right">      170.92</td>
    <td align="right">      527.95</td>
    <td align="right">     2585.54</td>
    <td align="right">      353.91</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.83</td>
    <td align="right">      153.56</td>
    <td align="right">      302.27</td>
    <td align="right">     1524.81</td>
    <td align="right">      195.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      515.85</td>
    <td align="right">      188.39</td>
    <td align="right">      327.46</td>
    <td align="right">     1773.87</td>
    <td align="right">      149.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      562.15</td>
    <td align="right">      219.22</td>
    <td align="right">      342.93</td>
    <td align="right">     1961.16</td>
    <td align="right">       99.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      567.75</td>
    <td align="right">      215.72</td>
    <td align="right">      352.03</td>
    <td align="right">     2060.12</td>
    <td align="right">       47.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      488.48</td>
    <td align="right">      147.02</td>
    <td align="right">      341.45</td>
    <td align="right">     1850.44</td>
    <td align="right">       57.19</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      520.74</td>
    <td align="right">      170.97</td>
    <td align="right">      349.78</td>
    <td align="right">     1942.09</td>
    <td align="right">       63.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      444.75</td>
    <td align="right">       99.08</td>
    <td align="right">      345.68</td>
    <td align="right">     1577.77</td>
    <td align="right">      105.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      488.86</td>
    <td align="right">      142.72</td>
    <td align="right">      346.14</td>
    <td align="right">     1635.15</td>
    <td align="right">       82.42</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      458.92</td>
    <td align="right">      123.97</td>
    <td align="right">      334.94</td>
    <td align="right">     1644.28</td>
    <td align="right">       83.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      430.37</td>
    <td align="right">      109.27</td>
    <td align="right">      321.11</td>
    <td align="right">     1414.67</td>
    <td align="right">      112.15</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.12</td>
    <td align="right">      114.91</td>
    <td align="right">      302.20</td>
    <td align="right">     1408.61</td>
    <td align="right">      136.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.44</td>
    <td align="right">      137.23</td>
    <td align="right">      290.21</td>
    <td align="right">     1425.60</td>
    <td align="right">      214.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      481.13</td>
    <td align="right">      151.49</td>
    <td align="right">      329.65</td>
    <td align="right">     1683.29</td>
    <td align="right">      112.25</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      417.12</td>
    <td align="right">       99.08</td>
    <td align="right">      290.21</td>
    <td align="right">     1408.61</td>
    <td align="right">       47.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      567.75</td>
    <td align="right">      219.22</td>
    <td align="right">      352.03</td>
    <td align="right">     2060.12</td>
    <td align="right">      214.01</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      958.68</td>
    <td align="right">      411.42</td>
    <td align="right">      547.26</td>
    <td align="right">     3118.43</td>
    <td align="right">      341.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      836.88</td>
    <td align="right">      299.48</td>
    <td align="right">      537.40</td>
    <td align="right">     2884.86</td>
    <td align="right">      260.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      577.15</td>
    <td align="right">      106.07</td>
    <td align="right">      471.08</td>
    <td align="right">     2149.56</td>
    <td align="right">      171.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.91</td>
    <td align="right">        0.39</td>
    <td align="right">      405.52</td>
    <td align="right">     1752.43</td>
    <td align="right">       76.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.98</td>
    <td align="right">        0.00</td>
    <td align="right">      405.98</td>
    <td align="right">     1753.36</td>
    <td align="right">       96.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      404.52</td>
    <td align="right">        0.00</td>
    <td align="right">      404.52</td>
    <td align="right">     1735.93</td>
    <td align="right">      103.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      416.71</td>
    <td align="right">        0.00</td>
    <td align="right">      416.71</td>
    <td align="right">     1585.82</td>
    <td align="right">      175.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.16</td>
    <td align="right">        1.11</td>
    <td align="right">      405.05</td>
    <td align="right">     1453.13</td>
    <td align="right">      136.48</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      456.19</td>
    <td align="right">       21.75</td>
    <td align="right">      434.44</td>
    <td align="right">     1712.24</td>
    <td align="right">      142.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      609.04</td>
    <td align="right">      115.15</td>
    <td align="right">      493.88</td>
    <td align="right">     1959.11</td>
    <td align="right">      199.68</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      782.87</td>
    <td align="right">      251.94</td>
    <td align="right">      530.94</td>
    <td align="right">     2574.95</td>
    <td align="right">      242.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      950.54</td>
    <td align="right">      411.30</td>
    <td align="right">      539.24</td>
    <td align="right">     3070.84</td>
    <td align="right">      375.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      599.92</td>
    <td align="right">      134.26</td>
    <td align="right">      465.66</td>
    <td align="right">     2142.03</td>
    <td align="right">      193.58</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      404.52</td>
    <td align="right">        0.00</td>
    <td align="right">      404.52</td>
    <td align="right">     1453.13</td>
    <td align="right">       76.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      958.68</td>
    <td align="right">      411.42</td>
    <td align="right">      547.26</td>
    <td align="right">     3118.43</td>
    <td align="right">      375.42</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      461.52</td>
    <td align="right">      162.00</td>
    <td align="right">      299.52</td>
    <td align="right">     1597.00</td>
    <td align="right">      213.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      506.64</td>
    <td align="right">      178.82</td>
    <td align="right">      327.82</td>
    <td align="right">     1794.06</td>
    <td align="right">      163.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      567.00</td>
    <td align="right">      222.92</td>
    <td align="right">      344.08</td>
    <td align="right">     2027.45</td>
    <td align="right">      117.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      569.49</td>
    <td align="right">      216.87</td>
    <td align="right">      352.63</td>
    <td align="right">     2052.21</td>
    <td align="right">       56.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      485.19</td>
    <td align="right">      142.95</td>
    <td align="right">      342.24</td>
    <td align="right">     1813.06</td>
    <td align="right">       58.01</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      525.94</td>
    <td align="right">      180.60</td>
    <td align="right">      345.34</td>
    <td align="right">     1913.90</td>
    <td align="right">       66.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      448.41</td>
    <td align="right">      105.09</td>
    <td align="right">      343.33</td>
    <td align="right">     1587.99</td>
    <td align="right">      108.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      487.12</td>
    <td align="right">      143.32</td>
    <td align="right">      343.80</td>
    <td align="right">     1594.48</td>
    <td align="right">       85.24</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      455.98</td>
    <td align="right">      125.37</td>
    <td align="right">      330.61</td>
    <td align="right">     1613.21</td>
    <td align="right">       86.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      428.57</td>
    <td align="right">      109.64</td>
    <td align="right">      318.92</td>
    <td align="right">     1414.70</td>
    <td align="right">      115.92</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      418.58</td>
    <td align="right">      113.83</td>
    <td align="right">      304.75</td>
    <td align="right">     1426.65</td>
    <td align="right">      140.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.88</td>
    <td align="right">      140.32</td>
    <td align="right">      288.56</td>
    <td align="right">     1481.55</td>
    <td align="right">      229.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      481.63</td>
    <td align="right">      153.21</td>
    <td align="right">      328.42</td>
    <td align="right">     1691.55</td>
    <td align="right">      120.23</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      418.58</td>
    <td align="right">      105.09</td>
    <td align="right">      288.56</td>
    <td align="right">     1414.70</td>
    <td align="right">       56.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      569.49</td>
    <td align="right">      222.92</td>
    <td align="right">      352.63</td>
    <td align="right">     2052.21</td>
    <td align="right">      229.18</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.949943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.949943E+09</td>
    <td align="right">0.347956E+10</td>
    <td align="right">0.822133E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.915264E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.915264E+09</td>
    <td align="right">0.354552E+10</td>
    <td align="right">0.565092E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103998E+10</td>
    <td align="right">0.427941E+10</td>
    <td align="right">0.434253E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110653E+10</td>
    <td align="right"> 26778416.66</td>
    <td align="right">0.107975E+10</td>
    <td align="right">0.459248E+10</td>
    <td align="right">0.200791E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151269E+10</td>
    <td align="right">0.216435E+09</td>
    <td align="right">0.129625E+10</td>
    <td align="right">0.589979E+10</td>
    <td align="right">0.245359E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.181146E+10</td>
    <td align="right">0.443015E+09</td>
    <td align="right">0.136845E+10</td>
    <td align="right">0.681190E+10</td>
    <td align="right">0.279064E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157514E+10</td>
    <td align="right">0.210944E+09</td>
    <td align="right">0.136420E+10</td>
    <td align="right">0.551663E+10</td>
    <td align="right">0.470026E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128473E+10</td>
    <td align="right"> 83538832.51</td>
    <td align="right">0.120119E+10</td>
    <td align="right">0.444321E+10</td>
    <td align="right">0.346347E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103426E+10</td>
    <td align="right">   975330.07</td>
    <td align="right">0.103328E+10</td>
    <td align="right">0.400839E+10</td>
    <td align="right">0.343318E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102929E+10</td>
    <td align="right">0.352585E+10</td>
    <td align="right">0.475868E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.942514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.942514E+09</td>
    <td align="right">0.337432E+10</td>
    <td align="right">0.540638E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.922857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922857E+09</td>
    <td align="right">0.335011E+10</td>
    <td align="right">0.887178E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141247E+11</td>
    <td align="right">0.981687E+09</td>
    <td align="right">0.131430E+11</td>
    <td align="right">0.528272E+11</td>
    <td align="right">0.561007E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.915264E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.915264E+09</td>
    <td align="right">0.335011E+10</td>
    <td align="right">0.200791E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181146E+10</td>
    <td align="right">0.443015E+09</td>
    <td align="right">0.136845E+10</td>
    <td align="right">0.681190E+10</td>
    <td align="right">0.887178E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122089E+10</td>
    <td align="right">0.411285E+09</td>
    <td align="right">0.809605E+09</td>
    <td align="right">0.401249E+10</td>
    <td align="right">0.511042E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124795E+10</td>
    <td align="right">0.455756E+09</td>
    <td align="right">0.792191E+09</td>
    <td align="right">0.421663E+10</td>
    <td align="right">0.349106E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150567E+10</td>
    <td align="right">0.587163E+09</td>
    <td align="right">0.918510E+09</td>
    <td align="right">0.515472E+10</td>
    <td align="right">0.260160E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147160E+10</td>
    <td align="right">0.559139E+09</td>
    <td align="right">0.912456E+09</td>
    <td align="right">0.523765E+10</td>
    <td align="right">0.125869E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130833E+10</td>
    <td align="right">0.393788E+09</td>
    <td align="right">0.914545E+09</td>
    <td align="right">0.489035E+10</td>
    <td align="right">0.150395E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134976E+10</td>
    <td align="right">0.443141E+09</td>
    <td align="right">0.906621E+09</td>
    <td align="right">0.499168E+10</td>
    <td align="right">0.168417E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119123E+10</td>
    <td align="right">0.265367E+09</td>
    <td align="right">0.925858E+09</td>
    <td align="right">0.414198E+10</td>
    <td align="right">0.287710E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130936E+10</td>
    <td align="right">0.382267E+09</td>
    <td align="right">0.927095E+09</td>
    <td align="right">0.432237E+10</td>
    <td align="right">0.216574E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118951E+10</td>
    <td align="right">0.321341E+09</td>
    <td align="right">0.868173E+09</td>
    <td align="right">0.418169E+10</td>
    <td align="right">0.220276E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115272E+10</td>
    <td align="right">0.292657E+09</td>
    <td align="right">0.860058E+09</td>
    <td align="right">0.370681E+10</td>
    <td align="right">0.304187E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108117E+10</td>
    <td align="right">0.297859E+09</td>
    <td align="right">0.783312E+09</td>
    <td align="right">0.357970E+10</td>
    <td align="right">0.346252E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114486E+10</td>
    <td align="right">0.367559E+09</td>
    <td align="right">0.777305E+09</td>
    <td align="right">0.374984E+10</td>
    <td align="right">0.556194E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151731E+11</td>
    <td align="right">0.477732E+10</td>
    <td align="right">0.103957E+11</td>
    <td align="right">0.521859E+11</td>
    <td align="right">0.349618E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108117E+10</td>
    <td align="right">0.265367E+09</td>
    <td align="right">0.777305E+09</td>
    <td align="right">0.357970E+10</td>
    <td align="right">0.125869E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150567E+10</td>
    <td align="right">0.587163E+09</td>
    <td align="right">0.927095E+09</td>
    <td align="right">0.523765E+10</td>
    <td align="right">0.556194E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256773E+10</td>
    <td align="right">0.110196E+10</td>
    <td align="right">0.146577E+10</td>
    <td align="right">0.832615E+10</td>
    <td align="right">0.869651E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202458E+10</td>
    <td align="right">0.724495E+09</td>
    <td align="right">0.130009E+10</td>
    <td align="right">0.694399E+10</td>
    <td align="right">0.587526E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154584E+10</td>
    <td align="right">0.284085E+09</td>
    <td align="right">0.126175E+10</td>
    <td align="right">0.568536E+10</td>
    <td align="right">0.430593E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105213E+10</td>
    <td align="right">  1019637.49</td>
    <td align="right">0.105111E+10</td>
    <td align="right">0.447655E+10</td>
    <td align="right">0.192420E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108737E+10</td>
    <td align="right">0.473345E+10</td>
    <td align="right">0.234724E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104851E+10</td>
    <td align="right">0.455905E+10</td>
    <td align="right">0.255859E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111613E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111613E+10</td>
    <td align="right">0.417184E+10</td>
    <td align="right">0.457722E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108786E+10</td>
    <td align="right">  2982559.17</td>
    <td align="right">0.108488E+10</td>
    <td align="right">0.390185E+10</td>
    <td align="right">0.334619E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118244E+10</td>
    <td align="right"> 56370361.47</td>
    <td align="right">0.112607E+10</td>
    <td align="right">0.440047E+10</td>
    <td align="right">0.354748E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163124E+10</td>
    <td align="right">0.308419E+09</td>
    <td align="right">0.132282E+10</td>
    <td align="right">0.520041E+10</td>
    <td align="right">0.514676E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202920E+10</td>
    <td align="right">0.653019E+09</td>
    <td align="right">0.137619E+10</td>
    <td align="right">0.663387E+10</td>
    <td align="right">0.594779E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254593E+10</td>
    <td align="right">0.110163E+10</td>
    <td align="right">0.144429E+10</td>
    <td align="right">0.820111E+10</td>
    <td align="right">0.949792E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189190E+11</td>
    <td align="right">0.423399E+10</td>
    <td align="right">0.146850E+11</td>
    <td align="right">0.672341E+11</td>
    <td align="right">0.577711E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104851E+10</td>
    <td align="right">0.390185E+10</td>
    <td align="right">0.192420E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.256773E+10</td>
    <td align="right">0.110196E+10</td>
    <td align="right">0.146577E+10</td>
    <td align="right">0.832615E+10</td>
    <td align="right">0.949792E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123614E+10</td>
    <td align="right">0.433905E+09</td>
    <td align="right">0.802233E+09</td>
    <td align="right">0.422238E+10</td>
    <td align="right">0.549356E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122567E+10</td>
    <td align="right">0.432611E+09</td>
    <td align="right">0.793062E+09</td>
    <td align="right">0.428027E+10</td>
    <td align="right">0.372321E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151867E+10</td>
    <td align="right">0.597069E+09</td>
    <td align="right">0.921597E+09</td>
    <td align="right">0.535834E+10</td>
    <td align="right">0.300925E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147613E+10</td>
    <td align="right">0.562122E+09</td>
    <td align="right">0.914005E+09</td>
    <td align="right">0.524645E+10</td>
    <td align="right">0.143111E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129953E+10</td>
    <td align="right">0.382880E+09</td>
    <td align="right">0.916650E+09</td>
    <td align="right">0.481685E+10</td>
    <td align="right">0.146002E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136324E+10</td>
    <td align="right">0.468114E+09</td>
    <td align="right">0.895122E+09</td>
    <td align="right">0.493356E+10</td>
    <td align="right">0.168433E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120103E+10</td>
    <td align="right">0.281466E+09</td>
    <td align="right">0.919562E+09</td>
    <td align="right">0.417767E+10</td>
    <td align="right">0.285701E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130470E+10</td>
    <td align="right">0.383869E+09</td>
    <td align="right">0.920833E+09</td>
    <td align="right">0.422790E+10</td>
    <td align="right">0.214404E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118191E+10</td>
    <td align="right">0.324953E+09</td>
    <td align="right">0.856952E+09</td>
    <td align="right">0.411636E+10</td>
    <td align="right">0.219430E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114787E+10</td>
    <td align="right">0.293665E+09</td>
    <td align="right">0.854206E+09</td>
    <td align="right">0.373040E+10</td>
    <td align="right">0.303959E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108495E+10</td>
    <td align="right">0.295036E+09</td>
    <td align="right">0.789912E+09</td>
    <td align="right">0.364301E+10</td>
    <td align="right">0.348288E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114872E+10</td>
    <td align="right">0.375829E+09</td>
    <td align="right">0.772889E+09</td>
    <td align="right">0.391423E+10</td>
    <td align="right">0.583544E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151885E+11</td>
    <td align="right">0.483152E+10</td>
    <td align="right">0.103570E+11</td>
    <td align="right">0.526674E+11</td>
    <td align="right">0.363547E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108495E+10</td>
    <td align="right">0.281466E+09</td>
    <td align="right">0.772889E+09</td>
    <td align="right">0.364301E+10</td>
    <td align="right">0.143111E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151867E+10</td>
    <td align="right">0.597069E+09</td>
    <td align="right">0.921597E+09</td>
    <td align="right">0.535834E+10</td>
    <td align="right">0.583544E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316633E+09</td>
    <td align="right">0.116633E+10</td>
    <td align="right">0.310405E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.305074E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305074E+09</td>
    <td align="right">0.119279E+10</td>
    <td align="right">0.220238E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346645E+09</td>
    <td align="right">0.144102E+10</td>
    <td align="right">0.169196E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.368825E+09</td>
    <td align="right">  8925716.57</td>
    <td align="right">0.359899E+09</td>
    <td align="right">0.154783E+10</td>
    <td align="right"> 76793002.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.504205E+09</td>
    <td align="right"> 72141638.11</td>
    <td align="right">0.432064E+09</td>
    <td align="right">0.198347E+10</td>
    <td align="right">0.101633E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603792E+09</td>
    <td align="right">0.147665E+09</td>
    <td align="right">0.456127E+09</td>
    <td align="right">0.229469E+10</td>
    <td align="right">0.111325E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.525023E+09</td>
    <td align="right"> 70311463.28</td>
    <td align="right">0.454711E+09</td>
    <td align="right">0.185655E+10</td>
    <td align="right">0.191444E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428224E+09</td>
    <td align="right"> 27844960.04</td>
    <td align="right">0.400379E+09</td>
    <td align="right">0.148184E+10</td>
    <td align="right">0.150313E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344736E+09</td>
    <td align="right">   325094.64</td>
    <td align="right">0.344411E+09</td>
    <td align="right">0.134188E+10</td>
    <td align="right">0.142312E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343079E+09</td>
    <td align="right">0.118330E+10</td>
    <td align="right">0.189692E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314157E+09</td>
    <td align="right">0.113185E+10</td>
    <td align="right">0.213634E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.307604E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.307604E+09</td>
    <td align="right">0.111999E+10</td>
    <td align="right">0.342668E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470800E+10</td>
    <td align="right">0.327214E+09</td>
    <td align="right">0.438078E+10</td>
    <td align="right">0.177415E+11</td>
    <td align="right">0.221965E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305074E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305074E+09</td>
    <td align="right">0.111999E+10</td>
    <td align="right"> 76793002.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.603792E+09</td>
    <td align="right">0.147665E+09</td>
    <td align="right">0.456127E+09</td>
    <td align="right">0.229469E+10</td>
    <td align="right">0.342668E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316645E+09</td>
    <td align="right">0.116638E+10</td>
    <td align="right">0.310418E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.305086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305086E+09</td>
    <td align="right">0.119285E+10</td>
    <td align="right">0.220245E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346660E+09</td>
    <td align="right">0.144110E+10</td>
    <td align="right">0.169201E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.368840E+09</td>
    <td align="right">  8925956.50</td>
    <td align="right">0.359914E+09</td>
    <td align="right">0.154791E+10</td>
    <td align="right"> 76793959.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.504223E+09</td>
    <td align="right"> 72143577.30</td>
    <td align="right">0.432080E+09</td>
    <td align="right">0.198356E+10</td>
    <td align="right">0.101637E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603813E+09</td>
    <td align="right">0.147669E+09</td>
    <td align="right">0.456144E+09</td>
    <td align="right">0.229479E+10</td>
    <td align="right">0.111330E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.525041E+09</td>
    <td align="right"> 70313353.27</td>
    <td align="right">0.454728E+09</td>
    <td align="right">0.185662E+10</td>
    <td align="right">0.191452E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428240E+09</td>
    <td align="right"> 27845708.52</td>
    <td align="right">0.400394E+09</td>
    <td align="right">0.148191E+10</td>
    <td align="right">0.150318E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344749E+09</td>
    <td align="right">   325103.38</td>
    <td align="right">0.344424E+09</td>
    <td align="right">0.134194E+10</td>
    <td align="right">0.142317E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343092E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343092E+09</td>
    <td align="right">0.118335E+10</td>
    <td align="right">0.189701E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314169E+09</td>
    <td align="right">0.113190E+10</td>
    <td align="right">0.213643E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.307616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.307616E+09</td>
    <td align="right">0.112004E+10</td>
    <td align="right">0.342684E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470817E+10</td>
    <td align="right">0.327222E+09</td>
    <td align="right">0.438095E+10</td>
    <td align="right">0.177424E+11</td>
    <td align="right">0.221974E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305086E+09</td>
    <td align="right">0.112004E+10</td>
    <td align="right"> 76793959.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.603813E+09</td>
    <td align="right">0.147669E+09</td>
    <td align="right">0.456144E+09</td>
    <td align="right">0.229479E+10</td>
    <td align="right">0.342684E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316645E+09</td>
