    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.52</td>
    <td align="right">        1.17</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.76</td>
    <td align="right">        2.33</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       28.09</td>
    <td align="right">        2.83</td>
    <td align="right">       28.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.86</td>
    <td align="right">        1.83</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       28.15</td>
    <td align="right">        5.67</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       28.12</td>
    <td align="right">        4.83</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.96</td>
    <td align="right">        3.33</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.98</td>
    <td align="right">        4.33</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.81</td>
    <td align="right">        1.00</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.67</td>
    <td align="right">       27.98</td>
    <td align="right">       28.67</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       28.15</td>
    <td align="right">        5.67</td>
    <td align="right">       28.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.67</td>
    <td align="right">       25.38</td>
    <td align="right">       47.67</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.67</td>
    <td align="right">       25.58</td>
    <td align="right">       21.67</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.44</td>
    <td align="right">        4.00</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       26.04</td>
    <td align="right">        9.50</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.33</td>
    <td align="right">       25.41</td>
    <td align="right">       51.50</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.50</td>
    <td align="right">       25.47</td>
    <td align="right">       65.00</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.67</td>
    <td align="right">       25.42</td>
    <td align="right">       68.67</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      274.17</td>
    <td align="right">       25.45</td>
    <td align="right">      268.00</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.67</td>
    <td align="right">       26.04</td>
    <td align="right">       68.67</td>
    <td align="right">       26.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.89</td>
    <td align="right">        0.50</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.66</td>
    <td align="right">        0.17</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.61</td>
    <td align="right">        0.33</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.54</td>
    <td align="right">        0.50</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.64</td>
    <td align="right">        1.00</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.93</td>
    <td align="right">        2.33</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.86</td>
    <td align="right">        1.83</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       28.18</td>
    <td align="right">        3.33</td>
    <td align="right">       28.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.48</td>
    <td align="right">        0.67</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.67</td>
    <td align="right">       27.91</td>
    <td align="right">       11.17</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       28.18</td>
    <td align="right">        3.33</td>
    <td align="right">       28.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.50</td>
    <td align="right">       23.34</td>
    <td align="right">      341.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.00</td>
    <td align="right">       23.33</td>
    <td align="right">      332.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.50</td>
    <td align="right">       23.30</td>
    <td align="right">      373.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.50</td>
    <td align="right">       23.46</td>
    <td align="right">      352.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">       23.33</td>
    <td align="right">      418.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      434.50</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      457.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      455.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.67</td>
    <td align="right">       23.45</td>
    <td align="right">      388.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       60.50</td>
    <td align="right">       23.36</td>
    <td align="right">     4894.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.50</td>
    <td align="right">       23.46</td>
    <td align="right">      472.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.00</td>
    <td align="right">       23.17</td>
    <td align="right">      273.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       84.67</td>
    <td align="right">       23.17</td>
    <td align="right">      250.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.50</td>
    <td align="right">       23.18</td>
    <td align="right">      296.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       70.83</td>
    <td align="right">       23.20</td>
    <td align="right">      280.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.67</td>
    <td align="right">       23.25</td>
    <td align="right">      336.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.67</td>
    <td align="right">       23.26</td>
    <td align="right">      359.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.00</td>
    <td align="right">       23.42</td>
    <td align="right">      393.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.33</td>
    <td align="right">       23.33</td>
    <td align="right">      407.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.67</td>
    <td align="right">       23.35</td>
    <td align="right">      397.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.33</td>
    <td align="right">       23.20</td>
    <td align="right">      385.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.00</td>
    <td align="right">       23.26</td>
    <td align="right">      339.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       65.17</td>
    <td align="right">       23.21</td>
    <td align="right">      293.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      475.83</td>
    <td align="right">       23.19</td>
    <td align="right">     4014.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.00</td>
    <td align="right">       23.17</td>
    <td align="right">      250.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      118.00</td>
    <td align="right">       23.42</td>
    <td align="right">      407.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      153.33</td>
    <td align="right">       23.04</td>
    <td align="right">      233.33</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      116.67</td>
    <td align="right">       23.07</td>
    <td align="right">      244.17</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      105.00</td>
    <td align="right">       23.05</td>
    <td align="right">      303.17</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       84.83</td>
    <td align="right">       23.12</td>
    <td align="right">      298.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.50</td>
    <td align="right">       23.17</td>
    <td align="right">      393.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.17</td>
    <td align="right">       23.17</td>
    <td align="right">      409.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.83</td>
    <td align="right">       23.23</td>
    <td align="right">      436.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.67</td>
    <td align="right">       23.20</td>
    <td align="right">      438.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.67</td>
    <td align="right">       23.28</td>
    <td align="right">      405.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.83</td>
    <td align="right">       23.13</td>
    <td align="right">      387.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       54.33</td>
    <td align="right">       23.15</td>
    <td align="right">      333.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      103.33</td>
    <td align="right">       23.09</td>
    <td align="right">      277.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      724.17</td>
    <td align="right">       23.09</td>
    <td align="right">     4158.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.67</td>
    <td align="right">       23.04</td>
    <td align="right">      233.33</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      153.33</td>
    <td align="right">       23.28</td>
    <td align="right">      438.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.50</td>
    <td align="right">       22.62</td>
    <td align="right">      205.83</td>
    <td align="right">       24.07</td>
    <td align="right">        8.83</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      193.83</td>
    <td align="right">       22.73</td>
    <td align="right">      234.83</td>
    <td align="right">       24.07</td>
    <td align="right">       25.50</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      175.33</td>
    <td align="right">       22.58</td>
    <td align="right">      285.00</td>
    <td align="right">       24.09</td>
    <td align="right">        6.50</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      128.67</td>
    <td align="right">       22.72</td>
    <td align="right">      296.33</td>
    <td align="right">       24.18</td>
    <td align="right">        2.00</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       56.67</td>
    <td align="right">       23.14</td>
    <td align="right">      403.83</td>
    <td align="right">       24.27</td>
    <td align="right">        8.83</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.33</td>
    <td align="right">       23.98</td>
    <td align="right">      428.67</td>
    <td align="right">       24.30</td>
    <td align="right">       15.33</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.50</td>
    <td align="right">       25.41</td>
    <td align="right">      457.67</td>
    <td align="right">       24.43</td>
    <td align="right">       48.00</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.83</td>
    <td align="right">       24.43</td>
    <td align="right">      439.50</td>
    <td align="right">       24.33</td>
    <td align="right">       30.17</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.00</td>
    <td align="right">       24.75</td>
    <td align="right">      409.00</td>
    <td align="right">       24.41</td>
    <td align="right">       48.17</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      100.00</td>
    <td align="right">       23.48</td>
    <td align="right">      381.33</td>
    <td align="right">       24.36</td>
    <td align="right">       30.67</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      128.33</td>
    <td align="right">       22.99</td>
    <td align="right">      320.00</td>
    <td align="right">       24.22</td>
    <td align="right">       17.83</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      198.33</td>
    <td align="right">       23.04</td>
    <td align="right">      258.83</td>
    <td align="right">       24.19</td>
    <td align="right">       30.33</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1463.33</td>
    <td align="right">       23.15</td>
    <td align="right">     4120.83</td>
    <td align="right">       24.27</td>
    <td align="right">      272.17</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.33</td>
    <td align="right">       22.58</td>
    <td align="right">      205.83</td>
    <td align="right">       24.07</td>
    <td align="right">        2.00</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      243.50</td>
    <td align="right">       25.41</td>
    <td align="right">      457.67</td>
    <td align="right">       24.43</td>
    <td align="right">       48.17</td>
    <td align="right">       26.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      208.83</td>
    <td align="right">       22.45</td>
    <td align="right">      268.33</td>
    <td align="right">       24.23</td>
    <td align="right">       14.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      194.17</td>
    <td align="right">       22.52</td>
    <td align="right">      245.17</td>
    <td align="right">       24.17</td>
    <td align="right">       27.17</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      182.67</td>
    <td align="right">       22.41</td>
    <td align="right">      302.50</td>
    <td align="right">       24.16</td>
    <td align="right">       13.50</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      137.33</td>
    <td align="right">       22.85</td>
    <td align="right">      323.33</td>
    <td align="right">       24.30</td>
    <td align="right">       19.33</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      102.17</td>
    <td align="right">       23.49</td>
    <td align="right">      399.17</td>
    <td align="right">       24.34</td>
    <td align="right">       30.33</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       86.67</td>
    <td align="right">       23.48</td>
    <td align="right">      400.83</td>
    <td align="right">       24.30</td>
    <td align="right">       24.33</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.50</td>
    <td align="right">       24.74</td>
    <td align="right">      422.17</td>
    <td align="right">       24.49</td>
    <td align="right">       59.67</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      101.00</td>
    <td align="right">       24.20</td>
    <td align="right">      422.50</td>
    <td align="right">       24.39</td>
    <td align="right">       44.00</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      124.67</td>
    <td align="right">       24.21</td>
    <td align="right">      380.17</td>
    <td align="right">       24.46</td>
    <td align="right">       57.00</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      137.17</td>
    <td align="right">       23.77</td>
    <td align="right">      381.33</td>
    <td align="right">       24.46</td>
    <td align="right">       52.83</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      142.00</td>
    <td align="right">       22.95</td>
    <td align="right">      336.33</td>
    <td align="right">       24.30</td>
    <td align="right">       25.50</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      171.67</td>
    <td align="right">       22.81</td>
    <td align="right">      308.00</td>
    <td align="right">       24.25</td>
    <td align="right">       26.33</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1691.83</td>
    <td align="right">       23.16</td>
    <td align="right">     4189.83</td>
    <td align="right">       24.34</td>
    <td align="right">      394.50</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.67</td>
    <td align="right">       22.41</td>
    <td align="right">      245.17</td>
    <td align="right">       24.16</td>
    <td align="right">       13.50</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      208.83</td>
    <td align="right">       24.74</td>
    <td align="right">      422.50</td>
    <td align="right">       24.49</td>
    <td align="right">       59.67</td>
    <td align="right">       26.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      177.00</td>
    <td align="right">       23.42</td>
    <td align="right">      317.33</td>
    <td align="right">       24.51</td>
    <td align="right">       36.00</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      165.67</td>
    <td align="right">       23.44</td>
    <td align="right">      296.67</td>
    <td align="right">       24.38</td>
    <td align="right">       48.67</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      165.17</td>
    <td align="right">       22.91</td>
    <td align="right">      322.00</td>
    <td align="right">       24.24</td>
    <td align="right">       21.17</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      135.50</td>
    <td align="right">       22.66</td>
    <td align="right">      295.67</td>
    <td align="right">       24.22</td>
    <td align="right">        3.33</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       91.67</td>
    <td align="right">       22.83</td>
    <td align="right">      372.67</td>
    <td align="right">       24.23</td>
    <td align="right">        8.00</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.83</td>
    <td align="right">       23.09</td>
    <td align="right">      385.67</td>
    <td align="right">       24.26</td>
    <td align="right">        9.50</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.67</td>
    <td align="right">       24.32</td>
    <td align="right">      418.33</td>
    <td align="right">       24.39</td>
    <td align="right">       35.50</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       76.83</td>
    <td align="right">       24.01</td>
    <td align="right">      421.00</td>
    <td align="right">       24.33</td>
    <td align="right">       30.67</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       96.00</td>
    <td align="right">       24.93</td>
    <td align="right">      410.17</td>
    <td align="right">       24.48</td>
    <td align="right">       58.83</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.00</td>
    <td align="right">       24.55</td>
    <td align="right">      412.17</td>
    <td align="right">       24.55</td>
    <td align="right">       61.50</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      127.50</td>
    <td align="right">       24.52</td>
    <td align="right">      379.83</td>
    <td align="right">       24.58</td>
    <td align="right">       66.17</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      150.33</td>
    <td align="right">       24.19</td>
    <td align="right">      365.50</td>
    <td align="right">       24.58</td>
    <td align="right">       66.33</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1435.17</td>
    <td align="right">       23.68</td>
    <td align="right">     4397.00</td>
    <td align="right">       24.40</td>
    <td align="right">      445.67</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.67</td>
    <td align="right">       22.66</td>
    <td align="right">      295.67</td>
    <td align="right">       24.22</td>
    <td align="right">        3.33</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      177.00</td>
    <td align="right">       24.93</td>
    <td align="right">      421.00</td>
    <td align="right">       24.58</td>
    <td align="right">       66.33</td>
    <td align="right">       26.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      313.83</td>
    <td align="right">       21.96</td>
    <td align="right">      142.67</td>
    <td align="right">       24.00</td>
    <td align="right">        8.67</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      255.67</td>
    <td align="right">       22.21</td>
    <td align="right">      178.17</td>
    <td align="right">       24.08</td>
    <td align="right">       29.50</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      249.50</td>
    <td align="right">       22.06</td>
    <td align="right">      222.00</td>
    <td align="right">       24.06</td>
    <td align="right">       11.17</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      205.00</td>
    <td align="right">       22.09</td>
    <td align="right">      235.00</td>
    <td align="right">       24.11</td>
    <td align="right">        6.33</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      163.50</td>
    <td align="right">       22.24</td>
    <td align="right">      304.67</td>
    <td align="right">       24.14</td>
    <td align="right">       11.67</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      136.83</td>
    <td align="right">       22.52</td>
    <td align="right">      327.00</td>
    <td align="right">       24.19</td>
    <td align="right">       15.67</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      131.17</td>
    <td align="right">       23.21</td>
    <td align="right">      355.83</td>
    <td align="right">       24.30</td>
    <td align="right">       35.67</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      136.67</td>
    <td align="right">       22.84</td>
    <td align="right">      356.67</td>
    <td align="right">       24.26</td>
    <td align="right">       26.33</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.50</td>
    <td align="right">       23.36</td>
    <td align="right">      337.67</td>
    <td align="right">       24.39</td>
    <td align="right">       43.67</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.83</td>
    <td align="right">       22.42</td>
    <td align="right">      296.00</td>
    <td align="right">       24.21</td>
    <td align="right">       24.67</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      212.83</td>
    <td align="right">       22.27</td>
    <td align="right">      242.00</td>
    <td align="right">       24.11</td>
    <td align="right">       18.67</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      274.00</td>
    <td align="right">       22.18</td>
    <td align="right">      178.00</td>
    <td align="right">       24.12</td>
    <td align="right">       21.50</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2404.33</td>
    <td align="right">       22.35</td>
    <td align="right">     3175.67</td>
    <td align="right">       24.19</td>
    <td align="right">      253.50</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.17</td>
    <td align="right">       21.96</td>
    <td align="right">      142.67</td>
    <td align="right">       24.00</td>
    <td align="right">        6.33</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      313.83</td>
    <td align="right">       23.36</td>
    <td align="right">      356.67</td>
    <td align="right">       24.39</td>
    <td align="right">       43.67</td>
    <td align="right">       26.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      131.83</td>
    <td align="right">       23.10</td>
    <td align="right">      258.33</td>
    <td align="right">       24.10</td>
    <td align="right">        2.00</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.83</td>
    <td align="right">       23.35</td>
    <td align="right">      281.50</td>
    <td align="right">       24.16</td>
    <td align="right">       21.00</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.83</td>
    <td align="right">       23.05</td>
    <td align="right">      329.67</td>
    <td align="right">       24.14</td>
    <td align="right">        2.50</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       56.33</td>
    <td align="right">       23.16</td>
    <td align="right">      341.33</td>
    <td align="right">       24.22</td>
    <td align="right">        1.67</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.33</td>
    <td align="right">       24.08</td>
    <td align="right">      465.50</td>
    <td align="right">       24.28</td>
    <td align="right">        5.00</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.33</td>
    <td align="right">       25.74</td>
    <td align="right">      483.83</td>
    <td align="right">       24.31</td>
    <td align="right">        5.33</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.83</td>
    <td align="right">       25.67</td>
    <td align="right">      495.50</td>
    <td align="right">       24.41</td>
    <td align="right">       13.83</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.17</td>
    <td align="right">       25.42</td>
    <td align="right">      506.33</td>
    <td align="right">       24.31</td>
    <td align="right">       10.17</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.67</td>
    <td align="right">       25.71</td>
    <td align="right">      476.00</td>
    <td align="right">       24.38</td>
    <td align="right">       22.67</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.33</td>
    <td align="right">       24.50</td>
    <td align="right">      464.50</td>
    <td align="right">       24.35</td>
    <td align="right">       17.00</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.00</td>
    <td align="right">       24.00</td>
    <td align="right">      412.33</td>
    <td align="right">       24.25</td>
    <td align="right">       12.67</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.83</td>
    <td align="right">       23.79</td>
    <td align="right">      334.50</td>
    <td align="right">       24.23</td>
    <td align="right">       24.00</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      590.33</td>
    <td align="right">       23.58</td>
    <td align="right">     4849.33</td>
    <td align="right">       24.28</td>
    <td align="right">      137.83</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.33</td>
    <td align="right">       23.05</td>
    <td align="right">      258.33</td>
    <td align="right">       24.10</td>
    <td align="right">        1.67</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      131.83</td>
    <td align="right">       25.74</td>
    <td align="right">      506.33</td>
    <td align="right">       24.41</td>
    <td align="right">       24.00</td>
    <td align="right">       25.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      132.17</td>
    <td align="right">       22.76</td>
    <td align="right">      308.67</td>
    <td align="right">       24.27</td>
    <td align="right">        7.50</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      149.00</td>
    <td align="right">       22.92</td>
    <td align="right">      268.50</td>
    <td align="right">       24.24</td>
    <td align="right">       20.83</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      132.67</td>
    <td align="right">       22.64</td>
    <td align="right">      323.67</td>
    <td align="right">       24.21</td>
    <td align="right">        6.33</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       89.17</td>
    <td align="right">       23.11</td>
    <td align="right">      351.00</td>
    <td align="right">       24.36</td>
    <td align="right">       12.50</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.17</td>
    <td align="right">       24.22</td>
    <td align="right">      428.67</td>
    <td align="right">       24.37</td>
    <td align="right">       21.50</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.33</td>
    <td align="right">       24.23</td>
    <td align="right">      429.17</td>
    <td align="right">       24.31</td>
    <td align="right">       14.50</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.33</td>
    <td align="right">       25.92</td>
    <td align="right">      455.17</td>
    <td align="right">       24.45</td>
    <td align="right">       38.83</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.83</td>
    <td align="right">       25.59</td>
    <td align="right">      466.00</td>
    <td align="right">       24.37</td>
    <td align="right">       31.50</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.17</td>
    <td align="right">       25.52</td>
    <td align="right">      423.33</td>
    <td align="right">       24.41</td>
    <td align="right">       34.67</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.33</td>
    <td align="right">       24.95</td>
    <td align="right">      430.17</td>
    <td align="right">       24.46</td>
    <td align="right">       40.83</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.50</td>
    <td align="right">       23.52</td>
    <td align="right">      379.50</td>
    <td align="right">       24.33</td>
    <td align="right">       16.67</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       98.67</td>
    <td align="right">       23.21</td>
    <td align="right">      353.83</td>
    <td align="right">       24.31</td>
    <td align="right">       17.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      953.33</td>
    <td align="right">       23.59</td>
    <td align="right">     4617.67</td>
    <td align="right">       24.35</td>
    <td align="right">      262.67</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.33</td>
    <td align="right">       22.64</td>
    <td align="right">      268.50</td>
    <td align="right">       24.21</td>
    <td align="right">        6.33</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      149.00</td>
    <td align="right">       25.92</td>
    <td align="right">      466.00</td>
    <td align="right">       24.46</td>
    <td align="right">       40.83</td>
    <td align="right">       26.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.67</td>
    <td align="right">       24.74</td>
    <td align="right">      417.00</td>
    <td align="right">       24.66</td>
    <td align="right">       59.00</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.67</td>
    <td align="right">       24.44</td>
    <td align="right">      389.00</td>
    <td align="right">       24.48</td>
    <td align="right">       89.33</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.83</td>
    <td align="right">       23.21</td>
    <td align="right">      406.67</td>
    <td align="right">       24.30</td>
    <td align="right">       35.33</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       74.50</td>
    <td align="right">       22.96</td>
    <td align="right">      357.50</td>
    <td align="right">       24.23</td>
    <td align="right">       15.33</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.83</td>
    <td align="right">       23.52</td>
    <td align="right">      435.33</td>
    <td align="right">       24.24</td>
    <td align="right">       32.00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.50</td>
    <td align="right">       24.00</td>
    <td align="right">      458.17</td>
    <td align="right">       24.24</td>
    <td align="right">       35.33</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.17</td>
    <td align="right">       24.39</td>
    <td align="right">      489.83</td>
    <td align="right">       24.37</td>
    <td align="right">       50.17</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.50</td>
    <td align="right">       24.37</td>
    <td align="right">      505.50</td>
    <td align="right">       24.39</td>
    <td align="right">       53.67</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       87.00</td>
    <td align="right">       25.37</td>
    <td align="right">      485.00</td>
    <td align="right">       24.59</td>
    <td align="right">       87.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      131.17</td>
    <td align="right">       25.54</td>
    <td align="right">      491.50</td>
    <td align="right">       24.81</td>
    <td align="right">      128.00</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.17</td>
    <td align="right">       25.63</td>
    <td align="right">      477.83</td>
    <td align="right">       24.79</td>
    <td align="right">      117.00</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      115.83</td>
    <td align="right">       25.49</td>
    <td align="right">      465.50</td>
    <td align="right">       24.75</td>
    <td align="right">      106.33</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1028.83</td>
    <td align="right">       24.66</td>
    <td align="right">     5378.83</td>
    <td align="right">       24.50</td>
    <td align="right">      808.50</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.50</td>
    <td align="right">       22.96</td>
    <td align="right">      357.50</td>
    <td align="right">       24.23</td>
    <td align="right">       15.33</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      131.17</td>
    <td align="right">       25.63</td>
    <td align="right">      505.50</td>
    <td align="right">       24.81</td>
    <td align="right">      128.00</td>
    <td align="right">       25.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      253.67</td>
    <td align="right">       22.35</td>
    <td align="right">      160.50</td>
    <td align="right">       24.03</td>
    <td align="right">        2.17</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      185.83</td>
    <td align="right">       22.66</td>
    <td align="right">      212.33</td>
    <td align="right">       24.19</td>
    <td align="right">       21.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      175.67</td>
    <td align="right">       22.42</td>
    <td align="right">      261.00</td>
    <td align="right">       24.15</td>
    <td align="right">        3.83</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      148.33</td>
    <td align="right">       22.50</td>
    <td align="right">      269.50</td>
    <td align="right">       24.21</td>
    <td align="right">        2.83</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       95.17</td>
    <td align="right">       22.66</td>
    <td align="right">      340.00</td>
    <td align="right">       24.19</td>
    <td align="right">        5.33</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.17</td>
    <td align="right">       22.98</td>
    <td align="right">      370.50</td>
    <td align="right">       24.23</td>
    <td align="right">        8.83</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.33</td>
    <td align="right">       23.98</td>
    <td align="right">      408.83</td>
    <td align="right">       24.28</td>
    <td align="right">       19.50</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.17</td>
    <td align="right">       23.61</td>
    <td align="right">      421.17</td>
    <td align="right">       24.26</td>
    <td align="right">       15.67</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.17</td>
    <td align="right">       25.05</td>
    <td align="right">      413.50</td>
    <td align="right">       24.38</td>
    <td align="right">       32.00</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       91.83</td>
    <td align="right">       23.04</td>
    <td align="right">      361.33</td>
    <td align="right">       24.24</td>
    <td align="right">       17.67</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.17</td>
    <td align="right">       22.77</td>
    <td align="right">      301.50</td>
    <td align="right">       24.18</td>
    <td align="right">       11.00</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      192.67</td>
    <td align="right">       22.58</td>
    <td align="right">      229.17</td>
    <td align="right">       24.15</td>
    <td align="right">       13.33</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1485.17</td>
    <td align="right">       22.76</td>
    <td align="right">     3749.33</td>
    <td align="right">       24.23</td>
    <td align="right">      153.17</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.33</td>
    <td align="right">       22.35</td>
    <td align="right">      160.50</td>
    <td align="right">       24.03</td>
    <td align="right">        2.17</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      253.67</td>
    <td align="right">       25.05</td>
    <td align="right">      421.17</td>
    <td align="right">       24.38</td>
    <td align="right">       32.00</td>
    <td align="right">       26.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      216.00</td>
    <td align="right">       22.81</td>
    <td align="right">      212.83</td>
    <td align="right">       24.10</td>
    <td align="right">        6.17</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      178.67</td>
    <td align="right">       22.96</td>
    <td align="right">      242.50</td>
    <td align="right">       24.10</td>
    <td align="right">       23.67</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      153.33</td>
    <td align="right">       22.76</td>
    <td align="right">      289.00</td>
    <td align="right">       24.10</td>
    <td align="right">        3.67</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      111.83</td>
    <td align="right">       22.87</td>
    <td align="right">      293.83</td>
    <td align="right">       24.19</td>
    <td align="right">        1.83</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.33</td>
    <td align="right">       23.31</td>
    <td align="right">      420.00</td>
    <td align="right">       24.25</td>
    <td align="right">        7.33</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.17</td>
    <td align="right">       23.77</td>
    <td align="right">      435.17</td>
    <td align="right">       24.29</td>
    <td align="right">        5.50</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.67</td>
    <td align="right">       25.32</td>
    <td align="right">      464.50</td>
    <td align="right">       24.38</td>
    <td align="right">       19.83</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.00</td>
    <td align="right">       24.22</td>
    <td align="right">      451.17</td>
    <td align="right">       24.29</td>
    <td align="right">       12.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.33</td>
    <td align="right">       24.81</td>
    <td align="right">      419.33</td>
    <td align="right">       24.36</td>
    <td align="right">       28.83</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       59.00</td>
    <td align="right">       23.42</td>
    <td align="right">      395.50</td>
    <td align="right">       24.32</td>
    <td align="right">       17.33</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       93.83</td>
    <td align="right">       23.19</td>
    <td align="right">      333.33</td>
    <td align="right">       24.21</td>
    <td align="right">       14.67</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      170.67</td>
    <td align="right">       23.26</td>
    <td align="right">      270.83</td>
    <td align="right">       24.22</td>
    <td align="right">       29.00</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1129.83</td>
    <td align="right">       23.15</td>
    <td align="right">     4228.00</td>
    <td align="right">       24.25</td>
    <td align="right">      169.83</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.17</td>
    <td align="right">       22.76</td>
    <td align="right">      212.83</td>
    <td align="right">       24.10</td>
    <td align="right">        1.83</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      216.00</td>
    <td align="right">       25.32</td>
    <td align="right">      464.50</td>
    <td align="right">       24.38</td>
    <td align="right">       29.00</td>
    <td align="right">       25.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      211.50</td>
    <td align="right">       22.22</td>
    <td align="right">      175.83</td>
    <td align="right">       24.28</td>
    <td align="right">       10.00</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      208.50</td>
    <td align="right">       22.32</td>
    <td align="right">      159.33</td>
    <td align="right">       24.21</td>
    <td align="right">       22.83</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      200.33</td>
    <td align="right">       22.16</td>
    <td align="right">      192.83</td>
    <td align="right">       24.19</td>
    <td align="right">        8.33</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.67</td>
    <td align="right">       22.45</td>
    <td align="right">      228.50</td>
    <td align="right">       24.39</td>
    <td align="right">       13.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      118.33</td>
    <td align="right">       22.91</td>
    <td align="right">      292.50</td>
    <td align="right">       24.38</td>
    <td align="right">       21.50</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      101.33</td>
    <td align="right">       22.81</td>
    <td align="right">      292.00</td>
    <td align="right">       24.32</td>
    <td align="right">       14.83</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      106.67</td>
    <td align="right">       23.72</td>
    <td align="right">      318.50</td>
    <td align="right">       24.49</td>
    <td align="right">       36.83</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      114.00</td>
    <td align="right">       23.35</td>
    <td align="right">      312.67</td>
    <td align="right">       24.41</td>
    <td align="right">       29.50</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      131.33</td>
    <td align="right">       23.36</td>
    <td align="right">      274.17</td>
    <td align="right">       24.49</td>
    <td align="right">       36.33</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      141.50</td>
    <td align="right">       23.11</td>
    <td align="right">      284.33</td>
    <td align="right">       24.49</td>
    <td align="right">       34.50</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      149.17</td>
    <td align="right">       22.56</td>
    <td align="right">      242.83</td>
    <td align="right">       24.30</td>
    <td align="right">       17.00</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      182.67</td>
    <td align="right">       22.55</td>
    <td align="right">      211.00</td>
    <td align="right">       24.32</td>
    <td align="right">       23.50</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1819.00</td>
    <td align="right">       22.69</td>
    <td align="right">     2984.50</td>
    <td align="right">       24.37</td>
    <td align="right">      269.00</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      101.33</td>
    <td align="right">       22.16</td>
    <td align="right">      159.33</td>
    <td align="right">       24.19</td>
    <td align="right">        8.33</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      211.50</td>
    <td align="right">       23.72</td>
    <td align="right">      318.50</td>
    <td align="right">       24.49</td>
    <td align="right">       36.83</td>
    <td align="right">       26.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      147.83</td>
    <td align="right">       23.76</td>
    <td align="right">      341.50</td>
    <td align="right">       24.62</td>
    <td align="right">       42.83</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.50</td>
    <td align="right">       23.67</td>
    <td align="right">      308.50</td>
    <td align="right">       24.47</td>
    <td align="right">       45.00</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      132.67</td>
    <td align="right">       22.87</td>
    <td align="right">      333.67</td>
    <td align="right">       24.26</td>
    <td align="right">       11.17</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      120.00</td>
    <td align="right">       22.76</td>
    <td align="right">      300.67</td>
    <td align="right">       24.23</td>
    <td align="right">        2.17</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       81.33</td>
    <td align="right">       23.00</td>
    <td align="right">      373.33</td>
    <td align="right">       24.21</td>
    <td align="right">        7.00</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.67</td>
    <td align="right">       23.13</td>
    <td align="right">      382.17</td>
    <td align="right">       24.24</td>
    <td align="right">        5.33</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.00</td>
    <td align="right">       24.01</td>
    <td align="right">      416.83</td>
    <td align="right">       24.32</td>
    <td align="right">       16.33</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.17</td>
    <td align="right">       23.62</td>
    <td align="right">      420.33</td>
    <td align="right">       24.29</td>
    <td align="right">       12.33</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.67</td>
    <td align="right">       25.36</td>
    <td align="right">      419.33</td>
    <td align="right">       24.45</td>
    <td align="right">       49.00</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       94.00</td>
    <td align="right">       24.98</td>
    <td align="right">      424.67</td>
    <td align="right">       24.63</td>
    <td align="right">       59.33</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.50</td>
    <td align="right">       25.10</td>
    <td align="right">      402.17</td>
    <td align="right">       24.68</td>
    <td align="right">       70.33</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      138.00</td>
    <td align="right">       24.70</td>
    <td align="right">      388.17</td>
    <td align="right">       24.71</td>
    <td align="right">       81.50</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1153.33</td>
    <td align="right">       23.89</td>
    <td align="right">     4511.33</td>
    <td align="right">       24.43</td>
    <td align="right">      402.33</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.00</td>
    <td align="right">       22.76</td>
    <td align="right">      300.67</td>
    <td align="right">       24.21</td>
    <td align="right">        2.17</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      147.83</td>
    <td align="right">       25.36</td>
    <td align="right">      424.67</td>
    <td align="right">       24.71</td>
    <td align="right">       81.50</td>
    <td align="right">       26.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      334.67</td>
    <td align="right">       21.94</td>
    <td align="right">      110.50</td>
    <td align="right">       24.03</td>
    <td align="right">        4.83</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      270.50</td>
    <td align="right">       22.16</td>
    <td align="right">      145.50</td>
    <td align="right">       24.17</td>
    <td align="right">       23.17</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      260.83</td>
    <td align="right">       21.98</td>
    <td align="right">      189.50</td>
    <td align="right">       24.05</td>
    <td align="right">        6.17</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      218.00</td>
    <td align="right">       22.00</td>
    <td align="right">      199.33</td>
    <td align="right">       24.13</td>
    <td align="right">        4.00</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.17</td>
    <td align="right">       22.18</td>
    <td align="right">      266.83</td>
    <td align="right">       24.09</td>
    <td align="right">        8.50</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      152.00</td>
    <td align="right">       22.33</td>
    <td align="right">      290.00</td>
    <td align="right">       24.14</td>
    <td align="right">        9.67</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.50</td>
    <td align="right">       22.80</td>
    <td align="right">      318.17</td>
    <td align="right">       24.22</td>
    <td align="right">       23.17</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      145.00</td>
    <td align="right">       22.54</td>
    <td align="right">      321.67</td>
    <td align="right">       24.20</td>
    <td align="right">       16.50</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      150.83</td>
    <td align="right">       23.07</td>
    <td align="right">      311.17</td>
    <td align="right">       24.33</td>
    <td align="right">       34.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      189.00</td>
    <td align="right">       22.28</td>
    <td align="right">      264.67</td>
    <td align="right">       24.14</td>
    <td align="right">       16.50</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      222.50</td>
    <td align="right">       22.18</td>
    <td align="right">      212.50</td>
    <td align="right">       24.07</td>
    <td align="right">       12.50</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      295.67</td>
    <td align="right">       22.15</td>
    <td align="right">      145.67</td>
    <td align="right">       24.20</td>
    <td align="right">       20.33</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2562.67</td>
    <td align="right">       22.23</td>
    <td align="right">     2775.50</td>
    <td align="right">       24.16</td>
    <td align="right">      179.83</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      138.50</td>
    <td align="right">       21.94</td>
    <td align="right">      110.50</td>
    <td align="right">       24.03</td>
    <td align="right">        4.00</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      334.67</td>
    <td align="right">       23.07</td>
    <td align="right">      321.67</td>
    <td align="right">       24.33</td>
    <td align="right">       34.50</td>
    <td align="right">       26.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05662</td>
    <td align="right">    46.29908</td>
    <td align="right">     0.48196</td>
    <td align="right">    10.13054</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.09097</td>
    <td align="right">    46.98631</td>
    <td align="right">     0.49547</td>
    <td align="right">    10.42678</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04652</td>
    <td align="right">    47.09700</td>
    <td align="right">     0.49089</td>
    <td align="right">    10.29323</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06976</td>
    <td align="right">    46.95040</td>
    <td align="right">     0.49407</td>
    <td align="right">    10.35883</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08499</td>
    <td align="right">    47.75901</td>
    <td align="right">     -0.3510</td>
    <td align="right">     7.98940</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10164</td>
    <td align="right">    47.90708</td>
    <td align="right">     -0.3372</td>
    <td align="right">     7.77437</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11041</td>
    <td align="right">    47.83345</td>
    <td align="right">     -0.3343</td>
    <td align="right">     7.77143</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12455</td>
    <td align="right">    47.68458</td>
    <td align="right">     -0.3248</td>
    <td align="right">     7.61675</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16612</td>
    <td align="right">    47.56353</td>
    <td align="right">     -0.3158</td>
    <td align="right">     7.56025</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14716</td>
    <td align="right">    47.58479</td>
    <td align="right">     0.53135</td>
    <td align="right">    11.14888</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.14268</td>
    <td align="right">    47.56034</td>
    <td align="right">     0.52570</td>
    <td align="right">    11.01215</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13871</td>
    <td align="right">    46.97099</td>
    <td align="right">     0.51074</td>
    <td align="right">    10.75972</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.10653</td>
    <td align="right">    47.35265</td>
    <td align="right">     0.15222</td>
    <td align="right">     9.39292</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.04652</td>
    <td align="right">    46.29908</td>
    <td align="right">     -0.3510</td>
    <td align="right">     7.56025</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16612</td>
    <td align="right">    47.90708</td>
    <td align="right">     0.53135</td>
    <td align="right">    11.14888</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.86651</td>
    <td align="right">    48.11663</td>
    <td align="right">     0.41168</td>
    <td align="right">     8.84990</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.89328</td>
    <td align="right">    48.56542</td>
    <td align="right">     0.42225</td>
    <td align="right">     9.02098</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88432</td>
    <td align="right">    48.83074</td>
    <td align="right">     0.42648</td>
    <td align="right">     9.06832</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90495</td>
    <td align="right">    48.73840</td>
    <td align="right">     0.43205</td>
    <td align="right">     9.16129</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00946</td>
    <td align="right">    48.76844</td>
    <td align="right">     -0.4166</td>
    <td align="right">     8.99418</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04611</td>
    <td align="right">    48.69944</td>
    <td align="right">     -0.3982</td>
    <td align="right">     8.66054</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09039</td>
    <td align="right">    48.39227</td>
    <td align="right">     -0.3811</td>
    <td align="right">     8.39282</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08177</td>
    <td align="right">    48.38849</td>
    <td align="right">     -0.3815</td>
    <td align="right">     8.38623</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13354</td>
    <td align="right">    48.16233</td>
    <td align="right">     -0.3681</td>
    <td align="right">     8.27862</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.08692</td>
    <td align="right">    48.30346</td>
    <td align="right">     0.48826</td>
    <td align="right">    10.19099</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.03516</td>
    <td align="right">    48.67890</td>
    <td align="right">     0.47178</td>
    <td align="right">     9.84985</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97471</td>
    <td align="right">    48.38958</td>
    <td align="right">     0.44457</td>
    <td align="right">     9.43529</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.00112</td>
    <td align="right">    48.50294</td>
    <td align="right">     0.09266</td>
    <td align="right">     9.02337</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.86651</td>
    <td align="right">    48.11663</td>
    <td align="right">     -0.4166</td>
    <td align="right">     8.27862</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13354</td>
    <td align="right">    48.83074</td>
    <td align="right">     0.48826</td>
    <td align="right">    10.19099</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.73692</td>
    <td align="right">    47.69897</td>
    <td align="right">     0.38040</td>
    <td align="right">     8.50707</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.79827</td>
    <td align="right">    48.55760</td>
    <td align="right">     0.40621</td>
    <td align="right">     8.87251</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84037</td>
    <td align="right">    48.39079</td>
    <td align="right">     0.42301</td>
    <td align="right">     9.13201</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90077</td>
    <td align="right">    48.02341</td>
    <td align="right">     0.44091</td>
    <td align="right">     9.40543</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04612</td>
    <td align="right">    48.53842</td>
    <td align="right">     -0.3771</td>
    <td align="right">     8.45595</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08982</td>
    <td align="right">    48.64596</td>
    <td align="right">     -0.3538</td>
    <td align="right">     8.07478</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19176</td>
    <td align="right">    48.20428</td>
    <td align="right">     -0.3157</td>
    <td align="right">     7.54797</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13956</td>
    <td align="right">    48.33949</td>
    <td align="right">     -0.3313</td>
    <td align="right">     7.75997</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19878</td>
    <td align="right">    48.16235</td>
    <td align="right">     -0.3198</td>
    <td align="right">     7.75615</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09157</td>
    <td align="right">    48.51500</td>
    <td align="right">     0.50349</td>
    <td align="right">    10.59426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.98329</td>
    <td align="right">    48.86713</td>
    <td align="right">     0.46828</td>
    <td align="right">     9.86866</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88945</td>
    <td align="right">    48.37090</td>
    <td align="right">     0.42800</td>
    <td align="right">     9.25736</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99334</td>
    <td align="right">    48.35837</td>
    <td align="right">     0.10966</td>
    <td align="right">     8.76688</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.73692</td>
    <td align="right">    47.69897</td>
    <td align="right">     -0.3771</td>
    <td align="right">     7.54797</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19878</td>
    <td align="right">    48.86713</td>
    <td align="right">     0.50349</td>
    <td align="right">    10.59426</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.29642</td>
    <td align="right">    51.76210</td>
    <td align="right">     0.30853</td>
    <td align="right">     8.14460</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.43127</td>
    <td align="right">    53.37090</td>
    <td align="right">     0.36258</td>
    <td align="right">     8.93097</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.51215</td>
    <td align="right">    51.72233</td>
    <td align="right">     0.38295</td>
    <td align="right">     9.18648</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71153</td>
    <td align="right">    50.88070</td>
    <td align="right">     0.43446</td>
    <td align="right">     9.82559</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.02664</td>
    <td align="right">    51.08389</td>
    <td align="right">     -0.3147</td>
    <td align="right">     8.23892</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13550</td>
    <td align="right">    51.21626</td>
    <td align="right">     -0.2574</td>
    <td align="right">     7.49523</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31902</td>
    <td align="right">    51.51244</td>
    <td align="right">     -0.1860</td>
    <td align="right">     7.12331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14927</td>
    <td align="right">    51.49705</td>
    <td align="right">     -0.2543</td>
    <td align="right">     7.64925</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20449</td>
    <td align="right">    52.54797</td>
    <td align="right">     -0.2436</td>
    <td align="right">     7.95573</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02113</td>
    <td align="right">    52.25646</td>
    <td align="right">     0.53712</td>
    <td align="right">    11.99147</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.79242</td>
    <td align="right">    53.21226</td>
    <td align="right">     0.46703</td>
    <td align="right">    10.36702</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.58463</td>
    <td align="right">    52.87368</td>
    <td align="right">     0.39476</td>
    <td align="right">     9.31867</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.85122</td>
    <td align="right">    51.98047</td>
    <td align="right">     0.13334</td>
    <td align="right">     8.84816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.29642</td>
    <td align="right">    50.88070</td>
    <td align="right">     -0.3147</td>
    <td align="right">     7.12331</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31902</td>
    <td align="right">    53.37090</td>
    <td align="right">     0.53712</td>
    <td align="right">    11.99147</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.37625</td>
    <td align="right">    50.56419</td>
    <td align="right">     0.38630</td>
    <td align="right">    10.15118</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.33957</td>
    <td align="right">    52.69660</td>
    <td align="right">     0.39041</td>
    <td align="right">    10.06644</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.42432</td>
    <td align="right">    51.16434</td>
    <td align="right">     0.41692</td>
    <td align="right">    10.50455</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.72421</td>
    <td align="right">    49.97982</td>
    <td align="right">     0.50560</td>
    <td align="right">    12.11223</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.95649</td>
    <td align="right">    50.42349</td>
    <td align="right">     -0.2346</td>
    <td align="right">     9.03479</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.96701</td>
    <td align="right">    50.91370</td>
    <td align="right">     -0.2211</td>
    <td align="right">     8.39289</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20951</td>
    <td align="right">    50.84143</td>
    <td align="right">     -0.1244</td>
    <td align="right">     8.25856</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06192</td>
    <td align="right">    50.68161</td>
    <td align="right">     -0.1667</td>
    <td align="right">     8.46630</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05433</td>
    <td align="right">    51.87771</td>
    <td align="right">     -0.2043</td>
    <td align="right">     9.03499</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.98444</td>
    <td align="right">    51.17310</td>
    <td align="right">     0.60423</td>
    <td align="right">    14.52466</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.73996</td>
    <td align="right">    52.25853</td>
    <td align="right">     0.51134</td>
    <td align="right">    12.00992</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.59030</td>
    <td align="right">    51.82203</td>
    <td align="right">     0.45295</td>
    <td align="right">    10.94890</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.78843</td>
    <td align="right">    51.18502</td>
    <td align="right">     0.19076</td>
    <td align="right">    10.28712</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.33957</td>
    <td align="right">    49.97982</td>
    <td align="right">     -0.2346</td>
    <td align="right">     8.25856</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20951</td>
    <td align="right">    52.69660</td>
    <td align="right">     0.60423</td>
    <td align="right">    14.52466</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90158</td>
    <td align="right">    49.06956</td>
    <td align="right">     0.52063</td>
    <td align="right">    12.97641</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.81874</td>
    <td align="right">    51.38787</td>
    <td align="right">     0.50821</td>
    <td align="right">    12.47797</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67813</td>
    <td align="right">    50.70089</td>
    <td align="right">     0.45839</td>
    <td align="right">    11.06006</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.69762</td>
    <td align="right">    50.68338</td>
    <td align="right">     0.44400</td>
    <td align="right">    10.25503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87982</td>
    <td align="right">    51.50475</td>
    <td align="right">     -0.3678</td>
    <td align="right">     9.32685</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.96975</td>
    <td align="right">    51.84066</td>
    <td align="right">     -0.3289</td>
    <td align="right">     8.56530</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17532</td>
    <td align="right">    52.00535</td>
    <td align="right">     -0.2456</td>
    <td align="right">     7.73524</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08541</td>
    <td align="right">    51.54796</td>
    <td align="right">     -0.2672</td>
    <td align="right">     8.06433</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24875</td>
    <td align="right">    51.87705</td>
    <td align="right">     -0.1839</td>
    <td align="right">     8.06843</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.24440</td>
    <td align="right">    50.77129</td>
    <td align="right">     0.64665</td>
    <td align="right">    15.43064</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.23581</td>
    <td align="right">    50.80796</td>
    <td align="right">     0.63962</td>
    <td align="right">    15.36923</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15239</td>
    <td align="right">    50.15722</td>
    <td align="right">     0.60288</td>
    <td align="right">    14.55257</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.00767</td>
    <td align="right">    51.02561</td>
    <td align="right">     0.19880</td>
    <td align="right">    11.14272</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67813</td>
    <td align="right">    49.06956</td>
    <td align="right">     -0.3678</td>
    <td align="right">     7.73524</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24875</td>
    <td align="right">    52.00535</td>
    <td align="right">     0.64665</td>
    <td align="right">    15.43064</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.61215</td>
    <td align="right">    52.64944</td>
    <td align="right">     0.20270</td>
    <td align="right">     7.74136</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.87418</td>
    <td align="right">    53.77795</td>
    <td align="right">     0.29619</td>
    <td align="right">     9.12436</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.96022</td>
    <td align="right">    52.27767</td>
    <td align="right">     0.32135</td>
    <td align="right">     9.37562</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.12946</td>
    <td align="right">    51.66563</td>
    <td align="right">     0.36205</td>
    <td align="right">     9.71998</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.37679</td>
    <td align="right">    52.23394</td>
    <td align="right">     -0.4549</td>
    <td align="right">    12.64317</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.53618</td>
    <td align="right">    52.31977</td>
    <td align="right">     -0.3876</td>
    <td align="right">    11.31440</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75846</td>
    <td align="right">    52.28290</td>
    <td align="right">     -0.2988</td>
    <td align="right">    10.07609</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65821</td>
    <td align="right">    52.01928</td>
    <td align="right">     -0.3303</td>
    <td align="right">    10.58920</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.75884</td>
    <td align="right">    52.61800</td>
    <td align="right">     -0.2844</td>
    <td align="right">    10.75536</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.39666</td>
    <td align="right">    53.01189</td>
    <td align="right">     0.44667</td>
    <td align="right">    11.01370</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.16013</td>
    <td align="right">    53.86717</td>
    <td align="right">     0.37649</td>
    <td align="right">     9.75619</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.87642</td>
    <td align="right">    53.77950</td>
    <td align="right">     0.28527</td>
    <td align="right">     8.56048</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.26034</td>
    <td align="right">    52.69777</td>
    <td align="right">     0.04165</td>
    <td align="right">    10.06525</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.61215</td>
    <td align="right">    51.66563</td>
    <td align="right">     -0.4549</td>
    <td align="right">     7.74136</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75884</td>
    <td align="right">    53.86717</td>
    <td align="right">     0.44667</td>
    <td align="right">    12.64317</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.75158</td>
    <td align="right">    50.11283</td>
    <td align="right">     0.39980</td>
    <td align="right">     8.72472</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.82586</td>
    <td align="right">    51.46290</td>
    <td align="right">     0.43330</td>
    <td align="right">     9.41555</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85014</td>
    <td align="right">    50.36319</td>
    <td align="right">     0.43906</td>
    <td align="right">     9.45049</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98466</td>
    <td align="right">    49.77639</td>
    <td align="right">     0.47219</td>
    <td align="right">     9.98832</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19838</td>
    <td align="right">    50.00740</td>
    <td align="right">     -0.2954</td>
    <td align="right">     7.28034</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26850</td>
    <td align="right">    50.03567</td>
    <td align="right">     -0.2473</td>
    <td align="right">     6.79067</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38425</td>
    <td align="right">    50.33328</td>
    <td align="right">     -0.1996</td>
    <td align="right">     6.53627</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28075</td>
    <td align="right">    50.20184</td>
    <td align="right">     -0.2442</td>
    <td align="right">     6.79569</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34640</td>
    <td align="right">    50.94290</td>
    <td align="right">     -0.2281</td>
    <td align="right">     6.91047</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.26916</td>
    <td align="right">    50.58794</td>
    <td align="right">     0.57498</td>
    <td align="right">    12.31420</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.12347</td>
    <td align="right">    51.16146</td>
    <td align="right">     0.52584</td>
    <td align="right">    11.07576</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98241</td>
    <td align="right">    50.95532</td>
    <td align="right">     0.47220</td>
    <td align="right">    10.08988</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.10697</td>
    <td align="right">    50.48545</td>
    <td align="right">     0.17239</td>
    <td align="right">     8.77141</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.75158</td>
    <td align="right">    49.77639</td>
    <td align="right">     -0.2954</td>
    <td align="right">     6.53627</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38425</td>
    <td align="right">    51.46290</td>
    <td align="right">     0.57498</td>
    <td align="right">    12.31420</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.72499</td>
    <td align="right">    49.00423</td>
    <td align="right">     0.46331</td>
    <td align="right">    10.62175</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.63221</td>
    <td align="right">    50.90675</td>
    <td align="right">     0.44448</td>
    <td align="right">    10.24361</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67305</td>
    <td align="right">    49.86456</td>
    <td align="right">     0.45975</td>
    <td align="right">    10.50202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94236</td>
    <td align="right">    48.85187</td>
    <td align="right">     0.53782</td>
    <td align="right">    12.13423</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13622</td>
    <td align="right">    49.19607</td>
    <td align="right">     -0.2049</td>
    <td align="right">     7.54382</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12442</td>
    <td align="right">    49.59735</td>
    <td align="right">     -0.1984</td>
    <td align="right">     7.13834</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31910</td>
    <td align="right">    49.48694</td>
    <td align="right">     -0.1191</td>
    <td align="right">     7.01815</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23197</td>
    <td align="right">    49.22423</td>
    <td align="right">     -0.1361</td>
    <td align="right">     7.02397</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23021</td>
    <td align="right">    50.13811</td>
    <td align="right">     -0.1718</td>
    <td align="right">     7.35830</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23107</td>
    <td align="right">    49.43917</td>
    <td align="right">     0.64796</td>
    <td align="right">    14.85620</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.00949</td>
    <td align="right">    50.27002</td>
    <td align="right">     0.56317</td>
    <td align="right">    12.47401</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89244</td>
    <td align="right">    50.00673</td>
    <td align="right">     0.51639</td>
    <td align="right">    11.48766</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.01456</td>
    <td align="right">    49.65410</td>
    <td align="right">     0.23118</td>
    <td align="right">     9.85577</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.63221</td>
    <td align="right">    48.85187</td>
    <td align="right">     -0.2049</td>
    <td align="right">     7.01815</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31910</td>
    <td align="right">    50.90675</td>
    <td align="right">     0.64796</td>
    <td align="right">    14.85620</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.40866</td>
    <td align="right">    49.86174</td>
    <td align="right">     0.65522</td>
    <td align="right">    15.39581</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.27268</td>
    <td align="right">    53.94328</td>
    <td align="right">     0.63372</td>
    <td align="right">    14.60143</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02510</td>
    <td align="right">    53.01278</td>
    <td align="right">     0.54887</td>
    <td align="right">    12.20493</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96032</td>
    <td align="right">    53.00013</td>
    <td align="right">     0.50455</td>
    <td align="right">    10.86294</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08819</td>
    <td align="right">    54.76287</td>
    <td align="right">     -0.3107</td>
    <td align="right">     7.63366</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16662</td>
    <td align="right">    55.37755</td>
    <td align="right">     -0.2737</td>
    <td align="right">     7.03691</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33968</td>
    <td align="right">    55.29900</td>
    <td align="right">     -0.2040</td>
    <td align="right">     6.45374</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35047</td>
    <td align="right">    54.90680</td>
    <td align="right">     -0.1866</td>
    <td align="right">     6.46053</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.57083</td>
    <td align="right">    54.62616</td>
    <td align="right">     -0.0795</td>
    <td align="right">     6.50561</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.74849</td>
    <td align="right">    53.02443</td>
    <td align="right">     0.77517</td>
    <td align="right">    18.79875</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.72692</td>
    <td align="right">    52.46487</td>
    <td align="right">     0.77119</td>
    <td align="right">    18.71900</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.63839</td>
    <td align="right">    51.25575</td>
    <td align="right">     0.73435</td>
    <td align="right">    17.58281</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.35745</td>
    <td align="right">    53.45926</td>
    <td align="right">     0.29366</td>
    <td align="right">    11.82576</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.96032</td>
    <td align="right">    49.86174</td>
    <td align="right">     -0.3107</td>
    <td align="right">     6.45374</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.74849</td>
    <td align="right">    55.37755</td>
    <td align="right">     0.77517</td>
    <td align="right">    18.79875</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.04923</td>
    <td align="right">    51.02236</td>
    <td align="right">     0.29085</td>
    <td align="right">     7.77024</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.35654</td>
    <td align="right">    51.60482</td>
    <td align="right">     0.38645</td>
    <td align="right">     9.37366</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.39984</td>
    <td align="right">    50.60844</td>
    <td align="right">     0.39951</td>
    <td align="right">     9.52284</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.52865</td>
    <td align="right">    50.17900</td>
    <td align="right">     0.42513</td>
    <td align="right">     9.79342</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.71933</td>
    <td align="right">    50.70000</td>
    <td align="right">     -0.3891</td>
    <td align="right">     9.66649</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86197</td>
    <td align="right">    50.66968</td>
    <td align="right">     -0.3267</td>
    <td align="right">     8.66075</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03144</td>
    <td align="right">    50.60234</td>
    <td align="right">     -0.2546</td>
    <td align="right">     7.76933</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00099</td>
    <td align="right">    50.19858</td>
    <td align="right">     -0.2586</td>
    <td align="right">     7.79607</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14800</td>
    <td align="right">    50.40646</td>
    <td align="right">     -0.1939</td>
    <td align="right">     7.66715</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.82774</td>
    <td align="right">    50.92353</td>
    <td align="right">     0.52137</td>
    <td align="right">    11.51457</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.63959</td>
    <td align="right">    51.45117</td>
    <td align="right">     0.46522</td>
    <td align="right">    10.36458</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.35680</td>
    <td align="right">    51.63922</td>
    <td align="right">     0.37851</td>
    <td align="right">     8.96153</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.66145</td>
    <td align="right">    50.82713</td>
    <td align="right">     0.11730</td>
    <td align="right">     9.06894</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.04923</td>
    <td align="right">    50.17900</td>
    <td align="right">     -0.3891</td>
    <td align="right">     7.66715</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14800</td>
    <td align="right">    51.63922</td>
    <td align="right">     0.52137</td>
    <td align="right">    11.51457</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45405</td>
    <td align="right">    51.60033</td>
    <td align="right">     0.34143</td>
    <td align="right">     8.17165</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.55589</td>
    <td align="right">    52.82890</td>
    <td align="right">     0.38209</td>
    <td align="right">     8.83944</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61518</td>
    <td align="right">    51.66406</td>
    <td align="right">     0.39689</td>
    <td align="right">     8.98813</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77994</td>
    <td align="right">    51.03267</td>
    <td align="right">     0.43772</td>
    <td align="right">     9.57476</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06030</td>
    <td align="right">    50.84865</td>
    <td align="right">     -0.3312</td>
    <td align="right">     8.01164</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15894</td>
    <td align="right">    50.80565</td>
    <td align="right">     -0.2791</td>
    <td align="right">     7.35472</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29776</td>
    <td align="right">    51.16589</td>
    <td align="right">     -0.2249</td>
    <td align="right">     6.93564</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15752</td>
    <td align="right">    51.06726</td>
    <td align="right">     -0.2825</td>
    <td align="right">     7.42585</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21108</td>
    <td align="right">    52.03254</td>
    <td align="right">     -0.2696</td>
    <td align="right">     7.61359</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.07379</td>
    <td align="right">    51.61183</td>
    <td align="right">     0.53278</td>
    <td align="right">    11.51142</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.87846</td>
    <td align="right">    52.52751</td>
    <td align="right">     0.47514</td>
    <td align="right">    10.21143</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.70554</td>
    <td align="right">    52.38542</td>
    <td align="right">     0.41525</td>
    <td align="right">     9.34760</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.91449</td>
    <td align="right">    51.61855</td>
    <td align="right">     0.13006</td>
    <td align="right">     8.66080</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.45405</td>
    <td align="right">    50.80565</td>
    <td align="right">     -0.3312</td>
    <td align="right">     6.93564</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29776</td>
    <td align="right">    52.82890</td>
    <td align="right">     0.53278</td>
    <td align="right">    11.51142</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.09421</td>
    <td align="right">    51.33970</td>
    <td align="right">     0.32296</td>
    <td align="right">     9.25861</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.02245</td>
    <td align="right">    53.22963</td>
    <td align="right">     0.31355</td>
    <td align="right">     8.95631</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.09592</td>
    <td align="right">    52.04381</td>
    <td align="right">     0.33422</td>
    <td align="right">     9.19155</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.47178</td>
    <td align="right">    50.91280</td>
    <td align="right">     0.43411</td>
    <td align="right">    10.95924</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.74259</td>
    <td align="right">    50.85151</td>
    <td align="right">     -0.3369</td>
    <td align="right">    10.68638</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.75011</td>
    <td align="right">    51.17079</td>
    <td align="right">     -0.3271</td>
    <td align="right">     9.99431</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.00091</td>
    <td align="right">    51.09311</td>
    <td align="right">     -0.2313</td>
    <td align="right">     9.38058</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.86288</td>
    <td align="right">    50.90301</td>
    <td align="right">     -0.2725</td>
    <td align="right">     9.75851</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.81563</td>
    <td align="right">    52.15491</td>
    <td align="right">     -0.3139</td>
    <td align="right">    10.38078</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.76668</td>
    <td align="right">    51.37879</td>
    <td align="right">     0.53462</td>
    <td align="right">    12.95217</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.48678</td>
    <td align="right">    52.46155</td>
    <td align="right">     0.44487</td>
    <td align="right">    10.77098</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.32690</td>
    <td align="right">    52.25541</td>
    <td align="right">     0.38954</td>
    <td align="right">    10.01922</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.53942</td>
    <td align="right">    51.63548</td>
    <td align="right">     0.10600</td>
    <td align="right">    10.19824</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.02245</td>
    <td align="right">    50.85151</td>
    <td align="right">     -0.3369</td>
    <td align="right">     8.95631</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.00091</td>
    <td align="right">    53.22963</td>
    <td align="right">     0.53462</td>
    <td align="right">    12.95217</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09825</td>
    <td align="right">    48.72635</td>
    <td align="right">     0.56145</td>
    <td align="right">    13.54131</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.97105</td>
    <td align="right">    50.66668</td>
    <td align="right">     0.53341</td>
    <td align="right">    12.64069</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77980</td>
    <td align="right">    50.54584</td>
    <td align="right">     0.47222</td>
    <td align="right">    10.84122</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76363</td>
    <td align="right">    50.80632</td>
    <td align="right">     0.44672</td>
    <td align="right">     9.96370</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.90274</td>
    <td align="right">    51.28211</td>
    <td align="right">     -0.3872</td>
    <td align="right">     9.09866</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98383</td>
    <td align="right">    51.44938</td>
    <td align="right">     -0.3536</td>
    <td align="right">     8.43989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14029</td>
    <td align="right">    51.67272</td>
    <td align="right">     -0.2886</td>
    <td align="right">     7.61717</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08515</td>
    <td align="right">    51.10470</td>
    <td align="right">     -0.2976</td>
    <td align="right">     7.82168</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27553</td>
    <td align="right">    51.26067</td>
    <td align="right">     -0.2042</td>
    <td align="right">     7.61988</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.37638</td>
    <td align="right">    49.88768</td>
    <td align="right">     0.65807</td>
    <td align="right">    15.45789</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.40306</td>
    <td align="right">    49.87168</td>
    <td align="right">     0.66391</td>
    <td align="right">    15.81729</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34601</td>
    <td align="right">    49.43752</td>
    <td align="right">     0.63799</td>
    <td align="right">    15.28628</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.09357</td>
    <td align="right">    50.55814</td>
    <td align="right">     0.19990</td>
    <td align="right">    11.16325</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.76363</td>
    <td align="right">    48.72635</td>
    <td align="right">     -0.3872</td>
    <td align="right">     7.61717</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40306</td>
    <td align="right">    51.67272</td>
    <td align="right">     0.66391</td>
    <td align="right">    15.81729</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.50581</td>
    <td align="right">    53.15153</td>
    <td align="right">     0.18645</td>
    <td align="right">     7.22965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.77446</td>
    <td align="right">    53.72153</td>
    <td align="right">     0.27405</td>
    <td align="right">     8.48500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.84943</td>
    <td align="right">    52.71340</td>
    <td align="right">     0.29573</td>
    <td align="right">     8.62194</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.99751</td>
    <td align="right">    52.32726</td>
    <td align="right">     0.32848</td>
    <td align="right">     8.94481</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.22730</td>
    <td align="right">    52.37679</td>
    <td align="right">     -0.5189</td>
    <td align="right">    13.40641</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.39101</td>
    <td align="right">    52.21733</td>
    <td align="right">     -0.4537</td>
    <td align="right">    11.98668</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.58168</td>
    <td align="right">    52.19564</td>
    <td align="right">     -0.3781</td>
    <td align="right">    10.66760</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.51564</td>
    <td align="right">    51.85078</td>
    <td align="right">     -0.3971</td>
    <td align="right">    11.05168</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62631</td>
    <td align="right">    52.30800</td>
    <td align="right">     -0.3459</td>
    <td align="right">    10.95691</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.26123</td>
    <td align="right">    52.74864</td>
    <td align="right">     0.40779</td>
    <td align="right">     9.94445</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.03879</td>
    <td align="right">    53.59663</td>
    <td align="right">     0.34592</td>
    <td align="right">     8.95845</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.76297</td>
    <td align="right">    53.80064</td>
    <td align="right">     0.26174</td>
    <td align="right">     8.02159</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.12965</td>
    <td align="right">    52.74132</td>
    <td align="right">     -0.0025</td>
    <td align="right">     9.87098</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.50581</td>
    <td align="right">    51.85078</td>
    <td align="right">     -0.5189</td>
    <td align="right">     7.22965</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62631</td>
    <td align="right">    53.80064</td>
    <td align="right">     0.40779</td>
    <td align="right">    13.40641</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.898532E+11</td>
    <td align="right">0.225225E+11</td>
    <td align="right">      441.67</td>
    <td align="right">0.650197E+11</td>
    <td align="right">0.248335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   149499.36</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">    91677.32</td>
    <td align="right">12-JAN-05:01</td>
    <td align="right">    65354.32</td>
    <td align="right">03-JAN-05:03</td>
    <td align="right">    35899.75</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.952688E+11</td>
    <td align="right">0.236980E+11</td>
    <td align="right">      401.52</td>
    <td align="right">0.601305E+11</td>
    <td align="right">0.351383E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   156178.30</td>
    <td align="right">18-FEB-05:01</td>
    <td align="right">    91182.07</td>
    <td align="right">13-FEB-05:01</td>
    <td align="right">    80859.54</td>
    <td align="right">18-FEB-05:03</td>
    <td align="right">    37026.17</td>
    <td align="right">17-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102411E+12</td>
    <td align="right">0.258400E+11</td>
    <td align="right">      468.19</td>
    <td align="right">0.713543E+11</td>
    <td align="right">0.310563E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   151148.10</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">    94204.06</td>
    <td align="right">18-MAR-04:01</td>
    <td align="right">    75258.42</td>
    <td align="right">04-MAR-05:03</td>
    <td align="right">    36174.97</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.928250E+11</td>
    <td align="right">0.235291E+11</td>
    <td align="right">      431.58</td>
    <td align="right">0.664118E+11</td>
    <td align="right">0.264131E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   147614.86</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">    95448.00</td>
    <td align="right">10-APR-04:01</td>
    <td align="right">    61524.82</td>
    <td align="right">24-APR-04:03</td>
    <td align="right">    35550.34</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118053E+12</td>
    <td align="right">0.304411E+11</td>
    <td align="right">      461.56</td>
    <td align="right">0.807514E+11</td>
    <td align="right">0.373016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   149408.30</td>
    <td align="right">10-MAY-04:04</td>
    <td align="right">    96180.38</td>
    <td align="right">20-MAY-04:01</td>
    <td align="right">    66355.54</td>
    <td align="right">10-MAY-04:04</td>
    <td align="right">    35930.97</td>
    <td align="right">09-MAY-04:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123415E+12</td>
    <td align="right">0.317393E+11</td>
    <td align="right">      457.81</td>
    <td align="right">0.833071E+11</td>
    <td align="right">0.401077E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   150332.37</td>
    <td align="right">14-JUN-04:01</td>
    <td align="right">    96897.48</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    64589.76</td>
    <td align="right">14-JUN-04:04</td>
    <td align="right">    36906.43</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134061E+12</td>
    <td align="right">0.351156E+11</td>
    <td align="right">      459.55</td>
    <td align="right">0.880104E+11</td>
    <td align="right">0.460508E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   156193.95</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    96926.69</td>
    <td align="right">08-JUL-04:02</td>
    <td align="right">    76094.03</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    37642.25</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143371E+12</td>
    <td align="right">0.379590E+11</td>
    <td align="right">      476.98</td>
    <td align="right">0.950320E+11</td>
    <td align="right">0.483389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   153693.91</td>
    <td align="right">28-AUG-04:01</td>
    <td align="right">    96319.33</td>
    <td align="right">23-AUG-04:02</td>
    <td align="right">    71726.33</td>
    <td align="right">28-AUG-04:05</td>
    <td align="right">    37341.27</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138071E+12</td>
    <td align="right">0.358750E+11</td>
    <td align="right">      451.92</td>
    <td align="right">0.874940E+11</td>
    <td align="right">0.505775E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   155456.58</td>
    <td align="right">16-SEP-04:01</td>
    <td align="right">    97942.64</td>
    <td align="right">19-SEP-04:02</td>
    <td align="right">    75134.30</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">    37493.36</td>
    <td align="right">11-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133900E+12</td>
    <td align="right">0.350842E+11</td>
    <td align="right">      456.27</td>
    <td align="right">0.875097E+11</td>
    <td align="right">0.463899E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   152144.54</td>
    <td align="right">13-OCT-04:01</td>
    <td align="right">    96934.97</td>
    <td align="right">27-OCT-04:02</td>
    <td align="right">    67461.38</td>
    <td align="right">23-OCT-04:04</td>
    <td align="right">    37174.31</td>
    <td align="right">13-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116672E+12</td>
    <td align="right">0.297189E+11</td>
    <td align="right">      439.09</td>
    <td align="right">0.770821E+11</td>
    <td align="right">0.395903E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   152691.39</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">    95963.86</td>
    <td align="right">16-NOV-05:02</td>
    <td align="right">    69056.03</td>
    <td align="right">18-NOV-05:03</td>
    <td align="right">    36502.57</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103279E+12</td>
    <td align="right">0.259394E+11</td>
    <td align="right">      433.91</td>
    <td align="right">0.698254E+11</td>
    <td align="right">0.334540E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   150427.14</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">    95494.78</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    67985.39</td>
    <td align="right">18-DEC-05:04</td>
    <td align="right">    36407.65</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139118E+13</td>
    <td align="right">0.357462E+12</td>
    <td align="right">     5380.07</td>
    <td align="right">0.931928E+12</td>
    <td align="right">0.459252E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.898532E+11</td>
    <td align="right">0.225225E+11</td>
    <td align="right">      401.52</td>
    <td align="right">0.601305E+11</td>
    <td align="right">0.248335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   147614.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91182.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61524.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35550.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143371E+12</td>
    <td align="right">0.379590E+11</td>
    <td align="right">      476.98</td>
    <td align="right">0.950320E+11</td>
    <td align="right">0.505775E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   156193.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97942.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80859.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37642.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.783988E+11</td>
    <td align="right">0.195416E+11</td>
    <td align="right">      436.75</td>
    <td align="right">0.508172E+11</td>
    <td align="right">0.275816E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   126808.39</td>
    <td align="right">31-JAN-05:03</td>
    <td align="right">    68239.61</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">    62618.71</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">    30396.39</td>
    <td align="right">31-JAN-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.888373E+11</td>
    <td align="right">0.218363E+11</td>
    <td align="right">      400.75</td>
    <td align="right">0.478443E+11</td>
    <td align="right">0.409930E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   132891.27</td>
    <td align="right">18-FEB-05:03</td>
    <td align="right">    64043.54</td>
    <td align="right">21-FEB-05:01</td>
    <td align="right">    79653.78</td>
    <td align="right">18-FEB-05:04</td>
    <td align="right">    31312.62</td>
    <td align="right">17-FEB-05:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.923092E+11</td>
    <td align="right">0.230799E+11</td>
    <td align="right">      467.29</td>
    <td align="right">0.570273E+11</td>
    <td align="right">0.352819E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   128375.57</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">    70507.82</td>
    <td align="right">14-MAR-04:01</td>
    <td align="right">    67290.27</td>
    <td align="right">13-MAR-04:04</td>
    <td align="right">    30583.52</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.836085E+11</td>
    <td align="right">0.209834E+11</td>
    <td align="right">      431.76</td>
    <td align="right">0.538339E+11</td>
    <td align="right">0.297747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   124625.17</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">    71456.84</td>
    <td align="right">10-APR-04:01</td>
    <td align="right">    58373.59</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">    29973.09</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110879E+12</td>
    <td align="right">0.281510E+11</td>
    <td align="right">      461.09</td>
    <td align="right">0.673792E+11</td>
    <td align="right">0.434998E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   127365.07</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    72491.55</td>
    <td align="right">11-MAY-04:01</td>
    <td align="right">    63798.04</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">    30448.10</td>
    <td align="right">09-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116521E+12</td>
    <td align="right">0.295080E+11</td>
    <td align="right">      456.98</td>
    <td align="right">0.695781E+11</td>
    <td align="right">0.469432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   127200.48</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">    73406.17</td>
    <td align="right">27-JUN-04:01</td>
    <td align="right">    60986.50</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">    31101.51</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129901E+12</td>
    <td align="right">0.333187E+11</td>
    <td align="right">      458.74</td>
    <td align="right">0.756263E+11</td>
    <td align="right">0.542751E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   132349.81</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    74233.76</td>
    <td align="right">18-JUL-04:02</td>
    <td align="right">    73750.31</td>
    <td align="right">20-JUL-04:06</td>
    <td align="right">    31910.56</td>
    <td align="right">10-JUL-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137621E+12</td>
    <td align="right">0.356293E+11</td>
    <td align="right">      476.15</td>
    <td align="right">0.807521E+11</td>
    <td align="right">0.568690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   130634.21</td>
    <td align="right">28-AUG-04:01</td>
    <td align="right">    74970.94</td>
    <td align="right">30-AUG-14:30</td>
    <td align="right">    67418.88</td>
    <td align="right">08-AUG-04:05</td>
    <td align="right">    31532.80</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134341E+12</td>
    <td align="right">0.342303E+11</td>
    <td align="right">      451.21</td>
    <td align="right">0.745316E+11</td>
    <td align="right">0.598094E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   132248.86</td>
    <td align="right">16-SEP-04:01</td>
    <td align="right">    82842.61</td>
    <td align="right">05-SEP-16:00</td>
    <td align="right">    74753.29</td>
    <td align="right">30-SEP-04:05</td>
    <td align="right">    34113.73</td>
    <td align="right">05-SEP-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128510E+12</td>
    <td align="right">0.330192E+11</td>
    <td align="right">      453.49</td>
    <td align="right">0.739550E+11</td>
    <td align="right">0.545548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:41</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   129802.32</td>
    <td align="right">13-OCT-04:01</td>
    <td align="right">    77095.69</td>
    <td align="right">02-OCT-14:40</td>
    <td align="right">    65919.00</td>
    <td align="right">10-OCT-04:03</td>
    <td align="right">    31887.80</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108197E+12</td>
    <td align="right">0.271786E+11</td>
    <td align="right">      433.81</td>
    <td align="right">0.627120E+11</td>
    <td align="right">0.454853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   129209.83</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">    73411.08</td>
    <td align="right">06-NOV-14:30</td>
    <td align="right">    66639.50</td>
    <td align="right">18-NOV-05:03</td>
    <td align="right">    30837.33</td>
    <td align="right">22-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.940693E+11</td>
    <td align="right">0.233634E+11</td>
    <td align="right">      429.68</td>
    <td align="right">0.557010E+11</td>
    <td align="right">0.383683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   127116.71</td>
    <td align="right">06-DEC-05:02</td>
    <td align="right">    73219.53</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    61722.44</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">    30831.76</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130319E+13</td>
    <td align="right">0.329840E+12</td>
    <td align="right">     5357.70</td>
    <td align="right">0.769758E+12</td>
    <td align="right">0.533436E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.783988E+11</td>
    <td align="right">0.195416E+11</td>
    <td align="right">      400.75</td>
    <td align="right">0.478443E+11</td>
    <td align="right">0.275816E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   124625.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64043.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58373.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29973.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137621E+12</td>
    <td align="right">0.356293E+11</td>
    <td align="right">      476.15</td>
    <td align="right">0.807521E+11</td>
    <td align="right">0.598094E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   132891.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82842.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79653.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34113.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.773694E+11</td>
    <td align="right">0.195035E+11</td>
    <td align="right">      428.76</td>
    <td align="right">0.520210E+11</td>
    <td align="right">0.253484E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   146705.92</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">    79308.03</td>
    <td align="right">31-JAN-05:01</td>
    <td align="right">    73964.03</td>
    <td align="right">03-JAN-05:01</td>
    <td align="right">    35229.65</td>
    <td align="right">31-JAN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.858624E+11</td>
    <td align="right">0.212784E+11</td>
    <td align="right">      392.76</td>
    <td align="right">0.496087E+11</td>
    <td align="right">0.362538E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   155050.83</td>
    <td align="right">18-FEB-05:01</td>
    <td align="right">    75474.49</td>
    <td align="right">21-FEB-15:00</td>
    <td align="right">    92832.41</td>
    <td align="right">18-FEB-05:03</td>
    <td align="right">    36482.03</td>
    <td align="right">17-FEB-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.920930E+11</td>
    <td align="right">0.232527E+11</td>
    <td align="right">      461.32</td>
    <td align="right">0.599852E+11</td>
    <td align="right">0.321078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   149299.04</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">    77087.78</td>
    <td align="right">14-MAR-04:01</td>
    <td align="right">    75091.88</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    35613.33</td>
    <td align="right">13-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.854323E+11</td>
    <td align="right">0.216807E+11</td>
    <td align="right">      430.70</td>
    <td align="right">0.578228E+11</td>
    <td align="right">0.276096E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   140242.11</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">    82767.81</td>
    <td align="right">10-APR-04:01</td>
    <td align="right">    66499.64</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">    33773.10</td>
    <td align="right">24-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112426E+12</td>
    <td align="right">0.288140E+11</td>
    <td align="right">      463.73</td>
    <td align="right">0.731278E+11</td>
    <td align="right">0.392982E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   148245.36</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    83414.74</td>
    <td align="right">09-MAY-04:01</td>
    <td align="right">    74237.88</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">    35453.76</td>
    <td align="right">10-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117497E+12</td>
    <td align="right">0.299993E+11</td>
    <td align="right">      459.72</td>
    <td align="right">0.754261E+11</td>
    <td align="right">0.420707E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   148077.95</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">    84933.72</td>
    <td align="right">05-JUN-04:01</td>
    <td align="right">    73169.37</td>
    <td align="right">14-JUN-04:02</td>
    <td align="right">    36246.18</td>
    <td align="right">21-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130770E+12</td>
    <td align="right">0.338934E+11</td>
    <td align="right">      463.47</td>
    <td align="right">0.818988E+11</td>
    <td align="right">0.488709E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   154419.09</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">    95432.66</td>
    <td align="right">09-JUL-14:01</td>
    <td align="right">    83768.73</td>
    <td align="right">20-JUL-04:04</td>
    <td align="right">    36970.48</td>
    <td align="right">20-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.138291E+12</td>
    <td align="right">0.362022E+11</td>
    <td align="right">      479.32</td>
    <td align="right">0.873416E+11</td>
    <td align="right">0.509494E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   151914.44</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">    90784.55</td>
    <td align="right">28-AUG-14:00</td>
    <td align="right">    77100.24</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    36751.31</td>
    <td align="right">08-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133052E+12</td>
    <td align="right">0.342066E+11</td>
    <td align="right">      454.02</td>
    <td align="right">0.795229E+11</td>
    <td align="right">0.535286E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   154101.38</td>
    <td align="right">30-SEP-04:01</td>
    <td align="right">    97005.85</td>
    <td align="right">03-SEP-15:31</td>
    <td align="right">    84273.53</td>
    <td align="right">30-SEP-04:02</td>
    <td align="right">    38120.25</td>
    <td align="right">03-SEP-15:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125706E+12</td>
    <td align="right">0.326212E+11</td>
    <td align="right">      453.89</td>
    <td align="right">0.773708E+11</td>
    <td align="right">0.483353E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:41</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   150714.50</td>
    <td align="right">13-OCT-04:01</td>
    <td align="right">    89851.43</td>
    <td align="right">02-OCT-14:40</td>
    <td align="right">    77025.10</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    36583.66</td>
    <td align="right">13-OCT-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105155E+12</td>
    <td align="right">0.266391E+11</td>
    <td align="right">      430.73</td>
    <td align="right">0.647677E+11</td>
    <td align="right">0.403869E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   150763.43</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">    85429.89</td>
    <td align="right">06-NOV-14:30</td>
    <td align="right">    78371.02</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">    35905.06</td>
    <td align="right">01-NOV-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.911177E+11</td>
    <td align="right">0.228375E+11</td>
    <td align="right">      424.60</td>
    <td align="right">0.568718E+11</td>
    <td align="right">0.342459E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   146826.62</td>
    <td align="right">06-DEC-05:01</td>
    <td align="right">    82397.34</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">    71795.59</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">    35800.20</td>
    <td align="right">01-DEC-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129477E+13</td>
    <td align="right">0.330929E+12</td>
    <td align="right">     5343.01</td>
    <td align="right">0.815765E+12</td>
    <td align="right">0.479005E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.773694E+11</td>
    <td align="right">0.195035E+11</td>
    <td align="right">      392.76</td>
    <td align="right">0.496087E+11</td>
    <td align="right">0.253484E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   140242.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75474.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66499.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33773.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.138291E+12</td>
    <td align="right">0.362022E+11</td>
    <td align="right">      479.32</td>
    <td align="right">0.873416E+11</td>
    <td align="right">0.535286E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   155050.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97005.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92832.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38120.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      247.75</td>
    <td align="right">        0.00</td>
    <td align="right">      247.75</td>
    <td align="right">      580.90</td>
    <td align="right">      645.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.98</td>
    <td align="right">        0.00</td>
    <td align="right">      295.98</td>
    <td align="right">      758.83</td>
    <td align="right">      642.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      337.99</td>
    <td align="right">        0.00</td>
    <td align="right">      337.99</td>
    <td align="right">      897.27</td>
    <td align="right">      619.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.47</td>
    <td align="right">        5.23</td>
    <td align="right">      361.24</td>
    <td align="right">      961.79</td>
    <td align="right">      510.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      460.12</td>
    <td align="right">       49.59</td>
    <td align="right">      410.53</td>
    <td align="right">     1396.19</td>
    <td align="right">      391.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      548.24</td>
    <td align="right">      104.02</td>
    <td align="right">      444.22</td>
    <td align="right">     1612.22</td>
    <td align="right">      296.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      493.89</td>
    <td align="right">       77.42</td>
    <td align="right">      416.48</td>
    <td align="right">     1623.45</td>
    <td align="right">      227.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      384.58</td>
    <td align="right">       22.43</td>
    <td align="right">      362.16</td>
    <td align="right">     1389.80</td>
    <td align="right">      241.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.80</td>
    <td align="right">        0.22</td>
    <td align="right">      358.58</td>
    <td align="right">     1243.08</td>
    <td align="right">      212.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.62</td>
    <td align="right">        0.00</td>
    <td align="right">      297.62</td>
    <td align="right">     1110.75</td>
    <td align="right">      358.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      268.17</td>
    <td align="right">        0.00</td>
    <td align="right">      268.17</td>
    <td align="right">      818.64</td>
    <td align="right">      415.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      235.69</td>
    <td align="right">        0.00</td>
    <td align="right">      235.69</td>
    <td align="right">      607.20</td>
    <td align="right">      487.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      358.15</td>
    <td align="right">       21.69</td>
    <td align="right">      336.46</td>
    <td align="right">     1085.18</td>
    <td align="right">      419.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      235.69</td>
    <td align="right">        0.00</td>
    <td align="right">      235.69</td>
    <td align="right">      580.90</td>
    <td align="right">      212.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      548.24</td>
    <td align="right">      104.02</td>
    <td align="right">      444.22</td>
    <td align="right">     1623.45</td>
    <td align="right">      645.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      515.14</td>
    <td align="right">      274.16</td>
    <td align="right">      240.98</td>
    <td align="right">     1345.34</td>
    <td align="right">      415.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.86</td>
    <td align="right">      195.24</td>
    <td align="right">      250.62</td>
    <td align="right">     1197.55</td>
    <td align="right">      398.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      520.55</td>
    <td align="right">      230.69</td>
    <td align="right">      289.87</td>
    <td align="right">     1401.84</td>
    <td align="right">      387.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      650.17</td>
    <td align="right">      293.33</td>
    <td align="right">      356.85</td>
    <td align="right">     1751.48</td>
    <td align="right">      335.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      715.17</td>
    <td align="right">      338.56</td>
    <td align="right">      376.60</td>
    <td align="right">     2072.94</td>
    <td align="right">      254.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      713.43</td>
    <td align="right">      338.26</td>
    <td align="right">      375.17</td>
    <td align="right">     2035.81</td>
    <td align="right">      188.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      710.04</td>
    <td align="right">      350.41</td>
    <td align="right">      359.62</td>
    <td align="right">     2136.90</td>
    <td align="right">      145.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      729.35</td>
    <td align="right">      389.29</td>
    <td align="right">      340.06</td>
    <td align="right">     2248.43</td>
    <td align="right">      155.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      568.90</td>
    <td align="right">      262.74</td>
    <td align="right">      306.16</td>
    <td align="right">     1741.99</td>
    <td align="right">      132.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      625.51</td>
    <td align="right">      338.04</td>
    <td align="right">      287.47</td>
    <td align="right">     1956.13</td>
    <td align="right">      232.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      493.43</td>
    <td align="right">      211.78</td>
    <td align="right">      281.65</td>
    <td align="right">     1407.95</td>
    <td align="right">      263.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      474.37</td>
    <td align="right">      228.63</td>
    <td align="right">      245.73</td>
    <td align="right">     1274.19</td>
    <td align="right">      310.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      597.96</td>
    <td align="right">      288.48</td>
    <td align="right">      309.49</td>
    <td align="right">     1718.24</td>
    <td align="right">      267.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      445.86</td>
    <td align="right">      195.24</td>
    <td align="right">      240.98</td>
    <td align="right">     1197.55</td>
    <td align="right">      132.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      729.35</td>
    <td align="right">      389.29</td>
    <td align="right">      376.60</td>
    <td align="right">     2248.43</td>
    <td align="right">      415.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1103.85</td>
    <td align="right">      692.09</td>
    <td align="right">      411.77</td>
    <td align="right">     3012.47</td>
    <td align="right">      684.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      959.50</td>
    <td align="right">      521.76</td>
    <td align="right">      437.75</td>
    <td align="right">     2597.05</td>
    <td align="right">      657.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      721.39</td>
    <td align="right">      274.29</td>
    <td align="right">      447.10</td>
    <td align="right">     2007.28</td>
    <td align="right">      633.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.47</td>
    <td align="right">       64.05</td>
    <td align="right">      397.43</td>
    <td align="right">     1258.83</td>
    <td align="right">      525.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.31</td>
    <td align="right">        2.02</td>
    <td align="right">      371.29</td>
    <td align="right">     1189.38</td>
    <td align="right">      395.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      368.22</td>
    <td align="right">        0.00</td>
    <td align="right">      368.22</td>
    <td align="right">     1169.32</td>
    <td align="right">      303.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      357.81</td>
    <td align="right">        1.74</td>
    <td align="right">      356.07</td>
    <td align="right">     1283.23</td>
    <td align="right">      236.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.75</td>
    <td align="right">       37.16</td>
    <td align="right">      366.59</td>
    <td align="right">     1459.37</td>
    <td align="right">      258.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      629.42</td>
    <td align="right">      182.41</td>
    <td align="right">      447.01</td>
    <td align="right">     2057.70</td>
    <td align="right">      242.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      872.65</td>
    <td align="right">      439.93</td>
    <td align="right">      432.71</td>
    <td align="right">     2827.15</td>
    <td align="right">      399.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1062.14</td>
    <td align="right">      611.19</td>
    <td align="right">      450.95</td>
    <td align="right">     3105.48</td>
    <td align="right">      467.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1133.32</td>
    <td align="right">      726.64</td>
    <td align="right">      406.68</td>
    <td align="right">     3133.43</td>
    <td align="right">      532.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      702.61</td>
    <td align="right">      295.15</td>
    <td align="right">      407.46</td>
    <td align="right">     2089.70</td>
    <td align="right">      443.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      357.81</td>
    <td align="right">        0.00</td>
    <td align="right">      356.07</td>
    <td align="right">     1169.32</td>
    <td align="right">      236.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1133.32</td>
    <td align="right">      726.64</td>
    <td align="right">      450.95</td>
    <td align="right">     3133.43</td>
    <td align="right">      684.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.02</td>
    <td align="right">      102.20</td>
    <td align="right">      190.81</td>
    <td align="right">      793.79</td>
    <td align="right">      403.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.48</td>
    <td align="right">      203.56</td>
    <td align="right">      247.93</td>
    <td align="right">     1238.76</td>
    <td align="right">      416.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.62</td>
    <td align="right">      205.35</td>
    <td align="right">      290.28</td>
    <td align="right">     1402.62</td>
    <td align="right">      406.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.57</td>
    <td align="right">      186.82</td>
    <td align="right">      281.75</td>
    <td align="right">     1346.65</td>
    <td align="right">      335.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.33</td>
    <td align="right">      159.19</td>
    <td align="right">      287.14</td>
    <td align="right">     1404.86</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      490.71</td>
    <td align="right">      194.91</td>
    <td align="right">      295.80</td>
    <td align="right">     1525.75</td>
    <td align="right">      197.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      494.16</td>
    <td align="right">      210.48</td>
    <td align="right">      283.68</td>
    <td align="right">     1639.79</td>
    <td align="right">      157.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      496.74</td>
    <td align="right">      221.67</td>
    <td align="right">      275.07</td>
    <td align="right">     1685.81</td>
    <td align="right">      168.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      582.67</td>
    <td align="right">      261.95</td>
    <td align="right">      320.72</td>
    <td align="right">     1877.40</td>
    <td align="right">      156.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      360.78</td>
    <td align="right">      128.61</td>
    <td align="right">      232.17</td>
    <td align="right">     1260.78</td>
    <td align="right">      232.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.69</td>
    <td align="right">      139.70</td>
    <td align="right">      207.99</td>
    <td align="right">     1081.10</td>
    <td align="right">      266.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.85</td>
    <td align="right">      111.81</td>
    <td align="right">      179.04</td>
    <td align="right">      835.96</td>
    <td align="right">      304.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      434.34</td>
    <td align="right">      176.77</td>
    <td align="right">      257.57</td>
    <td align="right">     1340.67</td>
    <td align="right">      274.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      290.85</td>
    <td align="right">      102.20</td>
    <td align="right">      179.04</td>
    <td align="right">      793.79</td>
    <td align="right">      156.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      582.67</td>
    <td align="right">      261.95</td>
    <td align="right">      320.72</td>
    <td align="right">     1877.40</td>
    <td align="right">      416.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.58</td>
    <td align="right">        0.00</td>
    <td align="right">       82.58</td>
    <td align="right">      195.29</td>
    <td align="right">      248.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       98.65</td>
    <td align="right">        0.00</td>
    <td align="right">       98.65</td>
    <td align="right">      256.56</td>
    <td align="right">      241.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      112.66</td>
    <td align="right">        0.00</td>
    <td align="right">      112.66</td>
    <td align="right">      307.98</td>
    <td align="right">      229.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      122.15</td>
    <td align="right">        1.74</td>
    <td align="right">      120.41</td>
    <td align="right">      331.15</td>
    <td align="right">      186.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      153.36</td>
    <td align="right">       16.53</td>
    <td align="right">      136.84</td>
    <td align="right">      480.05</td>
    <td align="right">      141.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      557.38</td>
    <td align="right">      110.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.62</td>
    <td align="right">       25.80</td>
    <td align="right">      138.82</td>
    <td align="right">      560.28</td>
    <td align="right">       84.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      128.19</td>
    <td align="right">        7.48</td>
    <td align="right">      120.71</td>
    <td align="right">      474.26</td>
    <td align="right">       91.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      119.59</td>
    <td align="right">        0.07</td>
    <td align="right">      119.52</td>
    <td align="right">      425.86</td>
    <td align="right">       81.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       99.20</td>
    <td align="right">        0.00</td>
    <td align="right">       99.20</td>
    <td align="right">      374.94</td>
    <td align="right">      138.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">       89.39</td>
    <td align="right">      275.70</td>
    <td align="right">      164.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      202.97</td>
    <td align="right">      192.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      119.38</td>
    <td align="right">        7.23</td>
    <td align="right">      112.15</td>
    <td align="right">      370.84</td>
    <td align="right">      158.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      195.29</td>
    <td align="right">       81.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      560.28</td>
    <td align="right">      248.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.58</td>
    <td align="right">        0.00</td>
    <td align="right">       82.58</td>
    <td align="right">      195.30</td>
    <td align="right">      248.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       98.66</td>
    <td align="right">        0.00</td>
    <td align="right">       98.66</td>
    <td align="right">      256.57</td>
    <td align="right">      241.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      112.66</td>
    <td align="right">        0.00</td>
    <td align="right">      112.66</td>
    <td align="right">      308.00</td>
    <td align="right">      229.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      122.16</td>
    <td align="right">        1.74</td>
    <td align="right">      120.41</td>
    <td align="right">      331.16</td>
    <td align="right">      186.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      153.37</td>
    <td align="right">       16.53</td>
    <td align="right">      136.84</td>
    <td align="right">      480.07</td>
    <td align="right">      141.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      557.41</td>
    <td align="right">      110.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.63</td>
    <td align="right">       25.80</td>
    <td align="right">      138.82</td>
    <td align="right">      560.31</td>
    <td align="right">       84.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      128.19</td>
    <td align="right">        7.48</td>
    <td align="right">      120.72</td>
    <td align="right">      474.28</td>
    <td align="right">       91.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      119.60</td>
    <td align="right">        0.07</td>
    <td align="right">      119.53</td>
    <td align="right">      425.88</td>
    <td align="right">       81.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       99.21</td>
    <td align="right">        0.00</td>
    <td align="right">       99.21</td>
    <td align="right">      374.96</td>
    <td align="right">      138.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">       89.39</td>
    <td align="right">      275.71</td>
    <td align="right">      164.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      202.98</td>
    <td align="right">      192.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      119.38</td>
    <td align="right">        7.23</td>
    <td align="right">      112.15</td>
    <td align="right">      370.86</td>
    <td align="right">      158.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      195.30</td>
    <td align="right">       81.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      560.31</td>
    <td align="right">      248.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.58</td>
    <td align="right">        0.00</td>
    <td align="right">       82.58</td>
    <td align="right">      195.30</td>
    <td align="right">      248.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       98.66</td>
    <td align="right">        0.00</td>
    <td align="right">       98.66</td>
    <td align="right">      256.57</td>
    <td align="right">      241.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      112.66</td>
    <td align="right">        0.00</td>
    <td align="right">      112.66</td>
    <td align="right">      308.00</td>
    <td align="right">      229.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      122.16</td>
    <td align="right">        1.74</td>
    <td align="right">      120.41</td>
    <td align="right">      331.16</td>
    <td align="right">      186.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      153.37</td>
    <td align="right">       16.53</td>
    <td align="right">      136.84</td>
    <td align="right">      480.07</td>
    <td align="right">      141.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      557.41</td>
    <td align="right">      110.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.63</td>
    <td align="right">       25.80</td>
    <td align="right">      138.82</td>
    <td align="right">      560.31</td>
    <td align="right">       84.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      128.19</td>
    <td align="right">        7.48</td>
    <td align="right">      120.72</td>
    <td align="right">      474.28</td>
    <td align="right">       91.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      119.60</td>
    <td align="right">        0.07</td>
    <td align="right">      119.53</td>
    <td align="right">      425.88</td>
    <td align="right">       81.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       99.21</td>
    <td align="right">        0.00</td>
    <td align="right">       99.21</td>
    <td align="right">      374.96</td>
    <td align="right">      138.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">       89.39</td>
    <td align="right">      275.71</td>
    <td align="right">      164.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      202.98</td>
    <td align="right">      192.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      119.38</td>
    <td align="right">        7.23</td>
    <td align="right">      112.15</td>
    <td align="right">      370.86</td>
    <td align="right">      158.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.56</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
    <td align="right">      195.30</td>
    <td align="right">       81.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      182.74</td>
    <td align="right">       34.67</td>
    <td align="right">      148.07</td>
    <td align="right">      560.31</td>
    <td align="right">      248.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.54</td>
    <td align="right">      263.73</td>
    <td align="right">      231.81</td>
    <td align="right">     1318.87</td>
    <td align="right">      472.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.89</td>
    <td align="right">      187.81</td>
    <td align="right">      241.08</td>
    <td align="right">     1169.63</td>
    <td align="right">      435.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.75</td>
    <td align="right">      221.91</td>
    <td align="right">      278.84</td>
    <td align="right">     1382.96</td>
    <td align="right">      418.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      625.43</td>
    <td align="right">      282.17</td>
    <td align="right">      343.27</td>
    <td align="right">     1735.18</td>
    <td align="right">      365.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      687.96</td>
    <td align="right">      325.68</td>
    <td align="right">      362.28</td>
    <td align="right">     2047.29</td>
    <td align="right">      279.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      686.28</td>
    <td align="right">      325.39</td>
    <td align="right">      360.89</td>
    <td align="right">     2020.84</td>
    <td align="right">      214.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      683.02</td>
    <td align="right">      337.08</td>
    <td align="right">      345.94</td>
    <td align="right">     2117.26</td>
    <td align="right">      168.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      701.60</td>
    <td align="right">      374.47</td>
    <td align="right">      327.12</td>
    <td align="right">     2213.63</td>
    <td align="right">      188.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      547.25</td>
    <td align="right">      252.74</td>
    <td align="right">      294.51</td>
    <td align="right">     1716.32</td>
    <td align="right">      158.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      601.71</td>
    <td align="right">      325.17</td>
    <td align="right">      276.53</td>
    <td align="right">     1911.71</td>
    <td align="right">      273.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      474.65</td>
    <td align="right">      203.72</td>
    <td align="right">      270.93</td>
    <td align="right">     1384.55</td>
    <td align="right">      311.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      456.32</td>
    <td align="right">      219.93</td>
    <td align="right">      236.38</td>
    <td align="right">     1250.16</td>
    <td align="right">      364.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      575.21</td>
    <td align="right">      277.50</td>
    <td align="right">      297.71</td>
    <td align="right">     1693.02</td>
    <td align="right">      303.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.89</td>
    <td align="right">      187.81</td>
    <td align="right">      231.81</td>
    <td align="right">     1169.63</td>
    <td align="right">      158.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      701.60</td>
    <td align="right">      374.47</td>
    <td align="right">      362.28</td>
    <td align="right">     2213.63</td>
    <td align="right">      472.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.59</td>
    <td align="right">       10.43</td>
    <td align="right">        9.17</td>
    <td align="right">       52.15</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.96</td>
    <td align="right">        7.43</td>
    <td align="right">        9.53</td>
    <td align="right">       46.25</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.80</td>
    <td align="right">        8.77</td>
    <td align="right">       11.02</td>
    <td align="right">       54.68</td>
    <td align="right">       16.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.73</td>
    <td align="right">       11.16</td>
    <td align="right">       13.57</td>
    <td align="right">       68.61</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.20</td>
    <td align="right">       12.88</td>
    <td align="right">       14.32</td>
    <td align="right">       80.95</td>
    <td align="right">       11.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.13</td>
    <td align="right">       12.87</td>
    <td align="right">       14.27</td>
    <td align="right">       79.90</td>
    <td align="right">        8.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.01</td>
    <td align="right">       13.33</td>
    <td align="right">       13.68</td>
    <td align="right">       83.71</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.74</td>
    <td align="right">       14.81</td>
    <td align="right">       12.93</td>
    <td align="right">       87.53</td>
    <td align="right">        7.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.64</td>
    <td align="right">        9.99</td>
    <td align="right">       11.64</td>
    <td align="right">       67.86</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.79</td>
    <td align="right">       12.86</td>
    <td align="right">       10.93</td>
    <td align="right">       75.59</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.77</td>
    <td align="right">        8.06</td>
    <td align="right">       10.71</td>
    <td align="right">       54.74</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.04</td>
    <td align="right">        8.70</td>
    <td align="right">        9.35</td>
    <td align="right">       49.43</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.74</td>
    <td align="right">       10.97</td>
    <td align="right">       11.77</td>
    <td align="right">       66.94</td>
    <td align="right">       12.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.96</td>
    <td align="right">        7.43</td>
    <td align="right">        9.17</td>
    <td align="right">       46.25</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.74</td>
    <td align="right">       14.81</td>
    <td align="right">       14.32</td>
    <td align="right">       87.53</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.95</td>
    <td align="right">      230.69</td>
    <td align="right">      137.25</td>
    <td align="right">     1012.07</td>
    <td align="right">      276.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      319.83</td>
    <td align="right">      173.92</td>
    <td align="right">      145.91</td>
    <td align="right">      878.14</td>
    <td align="right">      257.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.46</td>
    <td align="right">       91.43</td>
    <td align="right">      149.03</td>
    <td align="right">      681.63</td>
    <td align="right">      238.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.82</td>
    <td align="right">       21.35</td>
    <td align="right">      132.47</td>
    <td align="right">      429.25</td>
    <td align="right">      190.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      124.44</td>
    <td align="right">        0.67</td>
    <td align="right">      123.76</td>
    <td align="right">      405.71</td>
    <td align="right">      139.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.74</td>
    <td align="right">        0.00</td>
    <td align="right">      122.74</td>
    <td align="right">      399.05</td>
    <td align="right">      108.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      119.27</td>
    <td align="right">        0.58</td>
    <td align="right">      118.69</td>
    <td align="right">      436.75</td>
    <td align="right">       83.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.58</td>
    <td align="right">       12.39</td>
    <td align="right">      122.20</td>
    <td align="right">      490.90</td>
    <td align="right">       96.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      209.80</td>
    <td align="right">       60.80</td>
    <td align="right">      149.00</td>
    <td align="right">      691.87</td>
    <td align="right">       95.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.88</td>
    <td align="right">      146.64</td>
    <td align="right">      144.24</td>
    <td align="right">      943.42</td>
    <td align="right">      160.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.04</td>
    <td align="right">      203.73</td>
    <td align="right">      150.31</td>
    <td align="right">     1041.88</td>
    <td align="right">      193.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      377.77</td>
    <td align="right">      242.21</td>
    <td align="right">      135.56</td>
    <td align="right">     1053.84</td>
    <td align="right">      222.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.20</td>
    <td align="right">       98.38</td>
    <td align="right">      135.82</td>
    <td align="right">      704.67</td>
    <td align="right">      171.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.27</td>
    <td align="right">        0.00</td>
    <td align="right">      118.69</td>
    <td align="right">      399.05</td>
    <td align="right">       83.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      377.77</td>
    <td align="right">      242.21</td>
    <td align="right">      150.31</td>
    <td align="right">     1053.84</td>
    <td align="right">      276.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.95</td>
    <td align="right">      230.69</td>
    <td align="right">      137.25</td>
    <td align="right">     1012.07</td>
    <td align="right">      276.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      319.83</td>
    <td align="right">      173.92</td>
    <td align="right">      145.91</td>
    <td align="right">      878.14</td>
    <td align="right">      257.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.46</td>
    <td align="right">       91.43</td>
    <td align="right">      149.03</td>
    <td align="right">      681.63</td>
    <td align="right">      238.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.82</td>
    <td align="right">       21.35</td>
    <td align="right">      132.47</td>
    <td align="right">      429.25</td>
    <td align="right">      190.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      124.44</td>
    <td align="right">        0.67</td>
    <td align="right">      123.76</td>
    <td align="right">      405.71</td>
    <td align="right">      139.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.74</td>
    <td align="right">        0.00</td>
    <td align="right">      122.74</td>
    <td align="right">      399.05</td>
    <td align="right">      108.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      119.27</td>
    <td align="right">        0.58</td>
    <td align="right">      118.69</td>
    <td align="right">      436.75</td>
    <td align="right">       83.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.58</td>
    <td align="right">       12.39</td>
    <td align="right">      122.20</td>
    <td align="right">      490.90</td>
    <td align="right">       96.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      209.80</td>
    <td align="right">       60.80</td>
    <td align="right">      149.00</td>
    <td align="right">      691.87</td>
    <td align="right">       95.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.88</td>
    <td align="right">      146.64</td>
    <td align="right">      144.24</td>
    <td align="right">      943.42</td>
    <td align="right">      160.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.04</td>
    <td align="right">      203.73</td>
    <td align="right">      150.31</td>
    <td align="right">     1041.88</td>
    <td align="right">      193.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      377.77</td>
    <td align="right">      242.21</td>
    <td align="right">      135.56</td>
    <td align="right">     1053.84</td>
    <td align="right">      222.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.20</td>
    <td align="right">       98.38</td>
    <td align="right">      135.82</td>
    <td align="right">      704.67</td>
    <td align="right">      171.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.27</td>
    <td align="right">        0.00</td>
    <td align="right">      118.69</td>
    <td align="right">      399.05</td>
    <td align="right">       83.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      377.77</td>
    <td align="right">      242.21</td>
    <td align="right">      150.31</td>
    <td align="right">     1053.84</td>
    <td align="right">      276.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.92</td>
    <td align="right">      230.68</td>
    <td align="right">      137.25</td>
    <td align="right">     1012.01</td>
    <td align="right">      276.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      319.81</td>
    <td align="right">      173.90</td>
    <td align="right">      145.91</td>
    <td align="right">      878.08</td>
    <td align="right">      257.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      240.45</td>
    <td align="right">       91.42</td>
    <td align="right">      149.02</td>
    <td align="right">      681.59</td>
    <td align="right">      238.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.81</td>
    <td align="right">       21.35</td>
    <td align="right">      132.47</td>
    <td align="right">      429.22</td>
    <td align="right">      190.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      124.43</td>
    <td align="right">        0.67</td>
    <td align="right">      123.76</td>
    <td align="right">      405.69</td>
    <td align="right">      139.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.73</td>
    <td align="right">        0.00</td>
    <td align="right">      122.73</td>
    <td align="right">      399.03</td>
    <td align="right">      108.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      119.26</td>
    <td align="right">        0.58</td>
    <td align="right">      118.68</td>
    <td align="right">      436.72</td>
    <td align="right">       83.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      134.57</td>
    <td align="right">       12.39</td>
    <td align="right">      122.19</td>
    <td align="right">      490.87</td>
    <td align="right">       96.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      209.79</td>
    <td align="right">       60.80</td>
    <td align="right">      148.99</td>
    <td align="right">      691.83</td>
    <td align="right">       95.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.86</td>
    <td align="right">      146.63</td>
    <td align="right">      144.23</td>
    <td align="right">      943.36</td>
    <td align="right">      160.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.02</td>
    <td align="right">      203.71</td>
    <td align="right">      150.30</td>
    <td align="right">     1041.81</td>
    <td align="right">      193.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      377.74</td>
    <td align="right">      242.19</td>
    <td align="right">      135.55</td>
    <td align="right">     1053.77</td>
    <td align="right">      222.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.19</td>
    <td align="right">       98.37</td>
    <td align="right">      135.81</td>
    <td align="right">      704.62</td>
    <td align="right">      171.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.26</td>
    <td align="right">        0.00</td>
    <td align="right">      118.68</td>
    <td align="right">      399.03</td>
    <td align="right">       83.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      377.74</td>
    <td align="right">      242.19</td>
    <td align="right">      150.30</td>
    <td align="right">     1053.77</td>
    <td align="right">      276.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      281.87</td>
    <td align="right">       98.31</td>
    <td align="right">      183.56</td>
    <td align="right">      769.56</td>
    <td align="right">      445.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      434.31</td>
    <td align="right">      195.81</td>
    <td align="right">      238.50</td>
    <td align="right">     1208.80</td>
    <td align="right">      460.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      476.76</td>
    <td align="right">      197.53</td>
    <td align="right">      279.23</td>
    <td align="right">     1371.14</td>
    <td align="right">      439.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      450.74</td>
    <td align="right">      179.71</td>
    <td align="right">      271.03</td>
    <td align="right">     1316.67</td>
    <td align="right">      359.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      429.35</td>
    <td align="right">      153.13</td>
    <td align="right">      276.22</td>
    <td align="right">     1373.86</td>
    <td align="right">      272.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      472.04</td>
    <td align="right">      187.49</td>
    <td align="right">      284.55</td>
    <td align="right">     1492.02</td>
    <td align="right">      216.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      475.36</td>
    <td align="right">      202.47</td>
    <td align="right">      272.89</td>
    <td align="right">     1602.77</td>
    <td align="right">      173.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      477.84</td>
    <td align="right">      213.24</td>
    <td align="right">      264.61</td>
    <td align="right">     1640.80</td>
    <td align="right">      195.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      560.51</td>
    <td align="right">      251.98</td>
    <td align="right">      308.52</td>
    <td align="right">     1824.86</td>
    <td align="right">      186.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.06</td>
    <td align="right">      123.72</td>
    <td align="right">      223.34</td>
    <td align="right">     1218.01</td>
    <td align="right">      264.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      334.46</td>
    <td align="right">      134.38</td>
    <td align="right">      200.08</td>
    <td align="right">     1043.86</td>
    <td align="right">      310.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      279.79</td>
    <td align="right">      107.56</td>
    <td align="right">      172.23</td>
    <td align="right">      804.26</td>
    <td align="right">      349.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      417.81</td>
    <td align="right">      170.04</td>
    <td align="right">      247.77</td>
    <td align="right">     1305.10</td>
    <td align="right">      305.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.79</td>
    <td align="right">       98.31</td>
    <td align="right">      172.23</td>
    <td align="right">      769.56</td>
    <td align="right">      173.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      560.51</td>
    <td align="right">      251.98</td>
    <td align="right">      308.52</td>
    <td align="right">     1824.86</td>
    <td align="right">      460.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.14</td>
    <td align="right">        3.89</td>
    <td align="right">        7.26</td>
    <td align="right">       30.43</td>
    <td align="right">       17.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.17</td>
    <td align="right">        7.74</td>
    <td align="right">        9.43</td>
    <td align="right">       47.79</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.85</td>
    <td align="right">        7.81</td>
    <td align="right">       11.04</td>
    <td align="right">       54.21</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.82</td>
    <td align="right">        7.11</td>
    <td align="right">       10.72</td>
    <td align="right">       52.06</td>
    <td align="right">       14.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.98</td>
    <td align="right">        6.05</td>
    <td align="right">       10.92</td>
    <td align="right">       54.32</td>
    <td align="right">       10.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.66</td>
    <td align="right">        7.41</td>
    <td align="right">       11.25</td>
    <td align="right">       58.99</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.80</td>
    <td align="right">        8.01</td>
    <td align="right">       10.79</td>
    <td align="right">       63.37</td>
    <td align="right">        6.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.89</td>
    <td align="right">        8.43</td>
    <td align="right">       10.46</td>
    <td align="right">       64.88</td>
    <td align="right">        7.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.16</td>
    <td align="right">        9.96</td>
    <td align="right">       12.20</td>
    <td align="right">       72.15</td>
    <td align="right">        7.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.72</td>
    <td align="right">        4.89</td>
    <td align="right">        8.83</td>
    <td align="right">       48.16</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.22</td>
    <td align="right">        5.31</td>
    <td align="right">        7.91</td>
    <td align="right">       41.27</td>
    <td align="right">       12.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.06</td>
    <td align="right">        4.25</td>
    <td align="right">        6.81</td>
    <td align="right">       31.80</td>
    <td align="right">       13.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.52</td>
    <td align="right">        6.72</td>
    <td align="right">        9.80</td>
    <td align="right">       51.60</td>
    <td align="right">       12.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.06</td>
    <td align="right">        3.89</td>
    <td align="right">        6.81</td>
    <td align="right">       30.43</td>
    <td align="right">        6.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.16</td>
    <td align="right">        9.96</td>
    <td align="right">       12.20</td>
    <td align="right">       72.15</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      247.75</td>
    <td align="right">        0.00</td>
    <td align="right">      247.75</td>
    <td align="right">      588.16</td>
    <td align="right">      700.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.98</td>
    <td align="right">        0.00</td>
    <td align="right">      295.98</td>
    <td align="right">      770.75</td>
    <td align="right">      684.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      337.99</td>
    <td align="right">        0.00</td>
    <td align="right">      337.99</td>
    <td align="right">      918.05</td>
    <td align="right">      653.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.47</td>
    <td align="right">        5.23</td>
    <td align="right">      361.24</td>
    <td align="right">      986.52</td>
    <td align="right">      532.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      460.12</td>
    <td align="right">       49.59</td>
    <td align="right">      410.53</td>
    <td align="right">     1430.43</td>
    <td align="right">      402.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      548.24</td>
    <td align="right">      104.02</td>
    <td align="right">      444.22</td>
    <td align="right">     1654.94</td>
    <td align="right">      307.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      493.89</td>
    <td align="right">       77.42</td>
    <td align="right">      416.48</td>
    <td align="right">     1671.88</td>
    <td align="right">      231.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      384.58</td>
    <td align="right">       22.43</td>
    <td align="right">      362.16</td>
    <td align="right">     1427.20</td>
    <td align="right">      250.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.80</td>
    <td align="right">        0.22</td>
    <td align="right">      358.58</td>
    <td align="right">     1281.32</td>
    <td align="right">      219.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.62</td>
    <td align="right">        0.00</td>
    <td align="right">      297.62</td>
    <td align="right">     1134.64</td>
    <td align="right">      380.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      268.17</td>
    <td align="right">        0.00</td>
    <td align="right">      268.17</td>
    <td align="right">      834.60</td>
    <td align="right">      450.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      235.69</td>
    <td align="right">        0.00</td>
    <td align="right">      235.69</td>
    <td align="right">      616.36</td>
    <td align="right">      531.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      358.15</td>
    <td align="right">       21.69</td>
    <td align="right">      336.46</td>
    <td align="right">     1111.48</td>
    <td align="right">      444.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      235.69</td>
    <td align="right">        0.00</td>
    <td align="right">      235.69</td>
    <td align="right">      588.16</td>
    <td align="right">      219.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      548.24</td>
    <td align="right">      104.02</td>
    <td align="right">      444.22</td>
    <td align="right">     1671.88</td>
    <td align="right">      700.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      515.14</td>
    <td align="right">      274.16</td>
    <td align="right">      240.98</td>
    <td align="right">     1367.96</td>
    <td align="right">      430.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.86</td>
    <td align="right">      195.24</td>
    <td align="right">      250.62</td>
    <td align="right">     1221.93</td>
    <td align="right">      405.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      520.55</td>
    <td align="right">      230.69</td>
    <td align="right">      289.87</td>
    <td align="right">     1434.49</td>
    <td align="right">      391.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      650.17</td>
    <td align="right">      293.33</td>
    <td align="right">      356.85</td>
    <td align="right">     1787.78</td>
    <td align="right">      336.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      715.17</td>
    <td align="right">      338.56</td>
    <td align="right">      376.60</td>
    <td align="right">     2113.91</td>
    <td align="right">      251.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      713.43</td>
    <td align="right">      338.26</td>
    <td align="right">      375.17</td>
    <td align="right">     2081.84</td>
    <td align="right">      184.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      710.04</td>
    <td align="right">      350.41</td>
    <td align="right">      359.62</td>
    <td align="right">     2188.47</td>
    <td align="right">      139.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      729.35</td>
    <td align="right">      389.29</td>
    <td align="right">      340.06</td>
    <td align="right">     2292.64</td>
    <td align="right">      152.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      568.90</td>
    <td align="right">      262.74</td>
    <td align="right">      306.16</td>
    <td align="right">     1789.16</td>
    <td align="right">      128.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      625.51</td>
    <td align="right">      338.04</td>
    <td align="right">      287.47</td>
    <td align="right">     1990.15</td>
    <td align="right">      235.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      493.43</td>
    <td align="right">      211.78</td>
    <td align="right">      281.65</td>
    <td align="right">     1436.56</td>
    <td align="right">      271.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      474.37</td>
    <td align="right">      228.63</td>
    <td align="right">      245.73</td>
    <td align="right">     1298.84</td>
    <td align="right">      321.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      597.96</td>
    <td align="right">      288.48</td>
    <td align="right">      309.49</td>
    <td align="right">     1754.40</td>
    <td align="right">      270.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      445.86</td>
    <td align="right">      195.24</td>
    <td align="right">      240.98</td>
    <td align="right">     1221.93</td>
    <td align="right">      128.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      729.35</td>
    <td align="right">      389.29</td>
    <td align="right">      376.60</td>
    <td align="right">     2292.64</td>
    <td align="right">      430.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1103.85</td>
    <td align="right">      692.09</td>
    <td align="right">      411.77</td>
    <td align="right">     3019.57</td>
    <td align="right">      732.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      959.50</td>
    <td align="right">      521.76</td>
    <td align="right">      437.75</td>
    <td align="right">     2614.06</td>
    <td align="right">      694.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      721.39</td>
    <td align="right">      274.29</td>
    <td align="right">      447.10</td>
    <td align="right">     2030.44</td>
    <td align="right">      662.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.47</td>
    <td align="right">       64.05</td>
    <td align="right">      397.43</td>
    <td align="right">     1280.34</td>
    <td align="right">      544.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.31</td>
    <td align="right">        2.02</td>
    <td align="right">      371.29</td>
    <td align="right">     1217.58</td>
    <td align="right">      403.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      368.22</td>
    <td align="right">        0.00</td>
    <td align="right">      368.22</td>
    <td align="right">     1198.71</td>
    <td align="right">      309.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      357.81</td>
    <td align="right">        1.74</td>
    <td align="right">      356.07</td>
    <td align="right">     1319.93</td>
    <td align="right">      235.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.75</td>
    <td align="right">       37.16</td>
    <td align="right">      366.59</td>
    <td align="right">     1491.03</td>
    <td align="right">      264.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      629.42</td>
    <td align="right">      182.41</td>
    <td align="right">      447.01</td>
    <td align="right">     2091.17</td>
    <td align="right">      247.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      872.65</td>
    <td align="right">      439.93</td>
    <td align="right">      432.71</td>
    <td align="right">     2845.48</td>
    <td align="right">      418.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1062.14</td>
    <td align="right">      611.19</td>
    <td align="right">      450.95</td>
    <td align="right">     3119.22</td>
    <td align="right">      500.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1133.32</td>
    <td align="right">      726.64</td>
    <td align="right">      406.68</td>
    <td align="right">     3142.75</td>
    <td align="right">      572.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      702.61</td>
    <td align="right">      295.15</td>
    <td align="right">      407.46</td>
    <td align="right">     2112.18</td>
    <td align="right">      464.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      357.81</td>
    <td align="right">        0.00</td>
    <td align="right">      356.07</td>
    <td align="right">     1198.71</td>
    <td align="right">      235.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1133.32</td>
    <td align="right">      726.64</td>
    <td align="right">      450.95</td>
    <td align="right">     3142.75</td>
    <td align="right">      732.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.02</td>
    <td align="right">      102.20</td>
    <td align="right">      190.81</td>
    <td align="right">      812.07</td>
    <td align="right">      426.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.48</td>
    <td align="right">      203.56</td>
    <td align="right">      247.93</td>
    <td align="right">     1264.74</td>
    <td align="right">      435.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.62</td>
    <td align="right">      205.35</td>
    <td align="right">      290.28</td>
    <td align="right">     1432.30</td>
    <td align="right">      419.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.57</td>
    <td align="right">      186.82</td>
    <td align="right">      281.75</td>
    <td align="right">     1377.72</td>
    <td align="right">      344.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.33</td>
    <td align="right">      159.19</td>
    <td align="right">      287.14</td>
    <td align="right">     1439.26</td>
    <td align="right">      258.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      490.71</td>
    <td align="right">      194.91</td>
    <td align="right">      295.80</td>
    <td align="right">     1562.06</td>
    <td align="right">      199.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      494.16</td>
    <td align="right">      210.48</td>
    <td align="right">      283.68</td>
    <td align="right">     1679.86</td>
    <td align="right">      155.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      496.74</td>
    <td align="right">      221.67</td>
    <td align="right">      275.07</td>
    <td align="right">     1720.78</td>
    <td align="right">      169.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      582.67</td>
    <td align="right">      261.95</td>
    <td align="right">      320.72</td>
    <td align="right">     1912.38</td>
    <td align="right">      156.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      360.78</td>
    <td align="right">      128.61</td>
    <td align="right">      232.17</td>
    <td align="right">     1287.67</td>
    <td align="right">      239.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.69</td>
    <td align="right">      139.70</td>
    <td align="right">      207.99</td>
    <td align="right">     1103.56</td>
    <td align="right">      280.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.85</td>
    <td align="right">      111.81</td>
    <td align="right">      179.04</td>
    <td align="right">      854.29</td>
    <td align="right">      322.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      434.34</td>
    <td align="right">      176.77</td>
    <td align="right">      257.57</td>
    <td align="right">     1370.13</td>
    <td align="right">      283.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      290.85</td>
    <td align="right">      102.20</td>
    <td align="right">      179.04</td>
    <td align="right">      812.07</td>
    <td align="right">      155.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      582.67</td>
    <td align="right">      261.95</td>
    <td align="right">      320.72</td>
    <td align="right">     1912.38</td>
    <td align="right">      435.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.663573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.663573E+09</td>
    <td align="right">0.155588E+10</td>
    <td align="right">0.172990E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.716030E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.716030E+09</td>
    <td align="right">0.183576E+10</td>
    <td align="right">0.155391E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.905276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.905276E+09</td>
    <td align="right">0.240325E+10</td>
    <td align="right">0.165833E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949903E+09</td>
    <td align="right"> 13557065.74</td>
    <td align="right">0.936346E+09</td>
    <td align="right">0.249297E+10</td>
    <td align="right">0.132369E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123237E+10</td>
    <td align="right">0.132815E+09</td>
    <td align="right">0.109956E+10</td>
    <td align="right">0.373956E+10</td>
    <td align="right">0.104735E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142103E+10</td>
    <td align="right">0.269622E+09</td>
    <td align="right">0.115141E+10</td>
    <td align="right">0.417888E+10</td>
    <td align="right">0.768781E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132284E+10</td>
    <td align="right">0.207351E+09</td>
    <td align="right">0.111549E+10</td>
    <td align="right">0.434824E+10</td>
    <td align="right">0.610637E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103007E+10</td>
    <td align="right"> 60072042.47</td>
    <td align="right">0.969998E+09</td>
    <td align="right">0.372244E+10</td>
    <td align="right">0.646479E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.930008E+09</td>
    <td align="right">   574899.69</td>
    <td align="right">0.929433E+09</td>
    <td align="right">0.322205E+10</td>
    <td align="right">0.551321E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.797154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797154E+09</td>
    <td align="right">0.297502E+10</td>
    <td align="right">0.959753E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.695097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.695097E+09</td>
    <td align="right">0.212191E+10</td>
    <td align="right">0.107656E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.631263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631263E+09</td>
    <td align="right">0.162633E+10</td>
    <td align="right">0.130510E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112946E+11</td>
    <td align="right">0.683992E+09</td>
    <td align="right">0.106106E+11</td>
    <td align="right">0.342223E+11</td>
    <td align="right">0.132318E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.631263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631263E+09</td>
    <td align="right">0.155588E+10</td>
    <td align="right">0.551321E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142103E+10</td>
    <td align="right">0.269622E+09</td>
    <td align="right">0.115141E+10</td>
    <td align="right">0.434824E+10</td>
    <td align="right">0.172990E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137976E+10</td>
    <td align="right">0.734315E+09</td>
    <td align="right">0.645447E+09</td>
    <td align="right">0.360336E+10</td>
    <td align="right">0.111200E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107862E+10</td>
    <td align="right">0.472320E+09</td>
    <td align="right">0.606300E+09</td>
    <td align="right">0.289712E+10</td>
    <td align="right">0.963703E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139425E+10</td>
    <td align="right">0.617874E+09</td>
    <td align="right">0.776378E+09</td>
    <td align="right">0.375468E+10</td>
    <td align="right">0.103678E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168525E+10</td>
    <td align="right">0.760309E+09</td>
    <td align="right">0.924943E+09</td>
    <td align="right">0.453984E+10</td>
    <td align="right">0.869802E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191551E+10</td>
    <td align="right">0.906810E+09</td>
    <td align="right">0.100870E+10</td>
    <td align="right">0.555215E+10</td>
    <td align="right">0.681905E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.184920E+10</td>
    <td align="right">0.876774E+09</td>
    <td align="right">0.972431E+09</td>
    <td align="right">0.527682E+10</td>
    <td align="right">0.488573E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190177E+10</td>
    <td align="right">0.938548E+09</td>
    <td align="right">0.963217E+09</td>
    <td align="right">0.572347E+10</td>
    <td align="right">0.389480E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.195349E+10</td>
    <td align="right">0.104267E+10</td>
    <td align="right">0.910817E+09</td>
    <td align="right">0.602220E+10</td>
    <td align="right">0.417792E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147458E+10</td>
    <td align="right">0.681021E+09</td>
    <td align="right">0.793558E+09</td>
    <td align="right">0.451525E+10</td>
    <td align="right">0.344384E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167536E+10</td>
    <td align="right">0.905399E+09</td>
    <td align="right">0.769964E+09</td>
    <td align="right">0.523931E+10</td>
    <td align="right">0.623103E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127897E+10</td>
    <td align="right">0.548939E+09</td>
    <td align="right">0.730029E+09</td>
    <td align="right">0.364940E+10</td>
    <td align="right">0.683145E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127054E+10</td>
    <td align="right">0.612371E+09</td>
    <td align="right">0.658173E+09</td>
    <td align="right">0.341278E+10</td>
    <td align="right">0.831670E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188573E+11</td>
    <td align="right">0.909735E+10</td>
    <td align="right">0.975995E+10</td>
    <td align="right">0.541864E+11</td>
    <td align="right">0.844234E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107862E+10</td>
    <td align="right">0.472320E+09</td>
    <td align="right">0.606300E+09</td>
    <td align="right">0.289712E+10</td>
    <td align="right">0.344384E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195349E+10</td>
    <td align="right">0.104267E+10</td>
    <td align="right">0.100870E+10</td>
    <td align="right">0.602220E+10</td>
    <td align="right">0.111200E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.295656E+10</td>
    <td align="right">0.185369E+10</td>
    <td align="right">0.110288E+10</td>
    <td align="right">0.806859E+10</td>
    <td align="right">0.183444E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232123E+10</td>
    <td align="right">0.126223E+10</td>
    <td align="right">0.105900E+10</td>
    <td align="right">0.628279E+10</td>
    <td align="right">0.159075E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193218E+10</td>
    <td align="right">0.734655E+09</td>
    <td align="right">0.119752E+10</td>
    <td align="right">0.537629E+10</td>
    <td align="right">0.169742E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119614E+10</td>
    <td align="right">0.166007E+09</td>
    <td align="right">0.103013E+10</td>
    <td align="right">0.326290E+10</td>
    <td align="right">0.136248E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.999883E+09</td>
    <td align="right">  5408716.18</td>
    <td align="right">0.994474E+09</td>
    <td align="right">0.318564E+10</td>
    <td align="right">0.105973E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.954431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.954431E+09</td>
    <td align="right">0.303087E+10</td>
    <td align="right">0.787291E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.958346E+09</td>
    <td align="right">  4657452.64</td>
    <td align="right">0.953688E+09</td>
    <td align="right">0.343701E+10</td>
    <td align="right">0.633967E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108140E+10</td>
    <td align="right"> 99525867.89</td>
    <td align="right">0.981872E+09</td>
    <td align="right">0.390878E+10</td>
    <td align="right">0.692710E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163145E+10</td>
    <td align="right">0.472804E+09</td>
    <td align="right">0.115865E+10</td>
    <td align="right">0.533356E+10</td>
    <td align="right">0.627409E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233730E+10</td>
    <td align="right">0.117832E+10</td>
    <td align="right">0.115898E+10</td>
    <td align="right">0.757223E+10</td>
    <td align="right">0.106928E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.275306E+10</td>
    <td align="right">0.158421E+10</td>
    <td align="right">0.116885E+10</td>
    <td align="right">0.804941E+10</td>
    <td align="right">0.121244E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.303549E+10</td>
    <td align="right">0.194625E+10</td>
    <td align="right">0.108924E+10</td>
    <td align="right">0.839259E+10</td>
    <td align="right">0.142742E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221575E+11</td>
    <td align="right">0.930775E+10</td>
    <td align="right">0.128497E+11</td>
    <td align="right">0.659007E+11</td>
    <td align="right">0.139953E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.954431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.953688E+09</td>
    <td align="right">0.303087E+10</td>
    <td align="right">0.627409E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303549E+10</td>
    <td align="right">0.194625E+10</td>
    <td align="right">0.119752E+10</td>
    <td align="right">0.839259E+10</td>
    <td align="right">0.183444E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.784821E+09</td>
    <td align="right">0.273743E+09</td>
    <td align="right">0.511078E+09</td>
    <td align="right">0.212608E+10</td>
    <td align="right">0.108098E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109223E+10</td>
    <td align="right">0.492445E+09</td>
    <td align="right">0.599788E+09</td>
    <td align="right">0.299680E+10</td>
    <td align="right">0.100810E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132747E+10</td>
    <td align="right">0.549996E+09</td>
    <td align="right">0.777475E+09</td>
    <td align="right">0.375676E+10</td>
    <td align="right">0.108805E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121453E+10</td>
    <td align="right">0.484242E+09</td>
    <td align="right">0.730290E+09</td>
    <td align="right">0.349052E+10</td>
    <td align="right">0.869810E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119545E+10</td>
    <td align="right">0.426375E+09</td>
    <td align="right">0.769076E+09</td>
    <td align="right">0.376278E+10</td>
    <td align="right">0.687555E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127191E+10</td>
    <td align="right">0.505200E+09</td>
    <td align="right">0.766710E+09</td>
    <td align="right">0.395475E+10</td>
    <td align="right">0.512151E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132356E+10</td>
    <td align="right">0.563755E+09</td>
    <td align="right">0.759809E+09</td>
    <td align="right">0.439201E+10</td>
    <td align="right">0.421052E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133048E+10</td>
    <td align="right">0.593720E+09</td>
    <td align="right">0.736759E+09</td>
    <td align="right">0.451527E+10</td>
    <td align="right">0.451341E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151029E+10</td>
    <td align="right">0.678980E+09</td>
    <td align="right">0.831313E+09</td>
    <td align="right">0.486621E+10</td>
    <td align="right">0.405218E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.966319E+09</td>
    <td align="right">0.344474E+09</td>
    <td align="right">0.621845E+09</td>
    <td align="right">0.337687E+10</td>
    <td align="right">0.622128E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.901213E+09</td>
    <td align="right">0.362093E+09</td>
    <td align="right">0.539120E+09</td>
    <td align="right">0.280222E+10</td>
    <td align="right">0.691637E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.779021E+09</td>
    <td align="right">0.299478E+09</td>
    <td align="right">0.479543E+09</td>
    <td align="right">0.223904E+10</td>
    <td align="right">0.815186E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136973E+11</td>
    <td align="right">0.557450E+10</td>
    <td align="right">0.812281E+10</td>
    <td align="right">0.422793E+11</td>
    <td align="right">0.865321E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.779021E+09</td>
    <td align="right">0.273743E+09</td>
    <td align="right">0.479543E+09</td>
    <td align="right">0.212608E+10</td>
    <td align="right">0.405218E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151029E+10</td>
    <td align="right">0.678980E+09</td>
    <td align="right">0.831313E+09</td>
    <td align="right">0.486621E+10</td>
    <td align="right">0.108805E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221181E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.221181E+09</td>
    <td align="right">0.523073E+09</td>
    <td align="right">0.666366E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238665E+09</td>
    <td align="right">0.620675E+09</td>
    <td align="right">0.584790E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301744E+09</td>
    <td align="right">0.824904E+09</td>
    <td align="right">0.614491E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316619E+09</td>
    <td align="right">  4518808.11</td>
    <td align="right">0.312101E+09</td>
    <td align="right">0.858335E+09</td>
    <td align="right">0.482290E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410771E+09</td>
    <td align="right"> 44269599.70</td>
    <td align="right">0.366502E+09</td>
    <td align="right">0.128576E+10</td>
    <td align="right">0.377864E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.473655E+09</td>
    <td align="right"> 89869751.40</td>
    <td align="right">0.383785E+09</td>
    <td align="right">0.144473E+10</td>
    <td align="right">0.287395E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440927E+09</td>
    <td align="right"> 69113627.86</td>
    <td align="right">0.371813E+09</td>
    <td align="right">0.150066E+10</td>
    <td align="right">0.225120E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343340E+09</td>
    <td align="right"> 20023066.78</td>
    <td align="right">0.323317E+09</td>
    <td align="right">0.127025E+10</td>
    <td align="right">0.246025E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309988E+09</td>
    <td align="right">   191624.16</td>
    <td align="right">0.309796E+09</td>
    <td align="right">0.110383E+10</td>
    <td align="right">0.211929E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265705E+09</td>
    <td align="right">0.100425E+10</td>
    <td align="right">0.370630E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231688E+09</td>
    <td align="right">0.714608E+09</td>
    <td align="right">0.426224E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210411E+09</td>
    <td align="right">0.543645E+09</td>
    <td align="right">0.516566E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376470E+10</td>
    <td align="right">0.227986E+09</td>
    <td align="right">0.353671E+10</td>
    <td align="right">0.116947E+11</td>
    <td align="right">0.500969E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210411E+09</td>
    <td align="right">0.523073E+09</td>
    <td align="right">0.211929E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.473655E+09</td>
    <td align="right"> 89869751.40</td>
    <td align="right">0.383785E+09</td>
    <td align="right">0.150066E+10</td>
    <td align="right">0.666366E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.221190E+09</td>
    <td align="right">0.523097E+09</td>
    <td align="right">0.666399E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238675E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238675E+09</td>
    <td align="right">0.620704E+09</td>
    <td align="right">0.584820E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301757E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301757E+09</td>
    <td align="right">0.824943E+09</td>
    <td align="right">0.614522E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316633E+09</td>
    <td align="right">  4518929.58</td>
    <td align="right">0.312114E+09</td>
    <td align="right">0.858375E+09</td>
    <td align="right">0.482314E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410788E+09</td>
    <td align="right"> 44270789.68</td>
    <td align="right">0.366517E+09</td>
    <td align="right">0.128582E+10</td>
    <td align="right">0.377882E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.473673E+09</td>
    <td align="right"> 89872167.12</td>
    <td align="right">0.383801E+09</td>
    <td align="right">0.144479E+10</td>
    <td align="right">0.287407E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440944E+09</td>
    <td align="right"> 69115485.66</td>
    <td align="right">0.371829E+09</td>
    <td align="right">0.150073E+10</td>
    <td align="right">0.225129E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343355E+09</td>
    <td align="right"> 20023605.00</td>
    <td align="right">0.323331E+09</td>
    <td align="right">0.127032E+10</td>
    <td align="right">0.246034E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310001E+09</td>
    <td align="right">   191629.31</td>
    <td align="right">0.309809E+09</td>
    <td align="right">0.110389E+10</td>
    <td align="right">0.211937E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265717E+09</td>
    <td align="right">0.100430E+10</td>
    <td align="right">0.370645E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231698E+09</td>
    <td align="right">0.714644E+09</td>
    <td align="right">0.426244E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210420E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210420E+09</td>
    <td align="right">0.543671E+09</td>
    <td align="right">0.516591E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376485E+10</td>
    <td align="right">0.227993E+09</td>
    <td align="right">0.353686E+10</td>
    <td align="right">0.116953E+11</td>
    <td align="right">0.500992E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210420E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210420E+09</td>
    <td align="right">0.523097E+09</td>
    <td align="right">0.211937E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.473673E+09</td>
    <td align="right"> 89872167.12</td>
    <td align="right">0.383801E+09</td>
    <td align="right">0.150073E+10</td>
    <td align="right">0.666399E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.221190E+09</td>
    <td align="right">0.523097E+09</td>
    <td align="right">0.666399E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238675E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238675E+09</td>
    <td align="right">0.620704E+09</td>
    <td align="right">0.584820E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301757E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301757E+09</td>
    <td align="right">0.824943E+09</td>
    <td align="right">0.614522E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316633E+09</td>
    <td align="right">  4518929.58</td>
    <td align="right">0.312114E+09</td>
    <td align="right">0.858375E+09</td>
    <td align="right">0.482314E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410788E+09</td>
    <td align="right"> 44270789.68</td>
    <td align="right">0.366517E+09</td>
    <td align="right">0.128582E+10</td>
    <td align="right">0.377882E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.473673E+09</td>
    <td align="right"> 89872167.12</td>
    <td align="right">0.383801E+09</td>
    <td align="right">0.144479E+10</td>
    <td align="right">0.287407E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440944E+09</td>
    <td align="right"> 69115485.66</td>
    <td align="right">0.371829E+09</td>
    <td align="right">0.150073E+10</td>
    <td align="right">0.225129E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343355E+09</td>
    <td align="right"> 20023605.00</td>
    <td align="right">0.323331E+09</td>
    <td align="right">0.127032E+10</td>
    <td align="right">0.246034E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310001E+09</td>
    <td align="right">   191629.31</td>
    <td align="right">0.309809E+09</td>
    <td align="right">0.110389E+10</td>
    <td align="right">0.211937E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265717E+09</td>
    <td align="right">0.100430E+10</td>
    <td align="right">0.370645E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231698E+09</td>
    <td align="right">0.714644E+09</td>
    <td align="right">0.426244E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210420E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210420E+09</td>
