    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      294.33</td>
    <td align="right">       20.08</td>
    <td align="right">      209.67</td>
    <td align="right">       20.08</td>
    <td align="right">        1.33</td>
    <td align="right">       24.70</td>
    <td align="right">        1.00</td>
    <td align="right">       24.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.50</td>
    <td align="right">       16.26</td>
    <td align="right">       29.67</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       47.17</td>
    <td align="right">       16.59</td>
    <td align="right">        8.17</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.83</td>
    <td align="right">       17.99</td>
    <td align="right">        1.67</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.33</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.92</td>
    <td align="right">        1.50</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.78</td>
    <td align="right">        1.00</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.56</td>
    <td align="right">        1.17</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.67</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.00</td>
    <td align="right">       17.09</td>
    <td align="right">        3.00</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       76.67</td>
    <td align="right">       16.07</td>
    <td align="right">       25.50</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      254.33</td>
    <td align="right">       16.57</td>
    <td align="right">       68.00</td>
    <td align="right">       17.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.75</td>
    <td align="right">        3.83</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.50</td>
    <td align="right">       20.19</td>
    <td align="right">       29.67</td>
    <td align="right">       18.81</td>
    <td align="right">        1.50</td>
    <td align="right">       27.92</td>
    <td align="right">        1.50</td>
    <td align="right">       27.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.83</td>
    <td align="right">       16.95</td>
    <td align="right">       52.00</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       57.83</td>
    <td align="right">       17.42</td>
    <td align="right">       22.33</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.83</td>
    <td align="right">       18.49</td>
    <td align="right">        7.00</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.50</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.32</td>
    <td align="right">        0.67</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.35</td>
    <td align="right">        0.50</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       26.24</td>
    <td align="right">        2.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.99</td>
    <td align="right">        1.17</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.50</td>
    <td align="right">       18.01</td>
    <td align="right">        7.83</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.67</td>
    <td align="right">       16.79</td>
    <td align="right">       39.50</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      314.33</td>
    <td align="right">       17.28</td>
    <td align="right">      128.67</td>
    <td align="right">       18.45</td>
    <td align="right">        5.00</td>
    <td align="right">       26.86</td>
    <td align="right">        4.83</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      105.83</td>
    <td align="right">       20.27</td>
    <td align="right">       52.00</td>
    <td align="right">       19.39</td>
    <td align="right">        2.50</td>
    <td align="right">       27.99</td>
    <td align="right">        2.50</td>
    <td align="right">       27.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.33</td>
    <td align="right">       16.21</td>
    <td align="right">       30.00</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       47.33</td>
    <td align="right">       16.57</td>
    <td align="right">       10.17</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.83</td>
    <td align="right">       18.03</td>
    <td align="right">        2.00</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.83</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.99</td>
    <td align="right">        0.33</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.64</td>
    <td align="right">        0.83</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       26.06</td>
    <td align="right">        0.83</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       28.05</td>
    <td align="right">        1.83</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       28.08</td>
    <td align="right">        0.17</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.99</td>
    <td align="right">        0.33</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.50</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.00</td>
    <td align="right">       17.07</td>
    <td align="right">        3.17</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.00</td>
    <td align="right">       16.06</td>
    <td align="right">       24.67</td>
    <td align="right">       16.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      251.00</td>
    <td align="right">       16.54</td>
    <td align="right">       70.00</td>
    <td align="right">       16.88</td>
    <td align="right">        6.83</td>
    <td align="right">       27.58</td>
    <td align="right">        4.33</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.33</td>
    <td align="right">       20.21</td>
    <td align="right">       30.00</td>
    <td align="right">       19.09</td>
    <td align="right">        2.67</td>
    <td align="right">       28.08</td>
    <td align="right">        1.83</td>
    <td align="right">       28.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.07</td>
    <td align="right">      324.83</td>
    <td align="right">       20.43</td>
    <td align="right">      324.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.61</td>
    <td align="right">      182.67</td>
    <td align="right">       20.60</td>
    <td align="right">      182.67</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.30</td>
    <td align="right">       76.00</td>
    <td align="right">       20.78</td>
    <td align="right">       76.00</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      469.50</td>
    <td align="right">       23.08</td>
    <td align="right">        3.00</td>
    <td align="right">       21.00</td>
    <td align="right">        3.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      220.83</td>
    <td align="right">       23.30</td>
    <td align="right">      113.33</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       96.33</td>
    <td align="right">       23.15</td>
    <td align="right">      255.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       12.00</td>
    <td align="right">       23.17</td>
    <td align="right">      388.50</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.00</td>
    <td align="right">       23.20</td>
    <td align="right">      356.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      140.50</td>
    <td align="right">       23.14</td>
    <td align="right">      127.83</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      359.50</td>
    <td align="right">       23.18</td>
    <td align="right">        1.50</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.17</td>
    <td align="right">       22.73</td>
    <td align="right">       44.83</td>
    <td align="right">       20.83</td>
    <td align="right">       44.83</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.45</td>
    <td align="right">      238.33</td>
    <td align="right">       20.62</td>
    <td align="right">      238.33</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3790.83</td>
    <td align="right">       22.30</td>
    <td align="right">     2112.83</td>
    <td align="right">       22.84</td>
    <td align="right">      869.67</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.00</td>
    <td align="right">       21.07</td>
    <td align="right">        1.50</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.30</td>
    <td align="right">      388.50</td>
    <td align="right">       24.96</td>
    <td align="right">      324.83</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.47</td>
    <td align="right">      446.00</td>
    <td align="right">       20.31</td>
    <td align="right">      446.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.86</td>
    <td align="right">      330.67</td>
    <td align="right">       20.53</td>
    <td align="right">      330.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.52</td>
    <td align="right">      208.50</td>
    <td align="right">       20.83</td>
    <td align="right">      208.50</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.17</td>
    <td align="right">       22.39</td>
    <td align="right">       46.50</td>
    <td align="right">       20.94</td>
    <td align="right">       46.50</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      273.33</td>
    <td align="right">       23.19</td>
    <td align="right">      103.67</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      133.17</td>
    <td align="right">       23.26</td>
    <td align="right">      203.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.00</td>
    <td align="right">       23.19</td>
    <td align="right">      354.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       89.00</td>
    <td align="right">       23.20</td>
    <td align="right">      290.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.00</td>
    <td align="right">       23.17</td>
    <td align="right">       57.67</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      477.00</td>
    <td align="right">       22.45</td>
    <td align="right">        4.67</td>
    <td align="right">       21.02</td>
    <td align="right">        4.67</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.46</td>
    <td align="right">      180.50</td>
    <td align="right">       20.59</td>
    <td align="right">      180.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.63</td>
    <td align="right">      403.83</td>
    <td align="right">       20.39</td>
    <td align="right">      403.83</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4188.67</td>
    <td align="right">       21.72</td>
    <td align="right">     2629.17</td>
    <td align="right">       21.96</td>
    <td align="right">     1620.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.00</td>
    <td align="right">       20.47</td>
    <td align="right">        4.67</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.26</td>
    <td align="right">      446.00</td>
    <td align="right">       24.60</td>
    <td align="right">      446.00</td>
    <td align="right">       21.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.04</td>
    <td align="right">      489.17</td>
    <td align="right">       20.01</td>
    <td align="right">      489.17</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.33</td>
    <td align="right">      406.83</td>
    <td align="right">       20.19</td>
    <td align="right">      406.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.97</td>
    <td align="right">      321.17</td>
    <td align="right">       20.50</td>
    <td align="right">      321.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      481.83</td>
    <td align="right">       21.82</td>
    <td align="right">      127.17</td>
    <td align="right">       20.50</td>
    <td align="right">      127.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      304.83</td>
    <td align="right">       22.88</td>
    <td align="right">      106.83</td>
    <td align="right">       24.35</td>
    <td align="right">        4.67</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      156.17</td>
    <td align="right">       23.01</td>
    <td align="right">      203.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.17</td>
    <td align="right">       23.09</td>
    <td align="right">      331.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.83</td>
    <td align="right">       23.04</td>
    <td align="right">      248.50</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.17</td>
    <td align="right">       22.73</td>
    <td align="right">       28.50</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      494.83</td>
    <td align="right">       21.64</td>
    <td align="right">       90.00</td>
    <td align="right">       20.26</td>
    <td align="right">       90.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.67</td>
    <td align="right">      300.33</td>
    <td align="right">       20.08</td>
    <td align="right">      300.33</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.09</td>
    <td align="right">      476.83</td>
    <td align="right">       20.04</td>
    <td align="right">      476.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4481.83</td>
    <td align="right">       21.28</td>
    <td align="right">     3130.50</td>
    <td align="right">       21.36</td>
    <td align="right">     2216.17</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.17</td>
    <td align="right">       20.04</td>
    <td align="right">       28.50</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.09</td>
    <td align="right">      489.17</td>
    <td align="right">       24.35</td>
    <td align="right">      489.17</td>
    <td align="right">       21.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.48</td>
    <td align="right">      502.00</td>
    <td align="right">       18.48</td>
    <td align="right">      502.00</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.27</td>
    <td align="right">      454.00</td>
    <td align="right">       19.27</td>
    <td align="right">      454.00</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.05</td>
    <td align="right">      462.00</td>
    <td align="right">       19.92</td>
    <td align="right">      462.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      484.17</td>
    <td align="right">       20.79</td>
    <td align="right">      259.33</td>
    <td align="right">       19.99</td>
    <td align="right">      259.33</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      333.00</td>
    <td align="right">       22.14</td>
    <td align="right">      133.00</td>
    <td align="right">       23.27</td>
    <td align="right">       34.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      186.83</td>
    <td align="right">       22.56</td>
    <td align="right">      228.50</td>
    <td align="right">       24.14</td>
    <td align="right">        3.33</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      131.50</td>
    <td align="right">       23.17</td>
    <td align="right">      333.33</td>
    <td align="right">       24.25</td>
    <td align="right">       23.83</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      234.00</td>
    <td align="right">       22.55</td>
    <td align="right">      206.33</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      414.17</td>
    <td align="right">       21.92</td>
    <td align="right">       37.50</td>
    <td align="right">       22.81</td>
    <td align="right">       12.33</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.65</td>
    <td align="right">      222.83</td>
    <td align="right">       19.81</td>
    <td align="right">      222.83</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.74</td>
    <td align="right">      428.33</td>
    <td align="right">       19.55</td>
    <td align="right">      428.33</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.68</td>
    <td align="right">      497.00</td>
    <td align="right">       18.68</td>
    <td align="right">      497.00</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4741.67</td>
    <td align="right">       20.39</td>
    <td align="right">     3764.17</td>
    <td align="right">       20.45</td>
    <td align="right">     2899.67</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.50</td>
    <td align="right">       18.48</td>
    <td align="right">       37.50</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.17</td>
    <td align="right">      502.00</td>
    <td align="right">       24.25</td>
    <td align="right">      502.00</td>
    <td align="right">       25.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.52</td>
    <td align="right">      502.00</td>
    <td align="right">       19.52</td>
    <td align="right">      502.00</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.76</td>
    <td align="right">      446.33</td>
    <td align="right">       19.74</td>
    <td align="right">      446.33</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.34</td>
    <td align="right">      421.00</td>
    <td align="right">       20.13</td>
    <td align="right">      421.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.17</td>
    <td align="right">       20.92</td>
    <td align="right">      192.17</td>
    <td align="right">       20.00</td>
    <td align="right">      189.17</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      315.67</td>
    <td align="right">       21.84</td>
    <td align="right">      130.67</td>
    <td align="right">       24.01</td>
    <td align="right">       15.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      207.67</td>
    <td align="right">       22.38</td>
    <td align="right">      238.67</td>
    <td align="right">       24.25</td>
    <td align="right">        9.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      155.83</td>
    <td align="right">       22.89</td>
    <td align="right">      316.83</td>
    <td align="right">       24.24</td>
    <td align="right">       26.83</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      263.83</td>
    <td align="right">       21.96</td>
    <td align="right">      197.83</td>
    <td align="right">       24.11</td>
    <td align="right">        2.33</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      388.50</td>
    <td align="right">       21.52</td>
    <td align="right">       64.83</td>
    <td align="right">       23.70</td>
    <td align="right">       11.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.83</td>
    <td align="right">       20.68</td>
    <td align="right">      215.33</td>
    <td align="right">       19.97</td>
    <td align="right">      213.17</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.89</td>
    <td align="right">      417.33</td>
    <td align="right">       19.70</td>
    <td align="right">      417.33</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.57</td>
    <td align="right">      497.00</td>
    <td align="right">       19.57</td>
    <td align="right">      497.00</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4738.50</td>
    <td align="right">       20.62</td>
    <td align="right">     3640.00</td>
    <td align="right">       20.90</td>
    <td align="right">     2751.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      155.83</td>
    <td align="right">       19.52</td>
    <td align="right">       64.83</td>
    <td align="right">       19.52</td>
    <td align="right">        2.33</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.89</td>
    <td align="right">      502.00</td>
    <td align="right">       24.25</td>
    <td align="right">      502.00</td>
    <td align="right">       26.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.00</td>
    <td align="right">       19.54</td>
    <td align="right">      450.83</td>
    <td align="right">       19.26</td>
    <td align="right">      450.83</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.67</td>
    <td align="right">       19.94</td>
    <td align="right">      349.83</td>
    <td align="right">       19.47</td>
    <td align="right">      349.83</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.33</td>
    <td align="right">       20.60</td>
    <td align="right">      351.00</td>
    <td align="right">       20.18</td>
    <td align="right">      345.17</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      420.83</td>
    <td align="right">       20.96</td>
    <td align="right">      215.00</td>
    <td align="right">       20.39</td>
    <td align="right">      199.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      325.67</td>
    <td align="right">       21.99</td>
    <td align="right">      146.00</td>
    <td align="right">       23.47</td>
    <td align="right">       33.33</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      227.00</td>
    <td align="right">       22.18</td>
    <td align="right">      204.00</td>
    <td align="right">       24.14</td>
    <td align="right">        4.67</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      172.00</td>
    <td align="right">       22.80</td>
    <td align="right">      295.50</td>
    <td align="right">       24.28</td>
    <td align="right">       26.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      243.83</td>
    <td align="right">       22.23</td>
    <td align="right">      219.50</td>
    <td align="right">       24.21</td>
    <td align="right">        3.17</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      338.33</td>
    <td align="right">       21.76</td>
    <td align="right">      120.00</td>
    <td align="right">       24.31</td>
    <td align="right">       13.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      440.33</td>
    <td align="right">       20.79</td>
    <td align="right">      228.00</td>
    <td align="right">       20.93</td>
    <td align="right">      181.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      465.83</td>
    <td align="right">       20.05</td>
    <td align="right">      353.17</td>
    <td align="right">       19.61</td>
    <td align="right">      353.17</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.56</td>
    <td align="right">      461.83</td>
    <td align="right">       19.38</td>
    <td align="right">      461.83</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4545.83</td>
    <td align="right">       20.74</td>
    <td align="right">     3394.67</td>
    <td align="right">       21.02</td>
    <td align="right">     2422.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      172.00</td>
    <td align="right">       19.54</td>
    <td align="right">      120.00</td>
    <td align="right">       19.26</td>
    <td align="right">        3.17</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.00</td>
    <td align="right">       22.80</td>
    <td align="right">      461.83</td>
    <td align="right">       24.31</td>
    <td align="right">      461.83</td>
    <td align="right">       25.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.57</td>
    <td align="right">      499.33</td>
    <td align="right">       19.56</td>
    <td align="right">      499.33</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.82</td>
    <td align="right">      427.67</td>
    <td align="right">       19.73</td>
    <td align="right">      427.67</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.50</td>
    <td align="right">       20.35</td>
    <td align="right">      416.33</td>
    <td align="right">       20.14</td>
    <td align="right">      415.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      444.33</td>
    <td align="right">       20.67</td>
    <td align="right">      247.83</td>
    <td align="right">       20.34</td>
    <td align="right">      228.83</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      352.83</td>
    <td align="right">       21.66</td>
    <td align="right">      148.50</td>
    <td align="right">       23.51</td>
    <td align="right">       33.50</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      275.67</td>
    <td align="right">       21.93</td>
    <td align="right">      179.50</td>
    <td align="right">       24.09</td>
    <td align="right">        8.50</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      219.17</td>
    <td align="right">       22.47</td>
    <td align="right">      243.33</td>
    <td align="right">       24.30</td>
    <td align="right">       29.67</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      322.00</td>
    <td align="right">       21.81</td>
    <td align="right">      144.50</td>
    <td align="right">       24.12</td>
    <td align="right">        3.67</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      413.67</td>
    <td align="right">       21.43</td>
    <td align="right">       61.50</td>
    <td align="right">       23.60</td>
    <td align="right">       14.17</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.17</td>
    <td align="right">       20.57</td>
    <td align="right">      230.33</td>
    <td align="right">       20.03</td>
    <td align="right">      223.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.89</td>
    <td align="right">      421.50</td>
    <td align="right">       19.71</td>
    <td align="right">      421.50</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.59</td>
    <td align="right">      497.00</td>
    <td align="right">       19.59</td>
    <td align="right">      497.00</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4960.33</td>
    <td align="right">       20.61</td>
    <td align="right">     3517.33</td>
    <td align="right">       20.74</td>
    <td align="right">     2802.67</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      219.17</td>
    <td align="right">       19.57</td>
    <td align="right">       61.50</td>
    <td align="right">       19.56</td>
    <td align="right">        3.67</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.50</td>
    <td align="right">       22.47</td>
    <td align="right">      499.33</td>
    <td align="right">       24.30</td>
    <td align="right">      499.33</td>
    <td align="right">       25.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.28</td>
    <td align="right">      502.00</td>
    <td align="right">       18.28</td>
    <td align="right">      502.00</td>
    <td align="right">       18.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.15</td>
    <td align="right">      454.00</td>
    <td align="right">       19.15</td>
    <td align="right">      454.00</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       19.80</td>
    <td align="right">      512.67</td>
    <td align="right">       19.80</td>
    <td align="right">      512.67</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.44</td>
    <td align="right">      415.83</td>
    <td align="right">       20.30</td>
    <td align="right">      415.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      469.00</td>
    <td align="right">       21.83</td>
    <td align="right">       85.17</td>
    <td align="right">       21.24</td>
    <td align="right">       71.00</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      338.67</td>
    <td align="right">       22.55</td>
    <td align="right">       92.83</td>
    <td align="right">       24.10</td>
    <td align="right">        9.50</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      167.67</td>
    <td align="right">       23.35</td>
    <td align="right">      284.17</td>
    <td align="right">       24.19</td>
    <td align="right">       30.83</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      206.33</td>
    <td align="right">       22.92</td>
    <td align="right">      206.17</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      400.50</td>
    <td align="right">       22.48</td>
    <td align="right">       24.00</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.24</td>
    <td align="right">      128.83</td>
    <td align="right">       20.33</td>
    <td align="right">      128.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.21</td>
    <td align="right">      396.33</td>
    <td align="right">       19.99</td>
    <td align="right">      396.33</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.02</td>
    <td align="right">      497.00</td>
    <td align="right">       19.02</td>
    <td align="right">      497.00</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5025.17</td>
    <td align="right">       20.59</td>
    <td align="right">     3599.00</td>
    <td align="right">       20.26</td>
    <td align="right">     3018.00</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      167.67</td>
    <td align="right">       18.28</td>
    <td align="right">       24.00</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.35</td>
    <td align="right">      512.67</td>
    <td align="right">       24.19</td>
    <td align="right">      512.67</td>
    <td align="right">       24.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.56</td>
    <td align="right">      502.00</td>
    <td align="right">       19.56</td>
    <td align="right">      502.00</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.82</td>
    <td align="right">      454.00</td>
    <td align="right">       19.82</td>
    <td align="right">      454.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.29</td>
    <td align="right">      475.83</td>
    <td align="right">       20.22</td>
    <td align="right">      475.83</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      484.00</td>
    <td align="right">       20.87</td>
    <td align="right">      276.33</td>
    <td align="right">       20.30</td>
    <td align="right">      276.33</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      429.33</td>
    <td align="right">       21.93</td>
    <td align="right">       61.83</td>
    <td align="right">       22.78</td>
    <td align="right">       21.83</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      257.00</td>
    <td align="right">       22.33</td>
    <td align="right">      180.17</td>
    <td align="right">       24.32</td>
    <td align="right">        6.67</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      132.17</td>
    <td align="right">       23.25</td>
    <td align="right">      319.83</td>
    <td align="right">       24.32</td>
    <td align="right">       28.83</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      211.67</td>
    <td align="right">       22.41</td>
    <td align="right">      238.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.83</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      355.50</td>
    <td align="right">       21.98</td>
    <td align="right">       65.67</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.50</td>
    <td align="right">       21.16</td>
    <td align="right">      116.00</td>
    <td align="right">       20.48</td>
    <td align="right">      113.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.30</td>
    <td align="right">      386.33</td>
    <td align="right">       20.11</td>
    <td align="right">      386.33</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.71</td>
    <td align="right">      497.00</td>
    <td align="right">       19.71</td>
    <td align="right">      497.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4819.17</td>
    <td align="right">       20.81</td>
    <td align="right">     3573.17</td>
    <td align="right">       20.97</td>
    <td align="right">     2763.17</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      132.17</td>
    <td align="right">       19.56</td>
    <td align="right">       61.83</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.25</td>
    <td align="right">      502.00</td>
    <td align="right">       24.40</td>
    <td align="right">      502.00</td>
    <td align="right">       25.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       15.56</td>
    <td align="right">      500.83</td>
    <td align="right">       15.55</td>
    <td align="right">      500.83</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.18</td>
    <td align="right">      428.83</td>
    <td align="right">       16.97</td>
    <td align="right">      428.83</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       18.41</td>
    <td align="right">      455.50</td>
    <td align="right">       18.04</td>
    <td align="right">      455.50</td>
    <td align="right">       18.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      479.83</td>
    <td align="right">       20.05</td>
    <td align="right">      313.83</td>
    <td align="right">       19.35</td>
    <td align="right">      309.67</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.50</td>
    <td align="right">       21.51</td>
    <td align="right">      107.50</td>
    <td align="right">       21.23</td>
    <td align="right">       69.50</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      367.50</td>
    <td align="right">       22.11</td>
    <td align="right">      114.33</td>
    <td align="right">       23.99</td>
    <td align="right">       30.50</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      206.83</td>
    <td align="right">       22.96</td>
    <td align="right">      262.50</td>
    <td align="right">       24.27</td>
    <td align="right">       47.00</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      210.50</td>
    <td align="right">       22.30</td>
    <td align="right">      244.83</td>
    <td align="right">       24.25</td>
    <td align="right">       13.83</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      317.33</td>
    <td align="right">       21.67</td>
    <td align="right">      131.67</td>
    <td align="right">       24.02</td>
    <td align="right">       17.67</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      445.00</td>
    <td align="right">       20.69</td>
    <td align="right">      194.50</td>
    <td align="right">       20.56</td>
    <td align="right">      156.00</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.50</td>
    <td align="right">       19.40</td>
    <td align="right">      364.00</td>
    <td align="right">       18.79</td>
    <td align="right">      364.00</td>
    <td align="right">       18.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       16.35</td>
    <td align="right">      491.50</td>
    <td align="right">       16.29</td>
    <td align="right">      491.50</td>
    <td align="right">       16.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4929.00</td>
    <td align="right">       19.39</td>
    <td align="right">     3609.83</td>
    <td align="right">       19.03</td>
    <td align="right">     2884.83</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      206.83</td>
    <td align="right">       15.56</td>
    <td align="right">      107.50</td>
    <td align="right">       15.55</td>
    <td align="right">       13.83</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.96</td>
    <td align="right">      500.83</td>
    <td align="right">       24.27</td>
    <td align="right">      500.83</td>
    <td align="right">       24.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.61</td>
    <td align="right">      501.33</td>
    <td align="right">       19.61</td>
    <td align="right">      501.33</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.88</td>
    <td align="right">      446.00</td>
    <td align="right">       19.85</td>
    <td align="right">      446.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.32</td>
    <td align="right">      475.33</td>
    <td align="right">       20.22</td>
    <td align="right">      475.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.33</td>
    <td align="right">       20.70</td>
    <td align="right">      318.50</td>
    <td align="right">       20.34</td>
    <td align="right">      315.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.67</td>
    <td align="right">       21.70</td>
    <td align="right">       76.67</td>
    <td align="right">       22.74</td>
    <td align="right">       33.83</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      350.50</td>
    <td align="right">       22.00</td>
    <td align="right">      113.50</td>
    <td align="right">       24.20</td>
    <td align="right">        7.33</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      199.17</td>
    <td align="right">       22.87</td>
    <td align="right">      244.67</td>
    <td align="right">       24.42</td>
    <td align="right">       30.67</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      251.00</td>
    <td align="right">       22.25</td>
    <td align="right">      183.00</td>
    <td align="right">       24.23</td>
    <td align="right">        1.00</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      398.83</td>
    <td align="right">       21.90</td>
    <td align="right">       47.17</td>
    <td align="right">       24.41</td>
    <td align="right">        0.33</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      488.50</td>
    <td align="right">       21.07</td>
    <td align="right">      132.67</td>
    <td align="right">       20.54</td>
    <td align="right">      127.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.30</td>
    <td align="right">      390.67</td>
    <td align="right">       20.11</td>
    <td align="right">      390.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.74</td>
    <td align="right">      497.00</td>
    <td align="right">       19.74</td>
    <td align="right">      497.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5053.00</td>
    <td align="right">       20.82</td>
    <td align="right">     3426.50</td>
    <td align="right">       20.78</td>
    <td align="right">     2826.33</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.17</td>
    <td align="right">       19.61</td>
    <td align="right">       47.17</td>
    <td align="right">       19.61</td>
    <td align="right">        0.33</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.87</td>
    <td align="right">      501.33</td>
    <td align="right">       24.42</td>
    <td align="right">      501.33</td>
    <td align="right">       25.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.97</td>
    <td align="right">      502.00</td>
    <td align="right">       18.97</td>
    <td align="right">      502.00</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.63</td>
    <td align="right">      451.33</td>
    <td align="right">       19.62</td>
    <td align="right">      451.33</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.32</td>
    <td align="right">      430.50</td>
    <td align="right">       20.14</td>
    <td align="right">      430.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.13</td>
    <td align="right">      201.50</td>
    <td align="right">       20.17</td>
    <td align="right">      201.50</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      310.83</td>
    <td align="right">       22.43</td>
    <td align="right">      117.50</td>
    <td align="right">       23.84</td>
    <td align="right">       15.67</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      163.17</td>
    <td align="right">       22.95</td>
    <td align="right">      232.17</td>
    <td align="right">       24.18</td>
    <td align="right">        3.17</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       87.83</td>
    <td align="right">       23.65</td>
    <td align="right">      367.83</td>
    <td align="right">       24.27</td>
    <td align="right">       24.17</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      171.50</td>
    <td align="right">       22.84</td>
    <td align="right">      247.33</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      376.00</td>
    <td align="right">       22.36</td>
    <td align="right">       35.83</td>
    <td align="right">       23.88</td>
    <td align="right">        1.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      501.33</td>
    <td align="right">       21.14</td>
    <td align="right">      138.00</td>
    <td align="right">       20.00</td>
    <td align="right">      138.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.07</td>
    <td align="right">      391.67</td>
    <td align="right">       19.80</td>
    <td align="right">      391.67</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.19</td>
    <td align="right">      497.00</td>
    <td align="right">       19.19</td>
    <td align="right">      497.00</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4551.67</td>
    <td align="right">       20.69</td>
    <td align="right">     3612.67</td>
    <td align="right">       20.85</td>
    <td align="right">     2656.67</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.83</td>
    <td align="right">       18.97</td>
    <td align="right">       35.83</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.65</td>
    <td align="right">      502.00</td>
    <td align="right">       24.27</td>
    <td align="right">      502.00</td>
    <td align="right">       25.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.48</td>
    <td align="right">      427.00</td>
    <td align="right">       19.48</td>
    <td align="right">      427.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.74</td>
    <td align="right">      378.00</td>
    <td align="right">       19.71</td>
    <td align="right">      378.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      433.00</td>
    <td align="right">       20.45</td>
    <td align="right">      344.17</td>
    <td align="right">       20.23</td>
    <td align="right">      344.17</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      385.67</td>
    <td align="right">       21.03</td>
    <td align="right">      139.67</td>
    <td align="right">       20.17</td>
    <td align="right">      134.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      280.67</td>
    <td align="right">       21.87</td>
    <td align="right">      101.67</td>
    <td align="right">       24.51</td>
    <td align="right">        5.00</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.00</td>
    <td align="right">       22.43</td>
    <td align="right">      179.00</td>
    <td align="right">       24.37</td>
    <td align="right">        8.50</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      139.17</td>
    <td align="right">       22.94</td>
    <td align="right">      248.00</td>
    <td align="right">       24.32</td>
    <td align="right">       24.00</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      239.00</td>
    <td align="right">       22.11</td>
    <td align="right">      148.17</td>
    <td align="right">       24.23</td>
    <td align="right">        5.67</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.00</td>
    <td align="right">       21.66</td>
    <td align="right">       49.67</td>
    <td align="right">       24.33</td>
    <td align="right">        2.00</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      416.33</td>
    <td align="right">       20.87</td>
    <td align="right">      137.33</td>
    <td align="right">       20.29</td>
    <td align="right">      132.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       19.99</td>
    <td align="right">      341.00</td>
    <td align="right">       19.76</td>
    <td align="right">      341.00</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.51</td>
    <td align="right">      422.00</td>
    <td align="right">       19.51</td>
    <td align="right">      422.00</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4073.83</td>
    <td align="right">       20.71</td>
    <td align="right">     2915.67</td>
    <td align="right">       20.92</td>
    <td align="right">     2223.67</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      139.17</td>
    <td align="right">       19.48</td>
    <td align="right">       49.67</td>
    <td align="right">       19.48</td>
    <td align="right">        2.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      433.00</td>
    <td align="right">       22.94</td>
    <td align="right">      427.00</td>
    <td align="right">       24.51</td>
    <td align="right">      427.00</td>
    <td align="right">       26.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.33</td>
    <td align="right">       19.80</td>
    <td align="right">      436.17</td>
    <td align="right">       19.50</td>
    <td align="right">      436.17</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      432.17</td>
    <td align="right">       20.31</td>
    <td align="right">      331.50</td>
    <td align="right">       19.79</td>
    <td align="right">      331.50</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      469.50</td>
    <td align="right">       20.85</td>
    <td align="right">      316.00</td>
    <td align="right">       20.47</td>
    <td align="right">      306.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      415.33</td>
    <td align="right">       21.27</td>
    <td align="right">      162.83</td>
    <td align="right">       20.62</td>
    <td align="right">      149.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      312.17</td>
    <td align="right">       22.24</td>
    <td align="right">      126.00</td>
    <td align="right">       24.05</td>
    <td align="right">       12.33</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      206.83</td>
    <td align="right">       22.41</td>
    <td align="right">      213.83</td>
    <td align="right">       24.19</td>
    <td align="right">        2.33</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      137.83</td>
    <td align="right">       23.02</td>
    <td align="right">      321.50</td>
    <td align="right">       24.30</td>
    <td align="right">       23.17</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      202.00</td>
    <td align="right">       22.50</td>
    <td align="right">      247.33</td>
    <td align="right">       24.23</td>
    <td align="right">        3.17</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      316.00</td>
    <td align="right">       22.12</td>
    <td align="right">      127.33</td>
    <td align="right">       24.57</td>
    <td align="right">        6.17</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.00</td>
    <td align="right">       21.20</td>
    <td align="right">      169.83</td>
    <td align="right">       21.70</td>
    <td align="right">      118.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      461.00</td>
    <td align="right">       20.41</td>
    <td align="right">      303.83</td>
    <td align="right">       19.89</td>
    <td align="right">      301.17</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.89</td>
    <td align="right">      452.67</td>
    <td align="right">       19.65</td>
    <td align="right">      452.67</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4376.17</td>
    <td align="right">       21.01</td>
    <td align="right">     3208.83</td>
    <td align="right">       21.40</td>
    <td align="right">     2142.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      137.83</td>
    <td align="right">       19.80</td>
    <td align="right">      126.00</td>
    <td align="right">       19.50</td>
    <td align="right">        2.33</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       23.02</td>
    <td align="right">      452.67</td>
    <td align="right">       24.57</td>
    <td align="right">      452.67</td>
    <td align="right">       26.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.72</td>
    <td align="right">      496.83</td>
    <td align="right">       19.70</td>
    <td align="right">      496.83</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
    <td align="right">      424.50</td>
    <td align="right">       19.90</td>
    <td align="right">      424.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.00</td>
    <td align="right">       20.51</td>
    <td align="right">      385.83</td>
    <td align="right">       20.26</td>
    <td align="right">      384.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.33</td>
    <td align="right">       20.90</td>
    <td align="right">      197.00</td>
    <td align="right">       20.52</td>
    <td align="right">      180.17</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      347.50</td>
    <td align="right">       21.85</td>
    <td align="right">      129.17</td>
    <td align="right">       24.08</td>
    <td align="right">       12.83</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      265.17</td>
    <td align="right">       22.08</td>
    <td align="right">      179.17</td>
    <td align="right">       24.21</td>
    <td align="right">        4.83</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      193.83</td>
    <td align="right">       22.64</td>
    <td align="right">      256.00</td>
    <td align="right">       24.35</td>
    <td align="right">       27.33</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      294.00</td>
    <td align="right">       21.99</td>
    <td align="right">      159.00</td>
    <td align="right">       24.18</td>
    <td align="right">        3.67</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      406.17</td>
    <td align="right">       21.67</td>
    <td align="right">       52.33</td>
    <td align="right">       24.39</td>
    <td align="right">        2.00</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      481.00</td>
    <td align="right">       20.86</td>
    <td align="right">      150.67</td>
    <td align="right">       20.35</td>
    <td align="right">      139.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.15</td>
    <td align="right">      383.00</td>
    <td align="right">       19.89</td>
    <td align="right">      383.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.73</td>
    <td align="right">      497.00</td>
    <td align="right">       19.73</td>
    <td align="right">      497.00</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4875.00</td>
    <td align="right">       20.79</td>
    <td align="right">     3310.50</td>
    <td align="right">       20.96</td>
    <td align="right">     2556.83</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      193.83</td>
    <td align="right">       19.72</td>
    <td align="right">       52.33</td>
    <td align="right">       19.70</td>
    <td align="right">        2.00</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.64</td>
    <td align="right">      497.00</td>
    <td align="right">       24.39</td>
    <td align="right">      497.00</td>
    <td align="right">       26.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07103</td>
    <td align="right">     8.21586</td>
    <td align="right">     -0.6391</td>
    <td align="right">    15.54480</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.60530</td>
    <td align="right">     9.97387</td>
    <td align="right">     -0.4789</td>
    <td align="right">    11.30038</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.28956</td>
    <td align="right">    13.73069</td>
    <td align="right">     -0.2739</td>
    <td align="right">     8.03298</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09544</td>
    <td align="right">    17.75113</td>
    <td align="right">     -0.0294</td>
    <td align="right">     5.89991</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84333</td>
    <td align="right">    30.82456</td>
    <td align="right">     -0.6358</td>
    <td align="right">    14.95200</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97451</td>
    <td align="right">    40.55773</td>
    <td align="right">     -0.4857</td>
    <td align="right">    10.73034</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24079</td>
    <td align="right">    45.03266</td>
    <td align="right">     -0.3503</td>
    <td align="right">     8.30333</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03242</td>
    <td align="right">    44.34248</td>
    <td align="right">     -0.4177</td>
    <td align="right">     9.27945</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92480</td>
    <td align="right">    35.57513</td>
    <td align="right">     -0.5521</td>
    <td align="right">    12.29398</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45917</td>
    <td align="right">    28.29737</td>
    <td align="right">     0.14076</td>
    <td align="right">     6.08788</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.74036</td>
    <td align="right">    17.26084</td>
    <td align="right">     -0.1407</td>
    <td align="right">     6.85125</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.44654</td>
    <td align="right">     9.68767</td>
    <td align="right">     -0.5234</td>
    <td align="right">    12.23943</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.98632</td>
    <td align="right">    25.23687</td>
    <td align="right">     -0.3655</td>
    <td align="right">    10.12796</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.07103</td>
    <td align="right">     8.21586</td>
    <td align="right">     -0.6391</td>
    <td align="right">     5.89991</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24079</td>
    <td align="right">    45.03266</td>
    <td align="right">     0.14076</td>
    <td align="right">    15.54480</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.46839</td>
    <td align="right">     9.07518</td>
    <td align="right">     -0.7961</td>
    <td align="right">    20.25699</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.85897</td>
    <td align="right">    10.89495</td>
    <td align="right">     -0.6683</td>
    <td align="right">    15.87473</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.50810</td>
    <td align="right">    14.91666</td>
    <td align="right">     -0.4637</td>
    <td align="right">    10.64864</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.38916</td>
    <td align="right">    19.28121</td>
    <td align="right">     -0.2032</td>
    <td align="right">     7.13648</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.68261</td>
    <td align="right">    31.88011</td>
    <td align="right">     -0.7153</td>
    <td align="right">    17.70991</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88575</td>
    <td align="right">    41.91897</td>
    <td align="right">     -0.5432</td>
    <td align="right">    12.06447</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15126</td>
    <td align="right">    46.09446</td>
    <td align="right">     -0.4125</td>
    <td align="right">     9.07665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92849</td>
    <td align="right">    45.89935</td>
    <td align="right">     -0.4962</td>
    <td align="right">    10.81006</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61259</td>
    <td align="right">    37.95837</td>
    <td align="right">     -0.7007</td>
    <td align="right">    16.40801</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.52284</td>
    <td align="right">    30.79404</td>
    <td align="right">     -0.0979</td>
    <td align="right">     6.41835</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.45224</td>
    <td align="right">    19.08133</td>
    <td align="right">     -0.4559</td>
    <td align="right">    10.96874</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.62797</td>
    <td align="right">    10.65250</td>
    <td align="right">     -0.7375</td>
    <td align="right">    18.18522</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.43654</td>
    <td align="right">    26.67040</td>
    <td align="right">     -0.5235</td>
    <td align="right">    12.94640</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.46839</td>
    <td align="right">     9.07518</td>
    <td align="right">     -0.7961</td>
    <td align="right">     6.41835</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15126</td>
    <td align="right">    46.09446</td>
    <td align="right">     -0.0979</td>
    <td align="right">    20.25699</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.04993</td>
    <td align="right">     9.28902</td>
    <td align="right">     -0.9394</td>
    <td align="right">    25.92652</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.33824</td>
    <td align="right">    11.17112</td>
    <td align="right">     -0.8270</td>
    <td align="right">    21.64386</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.96560</td>
    <td align="right">    15.17648</td>
    <td align="right">     -0.6182</td>
    <td align="right">    14.85310</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.82055</td>
    <td align="right">    19.62122</td>
    <td align="right">     -0.3462</td>
    <td align="right">     9.53413</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.42195</td>
    <td align="right">    31.98991</td>
    <td align="right">     -0.7976</td>
    <td align="right">    21.28815</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.75621</td>
    <td align="right">    41.94944</td>
    <td align="right">     -0.5785</td>
    <td align="right">    13.46793</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02380</td>
    <td align="right">    46.04891</td>
    <td align="right">     -0.4494</td>
    <td align="right">    10.14559</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.74267</td>
    <td align="right">    46.13551</td>
    <td align="right">     -0.5620</td>
    <td align="right">    12.66405</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.06187</td>
    <td align="right">    38.81832</td>
    <td align="right">     -0.8913</td>
    <td align="right">    23.68677</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.66162</td>
    <td align="right">    32.18862</td>
    <td align="right">     -0.3148</td>
    <td align="right">     8.73381</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.66684</td>
    <td align="right">    19.61063</td>
    <td align="right">     -0.6696</td>
    <td align="right">    17.05880</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.09695</td>
    <td align="right">    10.89615</td>
    <td align="right">     -0.9079</td>
    <td align="right">    24.79340</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.98154</td>
    <td align="right">    27.04023</td>
    <td align="right">     -0.6572</td>
    <td align="right">    16.94138</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.04993</td>
    <td align="right">     9.28902</td>
    <td align="right">     -0.9394</td>
    <td align="right">     8.73381</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02380</td>
    <td align="right">    46.13551</td>
    <td align="right">     -0.3148</td>
    <td align="right">    25.92652</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.47962</td>
    <td align="right">     9.73138</td>
    <td align="right">     -1.3758</td>
    <td align="right">    44.47312</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.26837</td>
    <td align="right">    11.64272</td>
    <td align="right">     -1.1496</td>
    <td align="right">    35.14306</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.05472</td>
    <td align="right">    15.82026</td>
    <td align="right">     -0.8932</td>
    <td align="right">    24.33754</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.79676</td>
    <td align="right">    20.45403</td>
    <td align="right">     -0.5958</td>
    <td align="right">    15.47736</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.81269</td>
    <td align="right">    32.63702</td>
    <td align="right">     -0.9690</td>
    <td align="right">    29.08939</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.48965</td>
    <td align="right">    43.51623</td>
    <td align="right">     -0.6222</td>
    <td align="right">    15.98418</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.84483</td>
    <td align="right">    48.51890</td>
    <td align="right">     -0.4558</td>
    <td align="right">    11.44566</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.30393</td>
    <td align="right">    48.40869</td>
    <td align="right">     -0.6712</td>
    <td align="right">    16.78415</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.20137</td>
    <td align="right">    41.26677</td>
    <td align="right">     -1.1552</td>
    <td align="right">    35.47644</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.65055</td>
    <td align="right">    31.88984</td>
    <td align="right">     -0.5762</td>
    <td align="right">    14.54022</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.74640</td>
    <td align="right">    20.37835</td>
    <td align="right">     -0.9382</td>
    <td align="right">    26.87271</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.67740</td>
    <td align="right">    11.34960</td>
    <td align="right">     -1.3109</td>
    <td align="right">    41.24133</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.12752</td>
    <td align="right">    28.10218</td>
    <td align="right">     -0.8906</td>
    <td align="right">    25.82207</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.47962</td>
    <td align="right">     9.73138</td>
    <td align="right">     -1.3758</td>
    <td align="right">    11.44566</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84483</td>
    <td align="right">    48.51890</td>
    <td align="right">     -0.4558</td>
    <td align="right">    44.47312</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.53989</td>
    <td align="right">     8.53653</td>
    <td align="right">     -1.1660</td>
    <td align="right">    35.42269</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.77748</td>
    <td align="right">    10.58463</td>
    <td align="right">     -1.0250</td>
    <td align="right">    29.67262</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.35580</td>
    <td align="right">    14.69559</td>
    <td align="right">     -0.7917</td>
    <td align="right">    20.53907</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.11556</td>
    <td align="right">    19.27822</td>
    <td align="right">     -0.4664</td>
    <td align="right">    13.26447</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.71623</td>
    <td align="right">    32.35850</td>
    <td align="right">     -0.9054</td>
    <td align="right">    27.40157</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.30301</td>
    <td align="right">    43.25356</td>
    <td align="right">     -0.5703</td>
    <td align="right">    16.19469</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.61954</td>
    <td align="right">    48.20646</td>
    <td align="right">     -0.4115</td>
    <td align="right">    12.17560</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.90241</td>
    <td align="right">    48.63291</td>
    <td align="right">     -0.7010</td>
    <td align="right">    19.51582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.01017</td>
    <td align="right">    40.86875</td>
    <td align="right">     -1.1437</td>
    <td align="right">    36.04531</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.72720</td>
    <td align="right">    30.88710</td>
    <td align="right">     -0.5429</td>
    <td align="right">    13.73007</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.91088</td>
    <td align="right">    19.39054</td>
    <td align="right">     -0.8975</td>
    <td align="right">    25.07548</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.58528</td>
    <td align="right">    10.23141</td>
    <td align="right">     -1.1358</td>
    <td align="right">    34.09624</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.31097</td>
    <td align="right">    27.38275</td>
    <td align="right">     -0.8114</td>
    <td align="right">    23.53375</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.53989</td>
    <td align="right">     8.53653</td>
    <td align="right">     -1.1660</td>
    <td align="right">    12.17560</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61954</td>
    <td align="right">    48.63291</td>
    <td align="right">     -0.4115</td>
    <td align="right">    36.04531</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.57855</td>
    <td align="right">     8.67748</td>
    <td align="right">     -1.0691</td>
    <td align="right">    33.09451</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10731</td>
    <td align="right">    10.48786</td>
    <td align="right">     -0.8647</td>
    <td align="right">    26.05981</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.84779</td>
    <td align="right">    14.40095</td>
    <td align="right">     -0.6495</td>
    <td align="right">    18.54919</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.37735</td>
    <td align="right">    19.06546</td>
    <td align="right">     -0.4167</td>
    <td align="right">    13.45291</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.76133</td>
    <td align="right">    32.19764</td>
    <td align="right">     -0.9344</td>
    <td align="right">    28.48540</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.16832</td>
    <td align="right">    43.69980</td>
    <td align="right">     -0.6825</td>
    <td align="right">    18.97218</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.60204</td>
    <td align="right">    48.51132</td>
    <td align="right">     -0.4821</td>
    <td align="right">    13.48686</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.17409</td>
    <td align="right">    47.93335</td>
    <td align="right">     -0.6406</td>
    <td align="right">    17.88853</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.52200</td>
    <td align="right">    39.72129</td>
    <td align="right">     -0.9763</td>
    <td align="right">    31.20501</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.23899</td>
    <td align="right">    29.98661</td>
    <td align="right">     -0.4009</td>
    <td align="right">    13.53779</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.25552</td>
    <td align="right">    19.18037</td>
    <td align="right">     -0.7734</td>
    <td align="right">    22.44276</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.56635</td>
    <td align="right">    10.39319</td>
    <td align="right">     -1.0708</td>
    <td align="right">    32.23380</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.52977</td>
    <td align="right">    27.15943</td>
    <td align="right">     -0.7458</td>
    <td align="right">    22.41412</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.56635</td>
    <td align="right">     8.67748</td>
    <td align="right">     -1.0708</td>
    <td align="right">    13.45291</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.60204</td>
    <td align="right">    48.51132</td>
    <td align="right">     -0.4009</td>
    <td align="right">    33.09451</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.58441</td>
    <td align="right">     8.37610</td>
    <td align="right">     -1.1587</td>
    <td align="right">    35.11532</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84165</td>
    <td align="right">    10.39800</td>
    <td align="right">     -1.0131</td>
    <td align="right">    29.34798</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.43925</td>
    <td align="right">    14.48841</td>
    <td align="right">     -0.7838</td>
    <td align="right">    21.09642</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.95736</td>
    <td align="right">    19.35390</td>
    <td align="right">     -0.5176</td>
    <td align="right">    14.91398</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.40171</td>
    <td align="right">    32.73071</td>
    <td align="right">     -0.9964</td>
    <td align="right">    31.92426</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.80573</td>
    <td align="right">    44.35554</td>
    <td align="right">     -0.7350</td>
    <td align="right">    21.73064</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.24887</td>
    <td align="right">    49.24212</td>
    <td align="right">     -0.5332</td>
    <td align="right">    16.11605</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.56504</td>
    <td align="right">    49.40887</td>
    <td align="right">     -0.7992</td>
    <td align="right">    23.30619</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.80471</td>
    <td align="right">    41.17433</td>
    <td align="right">     -1.2078</td>
    <td align="right">    39.07670</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.68925</td>
    <td align="right">    30.83069</td>
    <td align="right">     -0.5504</td>
    <td align="right">    14.39414</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.92061</td>
    <td align="right">    19.24585</td>
    <td align="right">     -0.8984</td>
    <td align="right">    25.12801</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.61433</td>
    <td align="right">    10.08461</td>
    <td align="right">     -1.1328</td>
    <td align="right">    33.94040</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.16864</td>
    <td align="right">    27.61670</td>
    <td align="right">     -0.8592</td>
    <td align="right">    25.46655</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.58441</td>
    <td align="right">     8.37610</td>
    <td align="right">     -1.2078</td>
    <td align="right">    14.39414</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.24887</td>
    <td align="right">    49.40887</td>
    <td align="right">     -0.5176</td>
    <td align="right">    39.07670</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.28334</td>
    <td align="right">    10.88504</td>
    <td align="right">     -1.4135</td>
    <td align="right">    46.55572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.15778</td>
    <td align="right">    12.78365</td>
    <td align="right">     -1.1876</td>
    <td align="right">    36.40082</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.80896</td>
    <td align="right">    17.18470</td>
    <td align="right">     -1.0017</td>
    <td align="right">    28.22727</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.44855</td>
    <td align="right">    21.96375</td>
    <td align="right">     -0.7464</td>
    <td align="right">    18.23564</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.98093</td>
    <td align="right">    35.58568</td>
    <td align="right">     -1.3236</td>
    <td align="right">    43.18706</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.98362</td>
    <td align="right">    45.81923</td>
    <td align="right">     -0.8712</td>
    <td align="right">    23.51157</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.78847</td>
    <td align="right">    49.65289</td>
    <td align="right">     -0.5378</td>
    <td align="right">    12.31178</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.54589</td>
    <td align="right">    48.00136</td>
    <td align="right">     -0.6292</td>
    <td align="right">    14.58880</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.72709</td>
    <td align="right">    40.54028</td>
    <td align="right">     -0.9906</td>
    <td align="right">    27.59744</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.23535</td>
    <td align="right">    32.17489</td>
    <td align="right">     -0.4098</td>
    <td align="right">     9.68712</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.22090</td>
    <td align="right">    20.95986</td>
    <td align="right">     -0.7917</td>
    <td align="right">    20.39912</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.02725</td>
    <td align="right">    12.38804</td>
    <td align="right">     -1.2150</td>
    <td align="right">    37.63129</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.11631</td>
    <td align="right">    29.13134</td>
    <td align="right">     -0.9251</td>
    <td align="right">    26.48393</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.28334</td>
    <td align="right">    10.88504</td>
    <td align="right">     -1.4135</td>
    <td align="right">     9.68712</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78847</td>
    <td align="right">    49.65289</td>
    <td align="right">     -0.4098</td>
    <td align="right">    46.55572</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.57864</td>
    <td align="right">     9.40336</td>
    <td align="right">     -1.1604</td>
    <td align="right">    34.96131</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84119</td>
    <td align="right">    11.46365</td>
    <td align="right">     -1.0346</td>
    <td align="right">    29.52948</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.30702</td>
    <td align="right">    15.76339</td>
    <td align="right">     -0.8631</td>
    <td align="right">    22.41115</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.88492</td>
    <td align="right">    20.47083</td>
    <td align="right">     -0.5826</td>
    <td align="right">    14.31212</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.22397</td>
    <td align="right">    34.28380</td>
    <td align="right">     -1.1524</td>
    <td align="right">    35.71378</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.16764</td>
    <td align="right">    44.17096</td>
    <td align="right">     -0.7059</td>
    <td align="right">    19.19407</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81410</td>
    <td align="right">    48.35431</td>
    <td align="right">     -0.4153</td>
    <td align="right">    10.94447</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38287</td>
    <td align="right">    47.37888</td>
    <td align="right">     -0.5882</td>
    <td align="right">    15.09655</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.54168</td>
    <td align="right">    39.91492</td>
    <td align="right">     -0.9728</td>
    <td align="right">    28.38646</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.21344</td>
    <td align="right">    31.15976</td>
    <td align="right">     -0.3942</td>
    <td align="right">     9.66500</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.31561</td>
    <td align="right">    19.88508</td>
    <td align="right">     -0.7666</td>
    <td align="right">    19.25948</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.73703</td>
    <td align="right">    11.13081</td>
    <td align="right">     -1.0801</td>
    <td align="right">    31.48951</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.43096</td>
    <td align="right">    27.91894</td>
    <td align="right">     -0.8084</td>
    <td align="right">    22.54198</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.57864</td>
    <td align="right">     9.40336</td>
    <td align="right">     -1.1604</td>
    <td align="right">     9.66500</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81410</td>
    <td align="right">    48.35431</td>
    <td align="right">     -0.3942</td>
    <td align="right">    35.71378</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    15.56857</td>
    <td align="right">     9.84201</td>
    <td align="right">     -1.8288</td>
    <td align="right">    61.33069</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.19546</td>
    <td align="right">    11.47725</td>
    <td align="right">     -1.4357</td>
    <td align="right">    45.84459</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    18.42663</td>
    <td align="right">    16.01309</td>
    <td align="right">     -1.1619</td>
    <td align="right">    35.49178</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.11675</td>
    <td align="right">    20.11445</td>
    <td align="right">     -0.7243</td>
    <td align="right">    20.01021</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.79952</td>
    <td align="right">    34.45411</td>
    <td align="right">     -1.3080</td>
    <td align="right">    42.61967</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.60545</td>
    <td align="right">    47.36038</td>
    <td align="right">     -0.9312</td>
    <td align="right">    27.00850</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.56828</td>
    <td align="right">    51.57305</td>
    <td align="right">     -0.5353</td>
    <td align="right">    13.58152</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35769</td>
    <td align="right">    50.17999</td>
    <td align="right">     -0.5844</td>
    <td align="right">    15.46396</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.59622</td>
    <td align="right">    39.65096</td>
    <td align="right">     -0.9192</td>
    <td align="right">    28.35712</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.12909</td>
    <td align="right">    30.17465</td>
    <td align="right">     -0.3618</td>
    <td align="right">    12.40877</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.42184</td>
    <td align="right">    19.88366</td>
    <td align="right">     -0.8777</td>
    <td align="right">    24.97674</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    16.36523</td>
    <td align="right">    11.81107</td>
    <td align="right">     -1.6523</td>
    <td align="right">    54.82603</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.20067</td>
    <td align="right">    28.69375</td>
    <td align="right">     -1.0246</td>
    <td align="right">    31.75824</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    15.56857</td>
    <td align="right">     9.84201</td>
    <td align="right">     -1.8288</td>
    <td align="right">    12.40877</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.56828</td>
    <td align="right">    51.57305</td>
    <td align="right">     -0.3618</td>
    <td align="right">    61.33069</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.62748</td>
    <td align="right">     9.18636</td>
    <td align="right">     -1.1534</td>
    <td align="right">    34.65009</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.90230</td>
    <td align="right">    11.22132</td>
    <td align="right">     -1.0238</td>
    <td align="right">    29.10586</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.33771</td>
    <td align="right">    15.53757</td>
    <td align="right">     -0.8629</td>
    <td align="right">    22.75280</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.77918</td>
    <td align="right">    20.43505</td>
    <td align="right">     -0.6231</td>
    <td align="right">    15.72420</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.02916</td>
    <td align="right">    34.40367</td>
    <td align="right">     -1.2083</td>
    <td align="right">    38.82287</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.57897</td>
    <td align="right">    45.41944</td>
    <td align="right">     -0.9010</td>
    <td align="right">    26.07060</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.53293</td>
    <td align="right">    49.15080</td>
    <td align="right">     -0.5096</td>
    <td align="right">    13.53647</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.10789</td>
    <td align="right">    47.96120</td>
    <td align="right">     -0.6676</td>
    <td align="right">    17.54665</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.27423</td>
    <td align="right">    40.29970</td>
    <td align="right">     -1.0527</td>
    <td align="right">    31.36202</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.14682</td>
    <td align="right">    31.08118</td>
    <td align="right">     -0.4058</td>
    <td align="right">     9.90490</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.32004</td>
    <td align="right">    19.69163</td>
    <td align="right">     -0.7695</td>
    <td align="right">    19.37449</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.76111</td>
    <td align="right">    10.93477</td>
    <td align="right">     -1.0790</td>
    <td align="right">    31.41890</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.29563</td>
    <td align="right">    28.08352</td>
    <td align="right">     -0.8537</td>
    <td align="right">    24.16311</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.62748</td>
    <td align="right">     9.18636</td>
    <td align="right">     -1.2083</td>
    <td align="right">     9.90490</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53293</td>
    <td align="right">    49.15080</td>
    <td align="right">     -0.4058</td>
    <td align="right">    38.82287</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.97298</td>
    <td align="right">     9.83708</td>
    <td align="right">     -1.2324</td>
    <td align="right">    38.21801</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.63351</td>
    <td align="right">    11.76146</td>
    <td align="right">     -1.0307</td>
    <td align="right">    29.78235</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.32410</td>
    <td align="right">    15.87627</td>
    <td align="right">     -0.7961</td>
    <td align="right">    20.44093</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.13052</td>
    <td align="right">    20.26516</td>
    <td align="right">     -0.4992</td>
    <td align="right">    12.49794</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.08892</td>
    <td align="right">    32.57078</td>
    <td align="right">     -0.8816</td>
    <td align="right">    25.08209</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.70251</td>
    <td align="right">    43.25037</td>
    <td align="right">     -0.5639</td>
    <td align="right">    13.45212</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03000</td>
    <td align="right">    48.23385</td>
    <td align="right">     -0.4039</td>
    <td align="right">     9.55515</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.60057</td>
    <td align="right">    47.83967</td>
    <td align="right">     -0.5780</td>
    <td align="right">    13.39731</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.70318</td>
    <td align="right">    40.57600</td>
    <td align="right">     -0.9804</td>
    <td align="right">    27.56219</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.14509</td>
    <td align="right">    31.42658</td>
    <td align="right">     -0.4298</td>
    <td align="right">    10.70490</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.08045</td>
    <td align="right">    20.31714</td>
    <td align="right">     -0.8152</td>
    <td align="right">    21.83629</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.19882</td>
    <td align="right">    11.44845</td>
    <td align="right">     -1.1570</td>
    <td align="right">    35.07119</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.48396</td>
    <td align="right">    27.91643</td>
    <td align="right">     -0.7788</td>
    <td align="right">    21.39891</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.97298</td>
    <td align="right">     9.83708</td>
    <td align="right">     -1.2324</td>
    <td align="right">     9.55515</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03000</td>
    <td align="right">    48.23385</td>
    <td align="right">     -0.4039</td>
    <td align="right">    38.21801</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.50587</td>
    <td align="right">     8.22368</td>
    <td align="right">     -1.1340</td>
    <td align="right">    34.10623</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.76371</td>
    <td align="right">    10.23831</td>
    <td align="right">     -0.9915</td>
    <td align="right">    28.13155</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.46431</td>
    <td align="right">    14.13339</td>
    <td align="right">     -0.7431</td>
    <td align="right">    18.54756</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.21088</td>
    <td align="right">    18.74569</td>
    <td align="right">     -0.4337</td>
    <td align="right">    11.93843</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.73107</td>
    <td align="right">    32.09551</td>
    <td align="right">     -0.9066</td>
    <td align="right">    27.39601</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.28401</td>
    <td align="right">    43.19922</td>
    <td align="right">     -0.5904</td>
    <td align="right">    16.53906</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.61960</td>
    <td align="right">    48.22997</td>
    <td align="right">     -0.4270</td>
    <td align="right">    12.22110</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.90042</td>
    <td align="right">    48.43170</td>
    <td align="right">     -0.7049</td>
    <td align="right">    19.40220</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.11107</td>
    <td align="right">    40.61541</td>
    <td align="right">     -1.0949</td>
    <td align="right">    33.63186</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.97110</td>
    <td align="right">    30.09266</td>
    <td align="right">     -0.4596</td>
    <td align="right">    11.33661</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.00992</td>
    <td align="right">    18.64989</td>
    <td align="right">     -0.8344</td>
    <td align="right">    22.33682</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.53314</td>
    <td align="right">     9.89832</td>
    <td align="right">     -1.1008</td>
    <td align="right">    32.74133</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.35345</td>
    <td align="right">    26.99584</td>
    <td align="right">     -0.7837</td>
    <td align="right">    22.31486</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.50587</td>
    <td align="right">     8.22368</td>
    <td align="right">     -1.1340</td>
    <td align="right">    11.33661</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.61960</td>
    <td align="right">    48.43170</td>
    <td align="right">     -0.4270</td>
    <td align="right">    34.10623</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.89198</td>
    <td align="right">     8.59876</td>
    <td align="right">     -0.9587</td>
    <td align="right">    28.64617</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.49980</td>
    <td align="right">    10.32271</td>
    <td align="right">     -0.7425</td>
    <td align="right">    21.43496</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.16792</td>
    <td align="right">    14.21599</td>
    <td align="right">     -0.5455</td>
    <td align="right">    15.48810</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.68308</td>
    <td align="right">    18.69978</td>
    <td align="right">     -0.3272</td>
    <td align="right">    11.08334</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.98341</td>
    <td align="right">    32.09439</td>
    <td align="right">     -0.8615</td>
    <td align="right">    25.10295</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.35452</td>
    <td align="right">    43.47538</td>
    <td align="right">     -0.6311</td>
    <td align="right">    16.58038</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.79234</td>
    <td align="right">    48.18431</td>
    <td align="right">     -0.4288</td>
    <td align="right">    11.29031</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.43823</td>
    <td align="right">    47.41586</td>
    <td align="right">     -0.5559</td>
    <td align="right">    14.63055</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.85635</td>
    <td align="right">    39.23497</td>
    <td align="right">     -0.8463</td>
    <td align="right">    25.51917</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.64082</td>
    <td align="right">    29.48120</td>
    <td align="right">     -0.2742</td>
    <td align="right">    10.79343</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.62787</td>
    <td align="right">    18.87325</td>
    <td align="right">     -0.6464</td>
    <td align="right">    18.00897</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.90438</td>
    <td align="right">    10.32965</td>
    <td align="right">     -0.9512</td>
    <td align="right">    27.42394</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.83228</td>
    <td align="right">    26.88170</td>
    <td align="right">     -0.6468</td>
    <td align="right">    18.80984</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.89198</td>
    <td align="right">     8.59876</td>
    <td align="right">     -0.9587</td>
    <td align="right">    10.79343</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79234</td>
    <td align="right">    48.18431</td>
    <td align="right">     -0.2742</td>
    <td align="right">    28.64617</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.73868</td>
    <td align="right">     8.31648</td>
    <td align="right">     -1.0818</td>
    <td align="right">    31.74035</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01893</td>
    <td align="right">    10.31918</td>
    <td align="right">     -0.9327</td>
    <td align="right">    25.85039</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.60546</td>
    <td align="right">    14.35550</td>
    <td align="right">     -0.7093</td>
    <td align="right">    18.37210</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.17294</td>
    <td align="right">    19.02694</td>
    <td align="right">     -0.4450</td>
    <td align="right">    12.51883</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.56961</td>
    <td align="right">    32.69115</td>
    <td align="right">     -0.9373</td>
    <td align="right">    29.00090</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.94131</td>
    <td align="right">    44.23624</td>
    <td align="right">     -0.6962</td>
    <td align="right">    19.80783</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.41346</td>
    <td align="right">    48.99667</td>
    <td align="right">     -0.4859</td>
    <td align="right">    14.08059</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.77211</td>
    <td align="right">    49.05493</td>
    <td align="right">     -0.7290</td>
    <td align="right">    20.32735</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.04225</td>
    <td align="right">    40.89097</td>
    <td align="right">     -1.1030</td>
    <td align="right">    34.05619</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.99785</td>
    <td align="right">    30.44552</td>
    <td align="right">     -0.4412</td>
    <td align="right">    11.16015</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.16660</td>
    <td align="right">    19.03756</td>
    <td align="right">     -0.7958</td>
    <td align="right">    20.90157</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.75375</td>
    <td align="right">    10.04933</td>
    <td align="right">     -1.0534</td>
    <td align="right">    30.57341</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.36187</td>
    <td align="right">    27.42724</td>
    <td align="right">     -0.7831</td>
    <td align="right">    22.33276</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.73868</td>
    <td align="right">     8.31648</td>
    <td align="right">     -1.1030</td>
    <td align="right">    11.16015</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.41346</td>
    <td align="right">    49.05493</td>
    <td align="right">     -0.4412</td>
    <td align="right">    34.05619</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.801474E+10</td>
    <td align="right">0.228935E+10</td>
    <td align="right">      183.89</td>
    <td align="right">0.801474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:31</td>
    <td align="right">    19298.78</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">    19298.78</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-05:20</td>
    <td align="right">     5296.30</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.770838E+10</td>
    <td align="right">0.218114E+10</td>
    <td align="right">      153.34</td>
    <td align="right">0.770838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">09-FEB-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">    20737.18</td>
    <td align="right">09-FEB-06:30</td>
    <td align="right">    20737.18</td>
    <td align="right">09-FEB-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">05-FEB-21:00</td>
    <td align="right">     5641.09</td>
    <td align="right">09-FEB-06:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610549E+10</td>
    <td align="right">0.169737E+10</td>
    <td align="right">      103.61</td>
    <td align="right">0.610542E+10</td>
    <td align="right">    71180.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    23526.08</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">    23526.08</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">       28.38</td>
    <td align="right">31-MAR-16:10</td>
    <td align="right">     6292.64</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.835899E+10</td>
    <td align="right">0.231103E+10</td>
    <td align="right">      166.45</td>
    <td align="right">0.830132E+10</td>
    <td align="right"> 57666434.03</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    57547.80</td>
    <td align="right">21-APR-04:01</td>
    <td align="right">    57547.80</td>
    <td align="right">21-APR-04:01</td>
    <td align="right">     2393.85</td>
    <td align="right">18-APR-11:00</td>
    <td align="right">    13810.98</td>
    <td align="right">21-APR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330182E+11</td>
    <td align="right">0.867050E+10</td>
    <td align="right">      376.83</td>
    <td align="right">0.301823E+11</td>
    <td align="right">0.283597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    88915.96</td>
    <td align="right">26-MAY-04:03</td>
    <td align="right">    79103.00</td>
    <td align="right">26-MAY-04:03</td>
    <td align="right">    21458.26</td>
    <td align="right">26-MAY-12:00</td>
    <td align="right">    21387.80</td>
    <td align="right">26-MAY-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.620015E+11</td>
    <td align="right">0.159223E+11</td>
    <td align="right">      426.64</td>
    <td align="right">0.468907E+11</td>
    <td align="right">0.151108E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   140242.89</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    95829.24</td>
    <td align="right">29-JUN-04:01</td>
    <td align="right">    62305.57</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    37738.08</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.749942E+11</td>
    <td align="right">0.188426E+11</td>
    <td align="right">      421.70</td>
    <td align="right">0.553518E+11</td>
    <td align="right">0.196424E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   136903.02</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">    95812.70</td>
    <td align="right">22-JUL-04:01</td>
    <td align="right">    53923.62</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">    32876.56</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.712676E+11</td>
    <td align="right">0.178248E+11</td>
    <td align="right">      460.28</td>
    <td align="right">0.520361E+11</td>
    <td align="right">0.192315E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   129703.46</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    94730.14</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    39577.64</td>
    <td align="right">09-AUG-04:03</td>
    <td align="right">    31303.34</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.307229E+11</td>
    <td align="right">0.800549E+10</td>
    <td align="right">      374.63</td>
    <td align="right">0.260282E+11</td>
    <td align="right">0.469469E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   121070.96</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    89613.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    35585.29</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">    29225.61</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.964700E+10</td>
    <td align="right">0.261167E+10</td>
    <td align="right">      175.74</td>
    <td align="right">0.898559E+10</td>
    <td align="right">0.661415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    65759.90</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">    65759.90</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">     7846.88</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">    15776.97</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.524934E+10</td>
    <td align="right">0.145046E+10</td>
    <td align="right">       91.88</td>
    <td align="right">0.481450E+10</td>
    <td align="right">0.434847E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    25473.42</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">    24258.24</td>
    <td align="right">18-NOV-05:01</td>
    <td align="right">    10228.32</td>
    <td align="right">21-NOV-13:00</td>
    <td align="right">     6734.79</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.721929E+10</td>
    <td align="right">0.204605E+10</td>
    <td align="right">      147.69</td>
    <td align="right">0.721929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">07-DEC-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    19569.02</td>
    <td align="right">07-DEC-06:40</td>
    <td align="right">    19569.02</td>
    <td align="right">07-DEC-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">03-DEC-22:10</td>
    <td align="right">     5361.55</td>
    <td align="right">07-DEC-06:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324308E+12</td>
    <td align="right">0.838528E+11</td>
    <td align="right">     3082.69</td>
    <td align="right">0.261638E+12</td>
    <td align="right">0.626694E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.524934E+10</td>
    <td align="right">0.145046E+10</td>
    <td align="right">       91.88</td>
    <td align="right">0.481450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19298.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19298.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5296.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.749942E+11</td>
    <td align="right">0.188426E+11</td>
    <td align="right">      460.28</td>
    <td align="right">0.553518E+11</td>
    <td align="right">0.196424E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   140242.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95829.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62305.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37738.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.522441E+10</td>
    <td align="right">0.151312E+10</td>
    <td align="right">      173.45</td>
    <td align="right">0.522441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:31</td>
    <td align="right">    15807.93</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">    15807.93</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-20:35</td>
    <td align="right">     4365.16</td>
    <td align="right">21-JAN-06:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473298E+10</td>
    <td align="right">0.135829E+10</td>
    <td align="right">      134.89</td>
    <td align="right">0.473298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">    17179.09</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">    17179.09</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">12-FEB-08:07</td>
    <td align="right">     4697.59</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.364248E+10</td>
    <td align="right">0.101676E+10</td>
    <td align="right">       74.94</td>
    <td align="right">0.364248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    19368.19</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">    19368.19</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">30-MAR-05:40</td>
    <td align="right">     5215.11</td>
    <td align="right">30-MAR-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.579052E+10</td>
    <td align="right">0.159723E+10</td>
    <td align="right">      125.83</td>
    <td align="right">0.573779E+10</td>
    <td align="right"> 52723317.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">23-APR-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    32858.88</td>
    <td align="right">23-APR-17:52</td>
    <td align="right">    32858.88</td>
    <td align="right">23-APR-17:52</td>
    <td align="right">     1956.41</td>
    <td align="right">18-APR-11:00</td>
    <td align="right">     8577.15</td>
    <td align="right">23-APR-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261743E+11</td>
    <td align="right">0.683440E+10</td>
    <td align="right">      321.17</td>
    <td align="right">0.235358E+11</td>
    <td align="right">0.263847E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    85996.78</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    76356.69</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    21023.68</td>
    <td align="right">26-MAY-12:00</td>
    <td align="right">    20708.56</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.554368E+11</td>
    <td align="right">0.142121E+11</td>
    <td align="right">      430.83</td>
    <td align="right">0.400986E+11</td>
    <td align="right">0.153381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   123259.96</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    85548.89</td>
    <td align="right">29-JUN-15:20</td>
    <td align="right">    60604.04</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    34387.98</td>
    <td align="right">29-JUN-16:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.685850E+11</td>
    <td align="right">0.172206E+11</td>
    <td align="right">      437.60</td>
    <td align="right">0.480151E+11</td>
    <td align="right">0.205699E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   118859.56</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">    78225.83</td>
    <td align="right">31-JUL-04:01</td>
    <td align="right">    54815.47</td>
    <td align="right">15-JUL-14:00</td>
    <td align="right">    28502.82</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.589102E+11</td>
    <td align="right">0.147752E+11</td>
    <td align="right">      459.66</td>
    <td align="right">0.397066E+11</td>
    <td align="right">0.192036E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   111429.82</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    76335.98</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">    39329.75</td>
    <td align="right">08-AUG-15:00</td>
    <td align="right">    28529.72</td>
    <td align="right">08-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.192076E+11</td>
    <td align="right">0.500308E+10</td>
    <td align="right">      266.39</td>
    <td align="right">0.156489E+11</td>
    <td align="right">0.355869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    97607.04</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    67673.49</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    29933.55</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">    23571.22</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.571414E+10</td>
    <td align="right">0.154150E+10</td>
    <td align="right">       97.42</td>
    <td align="right">0.541753E+10</td>
    <td align="right">0.296603E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    34465.10</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">    34465.10</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">     6223.10</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">     8393.90</td>
    <td align="right">20-OCT-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.447181E+10</td>
    <td align="right">0.125902E+10</td>
    <td align="right">      107.78</td>
    <td align="right">0.422051E+10</td>
    <td align="right">0.251300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">02-NOV-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    20417.28</td>
    <td align="right">02-NOV-05:40</td>
    <td align="right">    18496.75</td>
    <td align="right">02-NOV-05:40</td>
    <td align="right">     7390.43</td>
    <td align="right">21-NOV-13:00</td>
    <td align="right">     5457.55</td>
    <td align="right">02-NOV-05:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.472101E+10</td>
    <td align="right">0.135893E+10</td>
    <td align="right">      143.64</td>
    <td align="right">0.472101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    16258.55</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">    16258.55</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">06-DEC-06:00</td>
    <td align="right">     4475.13</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262611E+12</td>
    <td align="right">0.676902E+11</td>
    <td align="right">     2773.62</td>
    <td align="right">0.200702E+12</td>
    <td align="right">0.619095E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.364248E+10</td>
    <td align="right">0.101676E+10</td>
    <td align="right">       74.94</td>
    <td align="right">0.364248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15807.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15807.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4365.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.685850E+11</td>
    <td align="right">0.172206E+11</td>
    <td align="right">      459.66</td>
    <td align="right">0.480151E+11</td>
    <td align="right">0.205699E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   123259.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85548.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60604.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34387.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.206945E+10</td>
    <td align="right">0.623223E+09</td>
    <td align="right">      158.56</td>
    <td align="right">0.206492E+10</td>
    <td align="right">  4522413.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12600.52</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">    12600.52</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">      139.49</td>
    <td align="right">16-JAN-15:33</td>
    <td align="right">     3589.28</td>
    <td align="right">19-JAN-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237338E+10</td>
    <td align="right">0.709181E+09</td>
    <td align="right">      149.92</td>
    <td align="right">0.237098E+10</td>
    <td align="right">  2407826.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">    12596.60</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">    12596.60</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">      146.33</td>
    <td align="right">21-FEB-05:33</td>
    <td align="right">     3588.26</td>
    <td align="right">09-FEB-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252895E+10</td>
    <td align="right">0.742603E+09</td>
    <td align="right">      112.36</td>
    <td align="right">0.252752E+10</td>
    <td align="right">  1428555.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">30-MAR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    14820.50</td>
    <td align="right">30-MAR-06:00</td>
    <td align="right">    14820.50</td>
    <td align="right">30-MAR-06:00</td>
    <td align="right">      415.20</td>
    <td align="right">21-MAR-04:01</td>
    <td align="right">     4159.08</td>
    <td align="right">30-MAR-06:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.610266E+10</td>
    <td align="right">0.171907E+10</td>
    <td align="right">      156.20</td>
    <td align="right">0.601568E+10</td>
    <td align="right"> 86984927.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">23-APR-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    35630.97</td>
    <td align="right">23-APR-16:42</td>
    <td align="right">    35630.97</td>
    <td align="right">23-APR-16:42</td>
    <td align="right">     2509.29</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">     9284.80</td>
    <td align="right">23-APR-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279129E+11</td>
    <td align="right">0.731849E+10</td>
    <td align="right">      326.13</td>
    <td align="right">0.249176E+11</td>
    <td align="right">0.299533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAY-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    84624.25</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    74652.25</td>
    <td align="right">26-MAY-04:01</td>
    <td align="right">    21028.04</td>
    <td align="right">26-MAY-12:00</td>
    <td align="right">    22507.39</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.580850E+11</td>
    <td align="right">0.149417E+11</td>
    <td align="right">      425.03</td>
    <td align="right">0.423903E+11</td>
    <td align="right">0.156946E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUN-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   135459.09</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    98180.33</td>
    <td align="right">29-JUN-15:30</td>
    <td align="right">    69402.04</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    37533.37</td>
    <td align="right">29-JUN-16:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712334E+11</td>
    <td align="right">0.179599E+11</td>
    <td align="right">      434.32</td>
    <td align="right">0.501454E+11</td>
    <td align="right">0.210880E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   128853.21</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">    78094.61</td>
    <td align="right">03-JUL-04:01</td>
    <td align="right">    60693.32</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">    30959.67</td>
    <td align="right">05-JUL-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.595123E+11</td>
    <td align="right">0.150170E+11</td>
    <td align="right">      450.97</td>
    <td align="right">0.400004E+11</td>
    <td align="right">0.195119E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   114131.64</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    75156.98</td>
    <td align="right">09-AUG-04:01</td>
    <td align="right">    39330.31</td>
    <td align="right">08-AUG-15:00</td>
    <td align="right">    30774.51</td>
    <td align="right">08-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188781E+11</td>
    <td align="right">0.497830E+10</td>
    <td align="right">      266.10</td>
    <td align="right">0.149060E+11</td>
    <td align="right">0.397214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    78573.21</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">    64010.04</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">    26886.14</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">    18992.19</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.553322E+10</td>
    <td align="right">0.152550E+10</td>
    <td align="right">      109.33</td>
    <td align="right">0.505808E+10</td>
    <td align="right">0.475145E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">22-OCT-13:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    35394.90</td>
    <td align="right">22-OCT-13:52</td>
    <td align="right">    35394.90</td>
    <td align="right">22-OCT-13:52</td>
    <td align="right">     6822.85</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">     8733.21</td>
    <td align="right">22-OCT-13:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.380427E+10</td>
    <td align="right">0.111010E+10</td>
    <td align="right">      173.97</td>
    <td align="right">0.348693E+10</td>
    <td align="right">0.317339E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    19828.63</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    16085.42</td>
    <td align="right">21-NOV-07:00</td>
    <td align="right">     8193.40</td>
    <td align="right">21-NOV-13:00</td>
    <td align="right">     5384.47</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230238E+10</td>
    <td align="right">0.688831E+09</td>
    <td align="right">      155.64</td>
    <td align="right">0.229081E+10</td>
    <td align="right"> 11570875.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    13632.11</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">    13469.91</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">      615.90</td>
    <td align="right">06-DEC-05:02</td>
    <td align="right">     3856.17</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260336E+12</td>
    <td align="right">0.673339E+11</td>
    <td align="right">     2918.52</td>
    <td align="right">0.196175E+12</td>
    <td align="right">0.641615E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.206945E+10</td>
    <td align="right">0.623223E+09</td>
    <td align="right">      109.33</td>
    <td align="right">0.206492E+10</td>
    <td align="right">  1428555.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12596.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12596.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">      139.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3588.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.712334E+11</td>
    <td align="right">0.179599E+11</td>
    <td align="right">      450.97</td>
    <td align="right">0.501454E+11</td>
    <td align="right">0.210880E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   135459.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98180.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69402.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37533.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">      384.36</td>
    <td align="right">        0.54</td>
    <td align="right">     4268.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      590.41</td>
    <td align="right">        0.00</td>
    <td align="right">      590.41</td>
    <td align="right">       14.43</td>
    <td align="right">     3486.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      726.40</td>
    <td align="right">        0.00</td>
    <td align="right">      726.40</td>
    <td align="right">       35.99</td>
    <td align="right">     2772.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      952.19</td>
    <td align="right">        7.36</td>
    <td align="right">      944.83</td>
    <td align="right">      258.68</td>
    <td align="right">     1615.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1339.17</td>
    <td align="right">       71.96</td>
    <td align="right">     1267.21</td>
    <td align="right">      845.37</td>
    <td align="right">      834.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">     1224.06</td>
    <td align="right">      561.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1427.50</td>
    <td align="right">      122.34</td>
    <td align="right">     1305.16</td>
    <td align="right">     1261.26</td>
    <td align="right">      526.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1084.28</td>
    <td align="right">       18.53</td>
    <td align="right">     1065.75</td>
    <td align="right">      878.26</td>
    <td align="right">      620.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      845.01</td>
    <td align="right">        0.20</td>
    <td align="right">      844.81</td>
    <td align="right">      455.75</td>
    <td align="right">     1009.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      586.74</td>
    <td align="right">        0.00</td>
    <td align="right">      586.74</td>
    <td align="right">      104.56</td>
    <td align="right">     1590.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">      388.49</td>
    <td align="right">       14.54</td>
    <td align="right">     2527.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">     4075.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      846.67</td>
    <td align="right">       32.19</td>
    <td align="right">      814.49</td>
    <td align="right">      427.12</td>
    <td align="right">     1984.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      526.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">     1261.26</td>
    <td align="right">     4268.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      561.86</td>
    <td align="right">      234.57</td>
    <td align="right">      327.28</td>
    <td align="right">      103.54</td>
    <td align="right">     2652.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      882.80</td>
    <td align="right">      376.56</td>
    <td align="right">      506.24</td>
    <td align="right">      328.82</td>
    <td align="right">     2089.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1202.94</td>
    <td align="right">      603.44</td>
    <td align="right">      599.50</td>
    <td align="right">      691.92</td>
    <td align="right">     1662.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1667.70</td>
    <td align="right">      899.60</td>
    <td align="right">      768.11</td>
    <td align="right">     1307.21</td>
    <td align="right">      973.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1804.52</td>
    <td align="right">      793.14</td>
    <td align="right">     1011.38</td>
    <td align="right">     1665.98</td>
    <td align="right">      534.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">     2135.14</td>
    <td align="right">      376.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2001.12</td>
    <td align="right">      939.38</td>
    <td align="right">     1061.73</td>
    <td align="right">     2164.35</td>
    <td align="right">      348.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1543.13</td>
    <td align="right">      674.43</td>
    <td align="right">      868.70</td>
    <td align="right">     1581.08</td>
    <td align="right">      394.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1235.96</td>
    <td align="right">      553.28</td>
    <td align="right">      682.68</td>
    <td align="right">     1071.28</td>
    <td align="right">      627.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      748.31</td>
    <td align="right">      283.76</td>
    <td align="right">      464.55</td>
    <td align="right">      421.62</td>
    <td align="right">      989.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.41</td>
    <td align="right">      159.29</td>
    <td align="right">      317.12</td>
    <td align="right">      138.33</td>
    <td align="right">     1558.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.74</td>
    <td align="right">      160.72</td>
    <td align="right">      274.02</td>
    <td align="right">       64.34</td>
    <td align="right">     2564.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1218.07</td>
    <td align="right">      555.04</td>
    <td align="right">      663.04</td>
    <td align="right">      976.01</td>
    <td align="right">     1227.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.74</td>
    <td align="right">      159.29</td>
    <td align="right">      274.02</td>
    <td align="right">       64.34</td>
    <td align="right">      348.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">     2164.35</td>
    <td align="right">     2652.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2645.95</td>
    <td align="right">     1840.48</td>
    <td align="right">      805.47</td>
    <td align="right">     1854.17</td>
    <td align="right">     3406.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1087.76</td>
    <td align="right">     2685.94</td>
    <td align="right">     2855.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2954.36</td>
    <td align="right">     1870.20</td>
    <td align="right">     1084.17</td>
    <td align="right">     2297.65</td>
    <td align="right">     2445.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2675.71</td>
    <td align="right">     1452.47</td>
    <td align="right">     1223.24</td>
    <td align="right">     2145.25</td>
    <td align="right">     1582.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2248.90</td>
    <td align="right">      768.61</td>
    <td align="right">     1480.29</td>
    <td align="right">     1861.59</td>
    <td align="right">      896.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2017.87</td>
    <td align="right">      537.61</td>
    <td align="right">     1480.27</td>
    <td align="right">     1796.93</td>
    <td align="right">      616.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2206.19</td>
    <td align="right">      698.66</td>
    <td align="right">     1507.53</td>
    <td align="right">     2090.04</td>
    <td align="right">      569.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2356.38</td>
    <td align="right">      985.60</td>
    <td align="right">     1370.78</td>
    <td align="right">     2297.83</td>
    <td align="right">      646.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2524.99</td>
    <td align="right">     1345.14</td>
    <td align="right">     1179.85</td>
    <td align="right">     2381.11</td>
    <td align="right">     1015.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2156.05</td>
    <td align="right">     1268.33</td>
    <td align="right">      887.72</td>
    <td align="right">     1850.13</td>
    <td align="right">     1493.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1919.51</td>
    <td align="right">     1204.50</td>
    <td align="right">      715.01</td>
    <td align="right">     1472.62</td>
    <td align="right">     2153.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2043.01</td>
    <td align="right">     1339.42</td>
    <td align="right">      703.59</td>
    <td align="right">     1305.69</td>
    <td align="right">     3328.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2418.94</td>
    <td align="right">     1291.73</td>
    <td align="right">     1127.22</td>
    <td align="right">     1998.23</td>
    <td align="right">     1746.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1919.51</td>
    <td align="right">      537.61</td>
    <td align="right">      703.59</td>
    <td align="right">     1305.69</td>
    <td align="right">      569.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1507.53</td>
    <td align="right">     2685.94</td>
    <td align="right">     3406.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      567.88</td>
    <td align="right">      237.84</td>
    <td align="right">      330.04</td>
    <td align="right">      136.04</td>
    <td align="right">     2716.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      925.14</td>
    <td align="right">      422.55</td>
    <td align="right">      502.59</td>
    <td align="right">      427.19</td>
    <td align="right">     2175.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1217.47</td>
    <td align="right">      623.00</td>
    <td align="right">      594.46</td>
    <td align="right">      754.31</td>
    <td align="right">     1726.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1555.30</td>
    <td align="right">      787.81</td>
    <td align="right">      767.49</td>
    <td align="right">     1227.22</td>
    <td align="right">     1042.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1910.46</td>
    <td align="right">      911.12</td>
    <td align="right">      999.33</td>
    <td align="right">     1870.00</td>
    <td align="right">      584.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1843.56</td>
    <td align="right">      796.97</td>
    <td align="right">     1046.59</td>
    <td align="right">     1941.19</td>
    <td align="right">      401.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">     2148.02</td>
    <td align="right">      379.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1619.88</td>
    <td align="right">      736.02</td>
    <td align="right">      883.85</td>
    <td align="right">     1703.36</td>
    <td align="right">      421.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1266.21</td>
    <td align="right">      568.97</td>
    <td align="right">      697.23</td>
    <td align="right">     1140.61</td>
    <td align="right">      662.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      799.77</td>
    <td align="right">      321.06</td>
    <td align="right">      478.71</td>
    <td align="right">      504.01</td>
    <td align="right">     1024.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.77</td>
    <td align="right">      163.80</td>
    <td align="right">      321.97</td>
    <td align="right">      154.96</td>
    <td align="right">     1595.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">       65.24</td>
    <td align="right">     2615.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1217.66</td>
    <td align="right">      553.75</td>
    <td align="right">      663.91</td>
    <td align="right">     1009.57</td>
    <td align="right">     1275.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">       65.24</td>
    <td align="right">      379.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">     2148.02</td>
    <td align="right">     2716.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.12</td>
    <td align="right">        0.00</td>
    <td align="right">      128.12</td>
    <td align="right">        0.15</td>
    <td align="right">     1405.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.80</td>
    <td align="right">        0.00</td>
    <td align="right">      196.80</td>
    <td align="right">        5.56</td>
    <td align="right">     1144.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      242.12</td>
    <td align="right">        0.00</td>
    <td align="right">      242.12</td>
    <td align="right">       15.19</td>
    <td align="right">      887.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.38</td>
    <td align="right">        2.45</td>
    <td align="right">      314.93</td>
    <td align="right">      104.79</td>
    <td align="right">      510.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.37</td>
    <td align="right">       23.99</td>
    <td align="right">      422.38</td>
    <td align="right">      319.53</td>
    <td align="right">      251.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      498.15</td>
    <td align="right">       54.70</td>
    <td align="right">      443.45</td>
    <td align="right">      439.49</td>
    <td align="right">      170.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      475.81</td>
    <td align="right">       40.78</td>
    <td align="right">      435.03</td>
    <td align="right">      435.10</td>
    <td align="right">      169.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.41</td>
    <td align="right">        6.18</td>
    <td align="right">      355.23</td>
    <td align="right">      297.08</td>
    <td align="right">      212.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      281.66</td>
    <td align="right">        0.07</td>
    <td align="right">      281.59</td>
    <td align="right">      149.89</td>
    <td align="right">      357.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      195.57</td>
    <td align="right">        0.00</td>
    <td align="right">      195.57</td>
    <td align="right">       31.98</td>
    <td align="right">      569.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      129.49</td>
    <td align="right">        0.00</td>
    <td align="right">      129.49</td>
    <td align="right">        4.77</td>
    <td align="right">      880.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1372.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.21</td>
    <td align="right">       10.73</td>
    <td align="right">      271.48</td>
    <td align="right">      151.22</td>
    <td align="right">      659.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      169.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.15</td>
    <td align="right">       54.70</td>
    <td align="right">      443.45</td>
    <td align="right">      439.49</td>
    <td align="right">     1405.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.12</td>
    <td align="right">        0.00</td>
    <td align="right">      128.12</td>
    <td align="right">        0.15</td>
    <td align="right">     1405.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.80</td>
    <td align="right">        0.00</td>
    <td align="right">      196.80</td>
    <td align="right">        5.56</td>
    <td align="right">     1145.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      242.13</td>
    <td align="right">        0.00</td>
    <td align="right">      242.13</td>
    <td align="right">       15.19</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.39</td>
    <td align="right">        2.45</td>
    <td align="right">      314.94</td>
    <td align="right">      104.79</td>
    <td align="right">      510.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.39</td>
    <td align="right">       23.99</td>
    <td align="right">      422.40</td>
    <td align="right">      319.54</td>
    <td align="right">      251.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      498.17</td>
    <td align="right">       54.71</td>
    <td align="right">      443.46</td>
    <td align="right">      439.51</td>
    <td align="right">      170.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      475.83</td>
    <td align="right">       40.78</td>
    <td align="right">      435.05</td>
    <td align="right">      435.12</td>
    <td align="right">      169.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.42</td>
    <td align="right">        6.18</td>
    <td align="right">      355.25</td>
    <td align="right">      297.09</td>
    <td align="right">      212.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      281.67</td>
    <td align="right">        0.07</td>
    <td align="right">      281.60</td>
    <td align="right">      149.89</td>
    <td align="right">      357.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      195.58</td>
    <td align="right">        0.00</td>
    <td align="right">      195.58</td>
    <td align="right">       31.98</td>
    <td align="right">      569.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      129.50</td>
    <td align="right">        0.00</td>
    <td align="right">      129.50</td>
    <td align="right">        4.77</td>
    <td align="right">      880.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1372.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.22</td>
    <td align="right">       10.73</td>
    <td align="right">      271.49</td>
    <td align="right">      151.22</td>
    <td align="right">      659.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      169.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.17</td>
    <td align="right">       54.71</td>
    <td align="right">      443.46</td>
    <td align="right">      439.51</td>
    <td align="right">     1405.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.12</td>
    <td align="right">        0.00</td>
    <td align="right">      128.12</td>
    <td align="right">        0.15</td>
    <td align="right">     1405.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.80</td>
    <td align="right">        0.00</td>
    <td align="right">      196.80</td>
    <td align="right">        5.56</td>
    <td align="right">     1145.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      242.13</td>
    <td align="right">        0.00</td>
    <td align="right">      242.13</td>
    <td align="right">       15.19</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.39</td>
    <td align="right">        2.45</td>
    <td align="right">      314.94</td>
    <td align="right">      104.79</td>
    <td align="right">      510.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      446.39</td>
    <td align="right">       23.99</td>
    <td align="right">      422.40</td>
    <td align="right">      319.54</td>
    <td align="right">      251.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      498.17</td>
    <td align="right">       54.71</td>
    <td align="right">      443.46</td>
    <td align="right">      439.51</td>
    <td align="right">      170.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      475.83</td>
    <td align="right">       40.78</td>
    <td align="right">      435.05</td>
    <td align="right">      435.12</td>
    <td align="right">      169.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.42</td>
    <td align="right">        6.18</td>
    <td align="right">      355.25</td>
    <td align="right">      297.09</td>
    <td align="right">      212.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      281.67</td>
    <td align="right">        0.07</td>
    <td align="right">      281.60</td>
    <td align="right">      149.89</td>
    <td align="right">      357.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      195.58</td>
    <td align="right">        0.00</td>
    <td align="right">      195.58</td>
    <td align="right">       31.98</td>
    <td align="right">      569.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      129.50</td>
    <td align="right">        0.00</td>
    <td align="right">      129.50</td>
    <td align="right">        4.77</td>
    <td align="right">      880.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1372.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.22</td>
    <td align="right">       10.73</td>
    <td align="right">      271.49</td>
    <td align="right">      151.22</td>
    <td align="right">      659.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      108.55</td>
    <td align="right">        0.00</td>
    <td align="right">      169.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.17</td>
    <td align="right">       54.71</td>
    <td align="right">      443.46</td>
    <td align="right">      439.51</td>
    <td align="right">     1405.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      540.48</td>
    <td align="right">      225.65</td>
    <td align="right">      314.83</td>
    <td align="right">      102.61</td>
    <td align="right">     2533.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      849.21</td>
    <td align="right">      362.23</td>
    <td align="right">      486.98</td>
    <td align="right">      324.88</td>
    <td align="right">     1993.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1157.17</td>
    <td align="right">      580.48</td>
    <td align="right">      576.69</td>
    <td align="right">      684.80</td>
    <td align="right">     1560.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1604.25</td>
    <td align="right">      865.36</td>
    <td align="right">      738.88</td>
    <td align="right">     1299.77</td>
    <td align="right">      912.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1735.86</td>
    <td align="right">      762.96</td>
    <td align="right">      972.90</td>
    <td align="right">     1665.23</td>
    <td align="right">      484.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1964.97</td>
    <td align="right">      939.73</td>
    <td align="right">     1025.24</td>
    <td align="right">     2098.45</td>
    <td align="right">      347.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1924.97</td>
    <td align="right">      903.64</td>
    <td align="right">     1021.34</td>
    <td align="right">     2100.67</td>
    <td align="right">      339.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1484.41</td>
    <td align="right">      648.76</td>
    <td align="right">      835.65</td>
    <td align="right">     1522.05</td>
    <td align="right">      405.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1188.93</td>
    <td align="right">      532.23</td>
    <td align="right">      656.70</td>
    <td align="right">     1024.09</td>
    <td align="right">      647.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      719.84</td>
    <td align="right">      272.96</td>
    <td align="right">      446.88</td>
    <td align="right">      398.07</td>
    <td align="right">     1024.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.28</td>
    <td align="right">      153.23</td>
    <td align="right">      305.05</td>
    <td align="right">      131.69</td>
    <td align="right">     1568.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      418.20</td>
    <td align="right">      154.60</td>
    <td align="right">      263.60</td>
    <td align="right">       62.38</td>
    <td align="right">     2477.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1171.72</td>
    <td align="right">      533.92</td>
    <td align="right">      637.81</td>
    <td align="right">      954.32</td>
    <td align="right">     1188.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      418.20</td>
    <td align="right">      153.23</td>
    <td align="right">      263.60</td>
    <td align="right">       62.38</td>
    <td align="right">      339.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1964.97</td>
    <td align="right">      939.73</td>
    <td align="right">     1025.24</td>
    <td align="right">     2100.67</td>
    <td align="right">     2533.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.37</td>
    <td align="right">        8.92</td>
    <td align="right">       12.45</td>
    <td align="right">        4.06</td>
    <td align="right">      100.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.58</td>
    <td align="right">       14.32</td>
    <td align="right">       19.25</td>
    <td align="right">       12.85</td>
    <td align="right">       78.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.75</td>
    <td align="right">       22.95</td>
    <td align="right">       22.80</td>
    <td align="right">       27.08</td>
    <td align="right">       61.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.43</td>
    <td align="right">       34.22</td>
    <td align="right">       29.21</td>
    <td align="right">       51.39</td>
    <td align="right">       36.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.63</td>
    <td align="right">       30.17</td>
    <td align="right">       38.47</td>
    <td align="right">       65.84</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.69</td>
    <td align="right">       37.16</td>
    <td align="right">       40.54</td>
    <td align="right">       82.97</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.11</td>
    <td align="right">       35.73</td>
    <td align="right">       40.38</td>
    <td align="right">       83.06</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.69</td>
    <td align="right">       25.65</td>
    <td align="right">       33.04</td>
    <td align="right">       60.18</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.01</td>
    <td align="right">       21.04</td>
    <td align="right">       25.97</td>
    <td align="right">       40.49</td>
    <td align="right">       25.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.46</td>
    <td align="right">       10.79</td>
    <td align="right">       17.67</td>
    <td align="right">       15.74</td>
    <td align="right">       40.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.12</td>
    <td align="right">        6.06</td>
    <td align="right">       12.06</td>
    <td align="right">        5.21</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.54</td>
    <td align="right">        6.11</td>
    <td align="right">       10.42</td>
    <td align="right">        2.47</td>
    <td align="right">       97.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.33</td>
    <td align="right">       21.11</td>
    <td align="right">       25.22</td>
    <td align="right">       37.73</td>
    <td align="right">       46.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.54</td>
    <td align="right">        6.06</td>
    <td align="right">       10.42</td>
    <td align="right">        2.47</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       77.69</td>
    <td align="right">       37.16</td>
    <td align="right">       40.54</td>
    <td align="right">       83.06</td>
    <td align="right">      100.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      881.97</td>
    <td align="right">      613.48</td>
    <td align="right">      268.48</td>
    <td align="right">      662.24</td>
    <td align="right">     1059.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1117.07</td>
    <td align="right">      754.49</td>
    <td align="right">      362.58</td>
    <td align="right">      939.91</td>
    <td align="right">      904.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      984.77</td>
    <td align="right">      623.39</td>
    <td align="right">      361.38</td>
    <td align="right">      804.05</td>
    <td align="right">      765.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      891.89</td>
    <td align="right">      484.15</td>
    <td align="right">      407.74</td>
    <td align="right">      745.63</td>
    <td align="right">      502.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      749.62</td>
    <td align="right">      256.20</td>
    <td align="right">      493.42</td>
    <td align="right">      654.66</td>
    <td align="right">      276.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      672.62</td>
    <td align="right">      179.20</td>
    <td align="right">      493.42</td>
    <td align="right">      625.92</td>
    <td align="right">      188.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      735.39</td>
    <td align="right">      232.88</td>
    <td align="right">      502.51</td>
    <td align="right">      708.55</td>
    <td align="right">      188.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      785.45</td>
    <td align="right">      328.53</td>
    <td align="right">      456.92</td>
    <td align="right">      771.19</td>
    <td align="right">      227.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      841.65</td>
    <td align="right">      448.37</td>
    <td align="right">      393.28</td>
    <td align="right">      798.76</td>
    <td align="right">      362.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      718.67</td>
    <td align="right">      422.77</td>
    <td align="right">      295.90</td>
    <td align="right">      619.99</td>
    <td align="right">      533.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      639.83</td>
    <td align="right">      401.49</td>
    <td align="right">      238.33</td>
    <td align="right">      501.81</td>
    <td align="right">      733.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      680.99</td>
    <td align="right">      446.46</td>
    <td align="right">      234.53</td>
    <td align="right">      458.54</td>
    <td align="right">     1044.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      806.30</td>
    <td align="right">      430.57</td>
    <td align="right">      375.73</td>
    <td align="right">      689.14</td>
    <td align="right">      563.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      639.83</td>
    <td align="right">      179.20</td>
    <td align="right">      234.53</td>
    <td align="right">      458.54</td>
    <td align="right">      188.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1117.07</td>
    <td align="right">      754.49</td>
    <td align="right">      502.51</td>
    <td align="right">      939.91</td>
    <td align="right">     1059.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      881.97</td>
    <td align="right">      613.48</td>
    <td align="right">      268.48</td>
    <td align="right">      662.24</td>
    <td align="right">     1059.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1117.07</td>
    <td align="right">      754.49</td>
    <td align="right">      362.58</td>
    <td align="right">      939.91</td>
    <td align="right">      904.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      984.77</td>
    <td align="right">      623.39</td>
    <td align="right">      361.38</td>
    <td align="right">      804.05</td>
    <td align="right">      765.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      891.89</td>
    <td align="right">      484.15</td>
    <td align="right">      407.74</td>
    <td align="right">      745.63</td>
    <td align="right">      502.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      749.62</td>
    <td align="right">      256.20</td>
    <td align="right">      493.42</td>
    <td align="right">      654.66</td>
    <td align="right">      276.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      672.62</td>
    <td align="right">      179.20</td>
    <td align="right">      493.42</td>
    <td align="right">      625.92</td>
    <td align="right">      188.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      735.39</td>
    <td align="right">      232.88</td>
    <td align="right">      502.51</td>
    <td align="right">      708.55</td>
    <td align="right">      188.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      785.45</td>
    <td align="right">      328.53</td>
    <td align="right">      456.92</td>
    <td align="right">      771.19</td>
    <td align="right">      227.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      841.65</td>
    <td align="right">      448.37</td>
    <td align="right">      393.28</td>
    <td align="right">      798.76</td>
    <td align="right">      362.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      718.67</td>
    <td align="right">      422.77</td>
    <td align="right">      295.90</td>
    <td align="right">      619.99</td>
    <td align="right">      533.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      639.83</td>
    <td align="right">      401.49</td>
    <td align="right">      238.33</td>
    <td align="right">      501.81</td>
    <td align="right">      733.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      680.99</td>
    <td align="right">      446.46</td>
    <td align="right">      234.53</td>
    <td align="right">      458.54</td>
    <td align="right">     1044.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      806.30</td>
    <td align="right">      430.57</td>
    <td align="right">      375.73</td>
    <td align="right">      689.14</td>
    <td align="right">      563.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      639.83</td>
    <td align="right">      179.20</td>
    <td align="right">      234.53</td>
    <td align="right">      458.54</td>
    <td align="right">      188.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1117.07</td>
    <td align="right">      754.49</td>
    <td align="right">      502.51</td>
    <td align="right">      939.91</td>
    <td align="right">     1059.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      881.91</td>
    <td align="right">      613.44</td>
    <td align="right">      268.47</td>
    <td align="right">      662.20</td>
    <td align="right">     1059.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1117.00</td>
    <td align="right">      754.44</td>
    <td align="right">      362.56</td>
    <td align="right">      939.85</td>
    <td align="right">      904.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      984.71</td>
    <td align="right">      623.35</td>
    <td align="right">      361.36</td>
    <td align="right">      804.00</td>
    <td align="right">      765.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      891.83</td>
    <td align="right">      484.12</td>
    <td align="right">      407.72</td>
    <td align="right">      745.58</td>
    <td align="right">      502.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      749.57</td>
    <td align="right">      256.18</td>
    <td align="right">      493.39</td>
    <td align="right">      654.62</td>
    <td align="right">      276.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      672.57</td>
    <td align="right">      179.19</td>
    <td align="right">      493.39</td>
    <td align="right">      625.88</td>
    <td align="right">      188.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      735.34</td>
    <td align="right">      232.87</td>
    <td align="right">      502.47</td>
    <td align="right">      708.51</td>
    <td align="right">      188.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      785.40</td>
    <td align="right">      328.51</td>
    <td align="right">      456.89</td>
    <td align="right">      771.14</td>
    <td align="right">      227.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      841.60</td>
    <td align="right">      448.34</td>
    <td align="right">      393.25</td>
    <td align="right">      798.71</td>
    <td align="right">      362.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      718.62</td>
    <td align="right">      422.74</td>
    <td align="right">      295.88</td>
    <td align="right">      619.95</td>
    <td align="right">      533.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      639.79</td>
    <td align="right">      401.47</td>
    <td align="right">      238.32</td>
    <td align="right">      501.78</td>
    <td align="right">      733.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      680.95</td>
    <td align="right">      446.43</td>
    <td align="right">      234.51</td>
    <td align="right">      458.51</td>
    <td align="right">     1044.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      806.25</td>
    <td align="right">      430.54</td>
    <td align="right">      375.71</td>
    <td align="right">      689.10</td>
    <td align="right">      563.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      639.79</td>
    <td align="right">      179.19</td>
    <td align="right">      234.51</td>
    <td align="right">      458.51</td>
    <td align="right">      188.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1117.00</td>
    <td align="right">      754.44</td>
    <td align="right">      502.47</td>
    <td align="right">      939.85</td>
    <td align="right">     1059.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      546.27</td>
    <td align="right">      228.79</td>
    <td align="right">      317.49</td>
    <td align="right">      135.99</td>
    <td align="right">     2590.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      889.94</td>
    <td align="right">      406.47</td>
    <td align="right">      483.47</td>
    <td align="right">      425.49</td>
    <td align="right">     2075.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1171.15</td>
    <td align="right">      599.30</td>
    <td align="right">      571.85</td>
    <td align="right">      751.30</td>
    <td align="right">     1625.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1496.12</td>
    <td align="right">      757.84</td>
    <td align="right">      738.29</td>
    <td align="right">     1224.28</td>
    <td align="right">      977.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1837.77</td>
    <td align="right">      876.45</td>
    <td align="right">      961.31</td>
    <td align="right">     1855.46</td>
    <td align="right">      536.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1773.42</td>
    <td align="right">      766.64</td>
    <td align="right">     1006.78</td>
    <td align="right">     1915.71</td>
    <td align="right">      365.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1893.30</td>
    <td align="right">      880.02</td>
    <td align="right">     1013.28</td>
    <td align="right">     2083.15</td>
    <td align="right">      371.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.25</td>
    <td align="right">      708.02</td>
    <td align="right">      850.23</td>
    <td align="right">     1639.00</td>
    <td align="right">      431.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1218.03</td>
    <td align="right">      547.32</td>
    <td align="right">      670.71</td>
    <td align="right">     1095.24</td>
    <td align="right">      679.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      769.34</td>
    <td align="right">      308.84</td>
    <td align="right">      460.50</td>
    <td align="right">      481.77</td>
    <td align="right">     1060.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.29</td>
    <td align="right">      157.57</td>
    <td align="right">      309.72</td>
    <td align="right">      148.94</td>
    <td align="right">     1600.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      416.58</td>
    <td align="right">      145.83</td>
    <td align="right">      270.75</td>
    <td align="right">       64.78</td>
    <td align="right">     2520.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1171.33</td>
    <td align="right">      532.68</td>
    <td align="right">      638.66</td>
    <td align="right">      988.48</td>
    <td align="right">     1233.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      416.58</td>
    <td align="right">      145.83</td>
    <td align="right">      270.75</td>
    <td align="right">       64.78</td>
    <td align="right">      365.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1893.30</td>
    <td align="right">      880.02</td>
    <td align="right">     1013.28</td>
    <td align="right">     2083.15</td>
    <td align="right">     2590.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.60</td>
    <td align="right">        9.05</td>
    <td align="right">       12.55</td>
    <td align="right">        5.38</td>
    <td align="right">      102.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.19</td>
    <td align="right">       16.07</td>
    <td align="right">       19.12</td>
    <td align="right">       16.82</td>
    <td align="right">       82.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       46.31</td>
    <td align="right">       23.70</td>
    <td align="right">       22.61</td>
    <td align="right">       29.71</td>
    <td align="right">       64.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.16</td>
    <td align="right">       29.96</td>
    <td align="right">       29.19</td>
    <td align="right">       48.41</td>
    <td align="right">       38.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       72.66</td>
    <td align="right">       34.65</td>
    <td align="right">       38.01</td>
    <td align="right">       73.36</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.12</td>
    <td align="right">       30.31</td>
    <td align="right">       39.81</td>
    <td align="right">       75.75</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       74.86</td>
    <td align="right">       34.79</td>
    <td align="right">       40.06</td>
    <td align="right">       82.37</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.61</td>
    <td align="right">       27.99</td>
    <td align="right">       33.62</td>
    <td align="right">       64.80</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.16</td>
    <td align="right">       21.64</td>
    <td align="right">       26.52</td>
    <td align="right">       43.30</td>
    <td align="right">       26.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.42</td>
    <td align="right">       12.21</td>
    <td align="right">       18.21</td>
    <td align="right">       19.05</td>
    <td align="right">       41.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.48</td>
    <td align="right">        6.23</td>
    <td align="right">       12.25</td>
    <td align="right">        5.89</td>
    <td align="right">       63.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.47</td>
    <td align="right">        5.77</td>
    <td align="right">       10.71</td>
    <td align="right">        2.56</td>
    <td align="right">       99.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.31</td>
    <td align="right">       21.06</td>
    <td align="right">       25.25</td>
    <td align="right">       39.08</td>
    <td align="right">       48.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.47</td>
    <td align="right">        5.77</td>
    <td align="right">       10.71</td>
    <td align="right">        2.56</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.86</td>
    <td align="right">       34.79</td>
    <td align="right">       40.06</td>
    <td align="right">       82.37</td>
    <td align="right">      102.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">      384.36</td>
    <td align="right">        0.35</td>
    <td align="right">     4370.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      590.41</td>
    <td align="right">        0.00</td>
    <td align="right">      590.41</td>
    <td align="right">       13.30</td>
    <td align="right">     3581.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      726.40</td>
    <td align="right">        0.00</td>
    <td align="right">      726.40</td>
    <td align="right">       32.17</td>
    <td align="right">     2860.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      952.19</td>
    <td align="right">        7.36</td>
    <td align="right">      944.83</td>
    <td align="right">      248.41</td>
    <td align="right">     1694.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1339.17</td>
    <td align="right">       71.96</td>
    <td align="right">     1267.21</td>
    <td align="right">      837.14</td>
    <td align="right">      871.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">     1216.55</td>
    <td align="right">      583.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1427.50</td>
    <td align="right">      122.34</td>
    <td align="right">     1305.16</td>
    <td align="right">     1254.69</td>
    <td align="right">      546.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1084.28</td>
    <td align="right">       18.53</td>
    <td align="right">     1065.75</td>
    <td align="right">      869.20</td>
    <td align="right">      655.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      845.01</td>
    <td align="right">        0.20</td>
    <td align="right">      844.81</td>
    <td align="right">      435.93</td>
    <td align="right">     1076.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      586.74</td>
    <td align="right">        0.00</td>
    <td align="right">      586.74</td>
    <td align="right">       91.35</td>
    <td align="right">     1701.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">      388.49</td>
    <td align="right">       13.48</td>
    <td align="right">     2641.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">     4192.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      846.67</td>
    <td align="right">       32.19</td>
    <td align="right">      814.49</td>
    <td align="right">      420.37</td>
    <td align="right">     2058.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      546.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">     1254.69</td>
    <td align="right">     4370.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      561.86</td>
    <td align="right">      234.57</td>
    <td align="right">      327.28</td>
    <td align="right">      101.52</td>
    <td align="right">     2693.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      882.80</td>
    <td align="right">      376.56</td>
    <td align="right">      506.24</td>
    <td align="right">      324.16</td>
    <td align="right">     2134.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1202.94</td>
    <td align="right">      603.44</td>
    <td align="right">      599.50</td>
    <td align="right">      683.62</td>
    <td align="right">     1709.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1667.70</td>
    <td align="right">      899.60</td>
    <td align="right">      768.11</td>
    <td align="right">     1297.49</td>
    <td align="right">     1013.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1804.52</td>
    <td align="right">      793.14</td>
    <td align="right">     1011.38</td>
    <td align="right">     1664.61</td>
    <td align="right">      550.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">     2137.80</td>
    <td align="right">      386.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2001.12</td>
    <td align="right">      939.38</td>
    <td align="right">     1061.73</td>
    <td align="right">     2166.10</td>
    <td align="right">      358.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1543.13</td>
    <td align="right">      674.43</td>
    <td align="right">      868.70</td>
    <td align="right">     1580.29</td>
    <td align="right">      409.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1235.96</td>
    <td align="right">      553.28</td>
    <td align="right">      682.68</td>
    <td align="right">     1063.58</td>
    <td align="right">      657.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      748.31</td>
    <td align="right">      283.76</td>
    <td align="right">      464.55</td>
    <td align="right">      410.72</td>
    <td align="right">     1049.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.41</td>
    <td align="right">      159.29</td>
    <td align="right">      317.12</td>
    <td align="right">      134.31</td>
    <td align="right">     1622.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.74</td>
    <td align="right">      160.72</td>
    <td align="right">      274.02</td>
    <td align="right">       62.59</td>
    <td align="right">     2611.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1218.07</td>
    <td align="right">      555.04</td>
    <td align="right">      663.04</td>
    <td align="right">      972.12</td>
    <td align="right">     1262.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.74</td>
    <td align="right">      159.29</td>
    <td align="right">      274.02</td>
    <td align="right">       62.59</td>
    <td align="right">      358.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">     2166.10</td>
    <td align="right">     2693.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2645.95</td>
    <td align="right">     1840.48</td>
    <td align="right">      805.47</td>
    <td align="right">     1844.01</td>
    <td align="right">     3474.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1087.76</td>
    <td align="right">     2671.40</td>
    <td align="right">     2931.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2954.36</td>
    <td align="right">     1870.20</td>
    <td align="right">     1084.17</td>
    <td align="right">     2283.17</td>
    <td align="right">     2523.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2675.71</td>
    <td align="right">     1452.47</td>
    <td align="right">     1223.24</td>
    <td align="right">     2132.01</td>
    <td align="right">     1653.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2248.90</td>
    <td align="right">      768.61</td>
    <td align="right">     1480.29</td>
    <td align="right">     1854.13</td>
    <td align="right">      930.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2017.87</td>
    <td align="right">      537.61</td>
    <td align="right">     1480.27</td>
    <td align="right">     1792.28</td>
    <td align="right">      639.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2206.19</td>
    <td align="right">      698.66</td>
    <td align="right">     1507.53</td>
    <td align="right">     2084.98</td>
    <td align="right">      592.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2356.38</td>
    <td align="right">      985.60</td>
    <td align="right">     1370.78</td>
    <td align="right">     2289.58</td>
    <td align="right">      678.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2524.99</td>
    <td align="right">     1345.14</td>
    <td align="right">     1179.85</td>
    <td align="right">     2365.73</td>
    <td align="right">     1069.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2156.05</td>
    <td align="right">     1268.33</td>
    <td align="right">      887.72</td>
    <td align="right">     1829.48</td>
    <td align="right">     1585.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1919.51</td>
    <td align="right">     1204.50</td>
    <td align="right">      715.01</td>
    <td align="right">     1455.90</td>
    <td align="right">     2250.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2043.01</td>
    <td align="right">     1339.42</td>
    <td align="right">      703.59</td>
    <td align="right">     1292.63</td>
    <td align="right">     3401.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2418.94</td>
    <td align="right">     1291.73</td>
    <td align="right">     1127.22</td>
    <td align="right">     1986.29</td>
    <td align="right">     1806.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1919.51</td>
    <td align="right">      537.61</td>
    <td align="right">      703.59</td>
    <td align="right">     1292.63</td>
    <td align="right">      592.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1507.53</td>
    <td align="right">     2671.40</td>
    <td align="right">     3474.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      567.88</td>
    <td align="right">      237.84</td>
    <td align="right">      330.04</td>
    <td align="right">      135.28</td>
    <td align="right">     2753.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      925.14</td>
    <td align="right">      422.55</td>
    <td align="right">      502.59</td>
    <td align="right">      425.79</td>
    <td align="right">     2220.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1217.47</td>
    <td align="right">      623.00</td>
    <td align="right">      594.46</td>
    <td align="right">      751.24</td>
    <td align="right">     1776.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1555.30</td>
    <td align="right">      787.81</td>
    <td align="right">      767.49</td>
    <td align="right">     1222.35</td>
    <td align="right">     1088.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1910.46</td>
    <td align="right">      911.12</td>
    <td align="right">      999.33</td>
    <td align="right">     1868.01</td>
    <td align="right">      606.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1843.56</td>
    <td align="right">      796.97</td>
    <td align="right">     1046.59</td>
    <td align="right">     1940.73</td>
    <td align="right">      416.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">     2146.42</td>
    <td align="right">      394.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1619.88</td>
    <td align="right">      736.02</td>
    <td align="right">      883.85</td>
    <td align="right">     1698.77</td>
    <td align="right">      440.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1266.21</td>
    <td align="right">      568.97</td>
    <td align="right">      697.23</td>
    <td align="right">     1132.84</td>
    <td align="right">      697.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      799.77</td>
    <td align="right">      321.06</td>
    <td align="right">      478.71</td>
    <td align="right">      495.78</td>
    <td align="right">     1087.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.77</td>
    <td align="right">      163.80</td>
    <td align="right">      321.97</td>
    <td align="right">      151.30</td>
    <td align="right">     1659.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">       64.64</td>
    <td align="right">     2659.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1217.66</td>
    <td align="right">      553.75</td>
    <td align="right">      663.91</td>
    <td align="right">     1006.31</td>
    <td align="right">     1313.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">       64.64</td>
    <td align="right">      394.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">     2146.42</td>
    <td align="right">     2753.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102948E+10</td>
    <td align="right">  1434286.45</td>
    <td align="right">0.114325E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142833E+10</td>
    <td align="right"> 34919781.64</td>
    <td align="right">0.843486E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194559E+10</td>
    <td align="right"> 96383186.40</td>
    <td align="right">0.742574E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246808E+10</td>
    <td align="right"> 19069282.64</td>
    <td align="right">0.244901E+10</td>
    <td align="right">0.670506E+09</td>
    <td align="right">0.418722E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358683E+10</td>
    <td align="right">0.192748E+09</td>
    <td align="right">0.339408E+10</td>
    <td align="right">0.226424E+10</td>
    <td align="right">0.223534E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.387380E+10</td>
    <td align="right">0.425402E+09</td>
    <td align="right">0.344840E+10</td>
    <td align="right">0.317277E+10</td>
    <td align="right">0.145457E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382341E+10</td>
    <td align="right">0.327664E+09</td>
    <td align="right">0.349574E+10</td>
    <td align="right">0.337816E+10</td>
    <td align="right">0.141010E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.290413E+10</td>
    <td align="right"> 49631054.94</td>
    <td align="right">0.285450E+10</td>
    <td align="right">0.235234E+10</td>
    <td align="right">0.166073E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219027E+10</td>
    <td align="right">   517070.29</td>
    <td align="right">0.218975E+10</td>
    <td align="right">0.118129E+10</td>
    <td align="right">0.261730E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157152E+10</td>
    <td align="right">0.280057E+09</td>
    <td align="right">0.425902E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100698E+10</td>
    <td align="right"> 37694357.68</td>
    <td align="right">0.655129E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.109151E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267007E+11</td>
    <td align="right">0.101503E+10</td>
    <td align="right">0.256856E+11</td>
    <td align="right">0.134698E+11</td>
    <td align="right">0.625838E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.141010E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.387380E+10</td>
    <td align="right">0.425402E+09</td>
    <td align="right">0.349574E+10</td>
    <td align="right">0.337816E+10</td>
    <td align="right">0.114325E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150488E+10</td>
    <td align="right">0.628278E+09</td>
    <td align="right">0.876599E+09</td>
    <td align="right">0.277322E+09</td>
    <td align="right">0.710377E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.213567E+10</td>
    <td align="right">0.910967E+09</td>
    <td align="right">0.122470E+10</td>
    <td align="right">0.795486E+09</td>
    <td align="right">0.505611E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322196E+10</td>
    <td align="right">0.161626E+10</td>
    <td align="right">0.160570E+10</td>
    <td align="right">0.185324E+10</td>
    <td align="right">0.445308E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.432269E+10</td>
    <td align="right">0.233175E+10</td>
    <td align="right">0.199093E+10</td>
    <td align="right">0.338829E+10</td>
    <td align="right">0.252269E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.483323E+10</td>
    <td align="right">0.212436E+10</td>
    <td align="right">0.270887E+10</td>
    <td align="right">0.446217E+10</td>
    <td align="right">0.143130E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529466E+10</td>
    <td align="right">0.253214E+10</td>
    <td align="right">0.276253E+10</td>
    <td align="right">0.553427E+10</td>
    <td align="right">0.975764E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.535979E+10</td>
    <td align="right">0.251604E+10</td>
    <td align="right">0.284374E+10</td>
    <td align="right">0.579701E+10</td>
    <td align="right">0.933709E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413311E+10</td>
    <td align="right">0.180638E+10</td>
    <td align="right">0.232672E+10</td>
    <td align="right">0.423475E+10</td>
    <td align="right">0.105762E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.320360E+10</td>
    <td align="right">0.143410E+10</td>
    <td align="right">0.176950E+10</td>
    <td align="right">0.277675E+10</td>
    <td align="right">0.162586E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200428E+10</td>
    <td align="right">0.760019E+09</td>
    <td align="right">0.124426E+10</td>
    <td align="right">0.112928E+10</td>
    <td align="right">0.265053E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123486E+10</td>
    <td align="right">0.412892E+09</td>
    <td align="right">0.821967E+09</td>
    <td align="right">0.358562E+09</td>
    <td align="right">0.403861E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116441E+10</td>
    <td align="right">0.430462E+09</td>
    <td align="right">0.733948E+09</td>
    <td align="right">0.172324E+09</td>
    <td align="right">0.687000E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384131E+11</td>
    <td align="right">0.175037E+11</td>
    <td align="right">0.209095E+11</td>
    <td align="right">0.307795E+11</td>
    <td align="right">0.387190E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116441E+10</td>
    <td align="right">0.412892E+09</td>
    <td align="right">0.733948E+09</td>
    <td align="right">0.172324E+09</td>
    <td align="right">0.933709E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535979E+10</td>
    <td align="right">0.253214E+10</td>
    <td align="right">0.284374E+10</td>
    <td align="right">0.579701E+10</td>
    <td align="right">0.710377E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.708691E+10</td>
    <td align="right">0.492955E+10</td>
    <td align="right">0.215736E+10</td>
    <td align="right">0.496621E+10</td>
    <td align="right">0.912458E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.810737E+10</td>
    <td align="right">0.547588E+10</td>
    <td align="right">0.263150E+10</td>
    <td align="right">0.649782E+10</td>
    <td align="right">0.690905E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.791296E+10</td>
    <td align="right">0.500913E+10</td>
    <td align="right">0.290383E+10</td>
    <td align="right">0.615402E+10</td>
    <td align="right">0.654922E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693544E+10</td>
    <td align="right">0.376481E+10</td>
    <td align="right">0.317063E+10</td>
    <td align="right">0.556048E+10</td>
    <td align="right">0.410163E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.602344E+10</td>
    <td align="right">0.205864E+10</td>
    <td align="right">0.396480E+10</td>
    <td align="right">0.498609E+10</td>
    <td align="right">0.240103E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523033E+10</td>
    <td align="right">0.139347E+10</td>
    <td align="right">0.383686E+10</td>
    <td align="right">0.465763E+10</td>
    <td align="right">0.159796E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.590906E+10</td>
    <td align="right">0.187129E+10</td>
    <td align="right">0.403777E+10</td>
    <td align="right">0.559797E+10</td>
    <td align="right">0.152573E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.631134E+10</td>
    <td align="right">0.263983E+10</td>
    <td align="right">0.367150E+10</td>
    <td align="right">0.615452E+10</td>
    <td align="right">0.173114E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.654477E+10</td>
    <td align="right">0.348661E+10</td>
    <td align="right">0.305816E+10</td>
    <td align="right">0.617185E+10</td>
    <td align="right">0.263091E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.577475E+10</td>
    <td align="right">0.339709E+10</td>
    <td align="right">0.237766E+10</td>
    <td align="right">0.495540E+10</td>
    <td align="right">0.400144E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.497538E+10</td>
    <td align="right">0.312206E+10</td>
    <td align="right">0.185331E+10</td>
    <td align="right">0.381704E+10</td>
    <td align="right">0.558198E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.547199E+10</td>
    <td align="right">0.358749E+10</td>
    <td align="right">0.188450E+10</td>
    <td align="right">0.349717E+10</td>
    <td align="right">0.891402E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762837E+11</td>
    <td align="right">0.407358E+11</td>
    <td align="right">0.355479E+11</td>
    <td align="right">0.630162E+11</td>
    <td align="right">0.550687E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.497538E+10</td>
    <td align="right">0.139347E+10</td>
    <td align="right">0.185331E+10</td>
    <td align="right">0.349717E+10</td>
    <td align="right">0.152573E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.810737E+10</td>
    <td align="right">0.547588E+10</td>
    <td align="right">0.403777E+10</td>
    <td align="right">0.649782E+10</td>
    <td align="right">0.912458E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152101E+10</td>
    <td align="right">0.637018E+09</td>
    <td align="right">0.883990E+09</td>
    <td align="right">0.364382E+09</td>
    <td align="right">0.727498E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223810E+10</td>
    <td align="right">0.102224E+10</td>
    <td align="right">0.121587E+10</td>
    <td align="right">0.103346E+10</td>
    <td align="right">0.526202E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.326087E+10</td>
    <td align="right">0.166866E+10</td>
    <td align="right">0.159221E+10</td>
    <td align="right">0.202034E+10</td>
    <td align="right">0.462471E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403133E+10</td>
    <td align="right">0.204201E+10</td>
    <td align="right">0.198932E+10</td>
    <td align="right">0.318096E+10</td>
    <td align="right">0.270257E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.511697E+10</td>
    <td align="right">0.244035E+10</td>
    <td align="right">0.267661E+10</td>
    <td align="right">0.500860E+10</td>
    <td align="right">0.156566E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.477851E+10</td>
    <td align="right">0.206574E+10</td>
    <td align="right">0.271277E+10</td>
    <td align="right">0.503156E+10</td>
    <td align="right">0.104189E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.527158E+10</td>
    <td align="right">0.245027E+10</td>
    <td align="right">0.282131E+10</td>
    <td align="right">0.575327E+10</td>
    <td align="right">0.101751E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433868E+10</td>
    <td align="right">0.197137E+10</td>
    <td align="right">0.236732E+10</td>
    <td align="right">0.456229E+10</td>
    <td align="right">0.112872E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328201E+10</td>
    <td align="right">0.147478E+10</td>
    <td align="right">0.180723E+10</td>
    <td align="right">0.295647E+10</td>
    <td align="right">0.171781E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214210E+10</td>
    <td align="right">0.859921E+09</td>
    <td align="right">0.128218E+10</td>
    <td align="right">0.134993E+10</td>
    <td align="right">0.274532E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125912E+10</td>
    <td align="right">0.424574E+09</td>
    <td align="right">0.834544E+09</td>
    <td align="right">0.401659E+09</td>
    <td align="right">0.413645E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115989E+10</td>
    <td align="right">0.406037E+09</td>
    <td align="right">0.753851E+09</td>
    <td align="right">0.174744E+09</td>
    <td align="right">0.700660E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384002E+11</td>
    <td align="right">0.174630E+11</td>
    <td align="right">0.209372E+11</td>
    <td align="right">0.318377E+11</td>
    <td align="right">0.402243E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115989E+10</td>
    <td align="right">0.406037E+09</td>
    <td align="right">0.753851E+09</td>
    <td align="right">0.174744E+09</td>
    <td align="right">0.101751E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527158E+10</td>
    <td align="right">0.245027E+10</td>
    <td align="right">0.282131E+10</td>
    <td align="right">0.575327E+10</td>
    <td align="right">0.727498E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343144E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343144E+09</td>
    <td align="right">   404419.21</td>
    <td align="right">0.376460E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.476087E+09</td>
    <td align="right"> 13455623.22</td>
    <td align="right">0.276988E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.648500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.648500E+09</td>
    <td align="right"> 40678000.74</td>
    <td align="right">0.237793E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.822654E+09</td>
    <td align="right">  6356126.81</td>
    <td align="right">0.816298E+09</td>
    <td align="right">0.271606E+09</td>
    <td align="right">0.132251E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119555E+10</td>
    <td align="right"> 64246238.52</td>
    <td align="right">0.113131E+10</td>
    <td align="right">0.855839E+09</td>
    <td align="right">0.674445E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129121E+10</td>
    <td align="right">0.141794E+09</td>
    <td align="right">0.114941E+10</td>
    <td align="right">0.113916E+10</td>
    <td align="right">0.440907E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127441E+10</td>
    <td align="right">0.109216E+09</td>
    <td align="right">0.116519E+10</td>
    <td align="right">0.116538E+10</td>
    <td align="right">0.454217E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.967998E+09</td>
    <td align="right"> 16542902.26</td>
    <td align="right">0.951455E+09</td>
    <td align="right">0.795697E+09</td>
    <td align="right">0.569728E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.730054E+09</td>
    <td align="right">   172348.61</td>
    <td align="right">0.729882E+09</td>
    <td align="right">0.388515E+09</td>
    <td align="right">0.926458E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523814E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523814E+09</td>
    <td align="right"> 85666809.43</td>
    <td align="right">0.152636E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.335643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.335643E+09</td>
    <td align="right"> 12371004.28</td>
    <td align="right">0.228234E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367633E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.889980E+10</td>
    <td align="right">0.338328E+09</td>
    <td align="right">0.856147E+10</td>
    <td align="right">0.476877E+10</td>
    <td align="right">0.207857E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.440907E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129121E+10</td>
    <td align="right">0.141794E+09</td>
    <td align="right">0.116519E+10</td>
    <td align="right">0.116538E+10</td>
    <td align="right">0.376460E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343157E+09</td>
    <td align="right">   404326.59</td>
    <td align="right">0.376484E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.476105E+09</td>
    <td align="right"> 13455002.62</td>
    <td align="right">0.277006E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.648526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.648526E+09</td>
    <td align="right"> 40677390.66</td>
    <td align="right">0.237809E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.822687E+09</td>
    <td align="right">  6356297.67</td>
    <td align="right">0.816331E+09</td>
    <td align="right">0.271613E+09</td>
    <td align="right">0.132260E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119560E+10</td>
    <td align="right"> 64247965.48</td>
    <td align="right">0.113135E+10</td>
    <td align="right">0.855867E+09</td>
    <td align="right">0.674486E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129126E+10</td>
    <td align="right">0.141798E+09</td>
    <td align="right">0.114946E+10</td>
    <td align="right">0.113920E+10</td>
    <td align="right">0.440933E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127446E+10</td>
    <td align="right">0.109219E+09</td>
    <td align="right">0.116524E+10</td>
    <td align="right">0.116543E+10</td>
    <td align="right">0.454242E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.968036E+09</td>
    <td align="right"> 16543346.94</td>
    <td align="right">0.951493E+09</td>
    <td align="right">0.795726E+09</td>
    <td align="right">0.569762E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.730083E+09</td>
    <td align="right">   172353.24</td>
    <td align="right">0.729910E+09</td>
    <td align="right">0.388524E+09</td>
    <td align="right">0.926515E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523834E+09</td>
    <td align="right"> 85665472.93</td>
    <td align="right">0.152645E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.335656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.335656E+09</td>
    <td align="right"> 12371011.80</td>
    <td align="right">0.228249E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367656E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.890015E+10</td>
    <td align="right">0.338337E+09</td>
    <td align="right">0.856181E+10</td>
    <td align="right">0.476893E+10</td>
    <td align="right">0.207870E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.440933E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129126E+10</td>
    <td align="right">0.141798E+09</td>
    <td align="right">0.116524E+10</td>
    <td align="right">0.116543E+10</td>
    <td align="right">0.376484E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343157E+09</td>
    <td align="right">   404326.59</td>
    <td align="right">0.376484E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.476105E+09</td>
