    <td align="right"> 13455002.62</td>
    <td align="right">0.277006E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.648526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.648526E+09</td>
    <td align="right"> 40677390.66</td>
    <td align="right">0.237809E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.822687E+09</td>
    <td align="right">  6356297.67</td>
    <td align="right">0.816331E+09</td>
    <td align="right">0.271613E+09</td>
    <td align="right">0.132260E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119560E+10</td>
    <td align="right"> 64247965.48</td>
    <td align="right">0.113135E+10</td>
    <td align="right">0.855867E+09</td>
    <td align="right">0.674486E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129126E+10</td>
    <td align="right">0.141798E+09</td>
    <td align="right">0.114946E+10</td>
    <td align="right">0.113920E+10</td>
    <td align="right">0.440933E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127446E+10</td>
    <td align="right">0.109219E+09</td>
    <td align="right">0.116524E+10</td>
    <td align="right">0.116543E+10</td>
    <td align="right">0.454242E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.968036E+09</td>
    <td align="right"> 16543346.94</td>
    <td align="right">0.951493E+09</td>
    <td align="right">0.795726E+09</td>
    <td align="right">0.569762E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.730083E+09</td>
    <td align="right">   172353.24</td>
    <td align="right">0.729910E+09</td>
    <td align="right">0.388524E+09</td>
    <td align="right">0.926515E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523834E+09</td>
    <td align="right"> 85665472.93</td>
    <td align="right">0.152645E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.335656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.335656E+09</td>
    <td align="right"> 12371011.80</td>
    <td align="right">0.228249E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367656E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.890015E+10</td>
    <td align="right">0.338337E+09</td>
    <td align="right">0.856181E+10</td>
    <td align="right">0.476893E+10</td>
    <td align="right">0.207870E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.440933E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129126E+10</td>
    <td align="right">0.141798E+09</td>
    <td align="right">0.116524E+10</td>
    <td align="right">0.116543E+10</td>
    <td align="right">0.376484E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144761E+10</td>
    <td align="right">0.604369E+09</td>
    <td align="right">0.843246E+09</td>
    <td align="right">0.274820E+09</td>
    <td align="right">0.678637E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205441E+10</td>
    <td align="right">0.876301E+09</td>
    <td align="right">0.117811E+10</td>
    <td align="right">0.785951E+09</td>
    <td align="right">0.482364E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.309936E+10</td>
    <td align="right">0.155475E+10</td>
    <td align="right">0.154461E+10</td>
    <td align="right">0.183416E+10</td>
    <td align="right">0.418066E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415821E+10</td>
    <td align="right">0.224302E+10</td>
    <td align="right">0.191518E+10</td>
    <td align="right">0.336900E+10</td>
    <td align="right">0.236464E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464932E+10</td>
    <td align="right">0.204352E+10</td>
    <td align="right">0.260581E+10</td>
    <td align="right">0.446015E+10</td>
    <td align="right">0.129890E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509320E+10</td>
    <td align="right">0.243578E+10</td>
    <td align="right">0.265742E+10</td>
    <td align="right">0.543919E+10</td>
    <td align="right">0.899941E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.515585E+10</td>
    <td align="right">0.242030E+10</td>
    <td align="right">0.273555E+10</td>
    <td align="right">0.562642E+10</td>
    <td align="right">0.909429E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397584E+10</td>
    <td align="right">0.173764E+10</td>
    <td align="right">0.223820E+10</td>
    <td align="right">0.407666E+10</td>
    <td align="right">0.108565E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308170E+10</td>
    <td align="right">0.137953E+10</td>
    <td align="right">0.170217E+10</td>
    <td align="right">0.265445E+10</td>
    <td align="right">0.167786E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192802E+10</td>
    <td align="right">0.731097E+09</td>
    <td align="right">0.119692E+10</td>
    <td align="right">0.106618E+10</td>
    <td align="right">0.274413E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118787E+10</td>
    <td align="right">0.397180E+09</td>
    <td align="right">0.790692E+09</td>
    <td align="right">0.341351E+09</td>
    <td align="right">0.406472E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112010E+10</td>
    <td align="right">0.414082E+09</td>
    <td align="right">0.706022E+09</td>
    <td align="right">0.167090E+09</td>
    <td align="right">0.663702E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.369515E+11</td>
    <td align="right">0.168376E+11</td>
    <td align="right">0.201139E+11</td>
    <td align="right">0.300954E+11</td>
    <td align="right">0.374730E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112010E+10</td>
    <td align="right">0.397180E+09</td>
    <td align="right">0.706022E+09</td>
    <td align="right">0.167090E+09</td>
    <td align="right">0.899941E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.515585E+10</td>
    <td align="right">0.243578E+10</td>
    <td align="right">0.273555E+10</td>
    <td align="right">0.562642E+10</td>
    <td align="right">0.678637E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 57237392.93</td>
    <td align="right"> 23896224.99</td>
    <td align="right"> 33341167.95</td>
    <td align="right"> 10866137.80</td>
    <td align="right">0.268327E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81229420.08</td>
    <td align="right"> 34648141.15</td>
    <td align="right"> 46581278.93</td>
    <td align="right"> 31075812.74</td>
    <td align="right">0.190723E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122546E+09</td>
    <td align="right"> 61473585.09</td>
    <td align="right"> 61072502.52</td>
    <td align="right"> 72521194.76</td>
    <td align="right">0.165299E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164412E+09</td>
    <td align="right"> 88687072.99</td>
    <td align="right"> 75724673.27</td>
    <td align="right">0.133207E+09</td>
    <td align="right"> 93495632.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183830E+09</td>
    <td align="right"> 80798779.08</td>
    <td align="right">0.103031E+09</td>
    <td align="right">0.176350E+09</td>
    <td align="right"> 51357353.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201380E+09</td>
    <td align="right"> 96308470.36</td>
    <td align="right">0.105072E+09</td>
    <td align="right">0.215061E+09</td>
    <td align="right"> 35582871.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203857E+09</td>
    <td align="right"> 95696391.54</td>
    <td align="right">0.108161E+09</td>
    <td align="right">0.222464E+09</td>
    <td align="right"> 35958013.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157201E+09</td>
    <td align="right"> 68704855.99</td>
    <td align="right"> 88496380.91</td>
    <td align="right">0.161187E+09</td>
    <td align="right"> 42925706.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121848E+09</td>
    <td align="right"> 54545292.45</td>
    <td align="right"> 67302312.66</td>
    <td align="right">0.104954E+09</td>
    <td align="right"> 66341117.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 76232117.41</td>
    <td align="right"> 28906933.65</td>
    <td align="right"> 47325183.76</td>
    <td align="right"> 42155731.52</td>
    <td align="right">0.108500E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46967385.18</td>
    <td align="right"> 15704134.27</td>
    <td align="right"> 31263250.90</td>
    <td align="right"> 13496711.13</td>
    <td align="right">0.160715E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 44287869.61</td>
    <td align="right"> 16372414.26</td>
    <td align="right"> 27915455.35</td>
    <td align="right">  6606571.90</td>
    <td align="right">0.262422E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146103E+10</td>
    <td align="right">0.665742E+09</td>
    <td align="right">0.795287E+09</td>
    <td align="right">0.118995E+10</td>
    <td align="right">0.148165E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 44287869.61</td>
    <td align="right"> 15704134.27</td>
    <td align="right"> 27915455.35</td>
    <td align="right">  6606571.90</td>
    <td align="right"> 35582871.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.203857E+09</td>
    <td align="right"> 96308470.36</td>
    <td align="right">0.108161E+09</td>
    <td align="right">0.222464E+09</td>
    <td align="right">0.268327E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236226E+10</td>
    <td align="right">0.164315E+10</td>
    <td align="right">0.719110E+09</td>
    <td align="right">0.177375E+10</td>
    <td align="right">0.283729E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.270241E+10</td>
    <td align="right">0.182525E+10</td>
    <td align="right">0.877154E+09</td>
    <td align="right">0.227382E+10</td>
    <td align="right">0.218903E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263761E+10</td>
    <td align="right">0.166968E+10</td>
    <td align="right">0.967932E+09</td>
    <td align="right">0.215357E+10</td>
    <td align="right">0.205029E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.231178E+10</td>
    <td align="right">0.125491E+10</td>
    <td align="right">0.105687E+10</td>
    <td align="right">0.193267E+10</td>
    <td align="right">0.130213E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200779E+10</td>
    <td align="right">0.686199E+09</td>
    <td align="right">0.132159E+10</td>
    <td align="right">0.175345E+10</td>
    <td align="right">0.739303E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174342E+10</td>
    <td align="right">0.464481E+09</td>
    <td align="right">0.127894E+10</td>
    <td align="right">0.162238E+10</td>
    <td align="right">0.487321E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196966E+10</td>
    <td align="right">0.623750E+09</td>
    <td align="right">0.134591E+10</td>
    <td align="right">0.189778E+10</td>
    <td align="right">0.503883E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210375E+10</td>
    <td align="right">0.879927E+09</td>
    <td align="right">0.122382E+10</td>
    <td align="right">0.206556E+10</td>
    <td align="right">0.609719E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218155E+10</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.101938E+10</td>
    <td align="right">0.207039E+10</td>
    <td align="right">0.939856E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192488E+10</td>
    <td align="right">0.113234E+10</td>
    <td align="right">0.792543E+09</td>
    <td align="right">0.166059E+10</td>
    <td align="right">0.142868E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165843E+10</td>
    <td align="right">0.104067E+10</td>
    <td align="right">0.617762E+09</td>
    <td align="right">0.130070E+10</td>
    <td align="right">0.190138E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182396E+10</td>
    <td align="right">0.119581E+10</td>
    <td align="right">0.628156E+09</td>
    <td align="right">0.122815E+10</td>
    <td align="right">0.279667E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254275E+11</td>
    <td align="right">0.135783E+11</td>
    <td align="right">0.118492E+11</td>
    <td align="right">0.217328E+11</td>
    <td align="right">0.177856E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165843E+10</td>
    <td align="right">0.464481E+09</td>
    <td align="right">0.617762E+09</td>
    <td align="right">0.122815E+10</td>
    <td align="right">0.487321E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270241E+10</td>
    <td align="right">0.182525E+10</td>
    <td align="right">0.134591E+10</td>
    <td align="right">0.227382E+10</td>
    <td align="right">0.283729E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236226E+10</td>
    <td align="right">0.164315E+10</td>
    <td align="right">0.719110E+09</td>
    <td align="right">0.177375E+10</td>
    <td align="right">0.283729E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.270241E+10</td>
    <td align="right">0.182525E+10</td>
    <td align="right">0.877154E+09</td>
    <td align="right">0.227382E+10</td>
    <td align="right">0.218903E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263761E+10</td>
    <td align="right">0.166968E+10</td>
    <td align="right">0.967932E+09</td>
    <td align="right">0.215357E+10</td>
    <td align="right">0.205029E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.231178E+10</td>
    <td align="right">0.125491E+10</td>
    <td align="right">0.105687E+10</td>
    <td align="right">0.193267E+10</td>
    <td align="right">0.130213E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200779E+10</td>
    <td align="right">0.686199E+09</td>
    <td align="right">0.132159E+10</td>
    <td align="right">0.175345E+10</td>
    <td align="right">0.739303E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174342E+10</td>
    <td align="right">0.464481E+09</td>
    <td align="right">0.127894E+10</td>
    <td align="right">0.162238E+10</td>
    <td align="right">0.487321E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196966E+10</td>
    <td align="right">0.623750E+09</td>
    <td align="right">0.134591E+10</td>
    <td align="right">0.189778E+10</td>
    <td align="right">0.503883E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210375E+10</td>
    <td align="right">0.879927E+09</td>
    <td align="right">0.122382E+10</td>
    <td align="right">0.206556E+10</td>
    <td align="right">0.609719E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218155E+10</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.101938E+10</td>
    <td align="right">0.207039E+10</td>
    <td align="right">0.939856E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192488E+10</td>
    <td align="right">0.113234E+10</td>
    <td align="right">0.792543E+09</td>
    <td align="right">0.166059E+10</td>
    <td align="right">0.142868E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165843E+10</td>
    <td align="right">0.104067E+10</td>
    <td align="right">0.617762E+09</td>
    <td align="right">0.130070E+10</td>
    <td align="right">0.190138E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182396E+10</td>
    <td align="right">0.119581E+10</td>
    <td align="right">0.628156E+09</td>
    <td align="right">0.122815E+10</td>
    <td align="right">0.279667E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254275E+11</td>
    <td align="right">0.135783E+11</td>
    <td align="right">0.118492E+11</td>
    <td align="right">0.217328E+11</td>
    <td align="right">0.177856E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165843E+10</td>
    <td align="right">0.464481E+09</td>
    <td align="right">0.617762E+09</td>
    <td align="right">0.122815E+10</td>
    <td align="right">0.487321E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270241E+10</td>
    <td align="right">0.182525E+10</td>
    <td align="right">0.134591E+10</td>
    <td align="right">0.227382E+10</td>
    <td align="right">0.283729E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236211E+10</td>
    <td align="right">0.164304E+10</td>
    <td align="right">0.719064E+09</td>
    <td align="right">0.177364E+10</td>
    <td align="right">0.283711E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.270224E+10</td>
    <td align="right">0.182514E+10</td>
    <td align="right">0.877099E+09</td>
    <td align="right">0.227368E+10</td>
    <td align="right">0.218889E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263744E+10</td>
    <td align="right">0.166957E+10</td>
    <td align="right">0.967871E+09</td>
    <td align="right">0.215343E+10</td>
    <td align="right">0.205016E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.231163E+10</td>
    <td align="right">0.125483E+10</td>
    <td align="right">0.105680E+10</td>
    <td align="right">0.193255E+10</td>
    <td align="right">0.130205E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200766E+10</td>
    <td align="right">0.686156E+09</td>
    <td align="right">0.132150E+10</td>
    <td align="right">0.175334E+10</td>
    <td align="right">0.739256E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174331E+10</td>
    <td align="right">0.464452E+09</td>
    <td align="right">0.127886E+10</td>
    <td align="right">0.162228E+10</td>
    <td align="right">0.487290E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196954E+10</td>
    <td align="right">0.623710E+09</td>
    <td align="right">0.134583E+10</td>
    <td align="right">0.189766E+10</td>
    <td align="right">0.503851E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210361E+10</td>
    <td align="right">0.879871E+09</td>
    <td align="right">0.122374E+10</td>
    <td align="right">0.206543E+10</td>
    <td align="right">0.609681E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218142E+10</td>
    <td align="right">0.116211E+10</td>
    <td align="right">0.101931E+10</td>
    <td align="right">0.207026E+10</td>
    <td align="right">0.939797E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192476E+10</td>
    <td align="right">0.113227E+10</td>
    <td align="right">0.792493E+09</td>
    <td align="right">0.166048E+10</td>
    <td align="right">0.142859E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165832E+10</td>
    <td align="right">0.104060E+10</td>
    <td align="right">0.617723E+09</td>
    <td align="right">0.130061E+10</td>
    <td align="right">0.190126E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182385E+10</td>
    <td align="right">0.119573E+10</td>
    <td align="right">0.628116E+09</td>
    <td align="right">0.122807E+10</td>
    <td align="right">0.279649E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254259E+11</td>
    <td align="right">0.135775E+11</td>
    <td align="right">0.118484E+11</td>
    <td align="right">0.217314E+11</td>
    <td align="right">0.177844E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165832E+10</td>
    <td align="right">0.464452E+09</td>
    <td align="right">0.617723E+09</td>
    <td align="right">0.122807E+10</td>
    <td align="right">0.487290E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270224E+10</td>
    <td align="right">0.182514E+10</td>
    <td align="right">0.134583E+10</td>
    <td align="right">0.227368E+10</td>
    <td align="right">0.283711E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146314E+10</td>
    <td align="right">0.612779E+09</td>
    <td align="right">0.850357E+09</td>
    <td align="right">0.364241E+09</td>
    <td align="right">0.693952E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215295E+10</td>
    <td align="right">0.983339E+09</td>
    <td align="right">0.116961E+10</td>
    <td align="right">0.102934E+10</td>
    <td align="right">0.502215E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313680E+10</td>
    <td align="right">0.160516E+10</td>
    <td align="right">0.153163E+10</td>
    <td align="right">0.201228E+10</td>
    <td align="right">0.435298E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387795E+10</td>
    <td align="right">0.196431E+10</td>
    <td align="right">0.191364E+10</td>
    <td align="right">0.317332E+10</td>
    <td align="right">0.253491E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492228E+10</td>
    <td align="right">0.234750E+10</td>
    <td align="right">0.257478E+10</td>
    <td align="right">0.496966E+10</td>
    <td align="right">0.143566E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459670E+10</td>
    <td align="right">0.198714E+10</td>
    <td align="right">0.260956E+10</td>
    <td align="right">0.496551E+10</td>
    <td align="right">0.947937E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.507101E+10</td>
    <td align="right">0.235704E+10</td>
    <td align="right">0.271397E+10</td>
    <td align="right">0.557950E+10</td>
    <td align="right">0.995044E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417361E+10</td>
    <td align="right">0.189636E+10</td>
    <td align="right">0.227725E+10</td>
    <td align="right">0.438991E+10</td>
    <td align="right">0.115465E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.315713E+10</td>
    <td align="right">0.141866E+10</td>
    <td align="right">0.173847E+10</td>
    <td align="right">0.283886E+10</td>
    <td align="right">0.176165E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206059E+10</td>
    <td align="right">0.827200E+09</td>
    <td align="right">0.123339E+10</td>
    <td align="right">0.129037E+10</td>
    <td align="right">0.283989E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121121E+10</td>
    <td align="right">0.408419E+09</td>
    <td align="right">0.802793E+09</td>
    <td align="right">0.386057E+09</td>
    <td align="right">0.414877E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111576E+10</td>
    <td align="right">0.390587E+09</td>
    <td align="right">0.725169E+09</td>
    <td align="right">0.173498E+09</td>
    <td align="right">0.675145E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.369391E+11</td>
    <td align="right">0.167985E+11</td>
    <td align="right">0.201406E+11</td>
    <td align="right">0.311725E+11</td>
    <td align="right">0.388846E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111576E+10</td>
    <td align="right">0.390587E+09</td>
    <td align="right">0.725169E+09</td>
    <td align="right">0.173498E+09</td>
    <td align="right">0.947937E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507101E+10</td>
    <td align="right">0.235704E+10</td>
    <td align="right">0.271397E+10</td>
    <td align="right">0.557950E+10</td>
    <td align="right">0.693952E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 57850912.09</td>
    <td align="right"> 24228637.41</td>
    <td align="right"> 33622274.68</td>
    <td align="right"> 14401641.69</td>
    <td align="right">0.274383E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 85125389.00</td>
    <td align="right"> 38880207.51</td>
    <td align="right"> 46245181.49</td>
    <td align="right"> 40698831.76</td>
    <td align="right">0.198571E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124026E+09</td>
    <td align="right"> 63466461.79</td>
    <td align="right"> 60559263.44</td>
    <td align="right"> 79563575.14</td>
    <td align="right">0.172113E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153330E+09</td>
    <td align="right"> 77666785.26</td>
    <td align="right"> 75663384.70</td>
    <td align="right">0.125470E+09</td>
    <td align="right">0.100228E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194622E+09</td>
    <td align="right"> 92817553.50</td>
    <td align="right">0.101804E+09</td>
    <td align="right">0.196495E+09</td>
    <td align="right"> 56764847.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.181749E+09</td>
    <td align="right"> 78569474.42</td>
    <td align="right">0.103180E+09</td>
    <td align="right">0.196331E+09</td>
    <td align="right"> 37480558.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200503E+09</td>
    <td align="right"> 93194899.56</td>
    <td align="right">0.107308E+09</td>
    <td align="right">0.220608E+09</td>
    <td align="right"> 39343139.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165020E+09</td>
    <td align="right"> 74979947.72</td>
    <td align="right"> 90040216.66</td>
    <td align="right">0.173572E+09</td>
    <td align="right"> 45653789.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124830E+09</td>
    <td align="right"> 56092335.88</td>
    <td align="right"> 68737509.06</td>
    <td align="right">0.112246E+09</td>
    <td align="right"> 69653963.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 81473827.70</td>
    <td align="right"> 32706641.52</td>
    <td align="right"> 48767186.17</td>
    <td align="right"> 51019949.23</td>
    <td align="right">0.112287E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47890087.38</td>
    <td align="right"> 16148455.50</td>
    <td align="right"> 31741631.88</td>
    <td align="right"> 15264262.49</td>
    <td align="right">0.164039E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 44115847.75</td>
    <td align="right"> 15443388.52</td>
    <td align="right"> 28672459.22</td>
    <td align="right">  6859900.97</td>
    <td align="right">0.266946E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146054E+10</td>
    <td align="right">0.664195E+09</td>
    <td align="right">0.796341E+09</td>
    <td align="right">0.123253E+10</td>
    <td align="right">0.153746E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 44115847.75</td>
    <td align="right"> 15443388.52</td>
    <td align="right"> 28672459.22</td>
    <td align="right">  6859900.97</td>
    <td align="right"> 37480558.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200503E+09</td>
    <td align="right"> 93194899.56</td>
    <td align="right">0.107308E+09</td>
    <td align="right">0.220608E+09</td>
    <td align="right">0.274383E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102948E+10</td>
    <td align="right">   924934.86</td>
    <td align="right">0.117047E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142833E+10</td>
    <td align="right"> 32170848.08</td>
    <td align="right">0.866437E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194559E+10</td>
    <td align="right"> 86171717.70</td>
    <td align="right">0.766288E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246808E+10</td>
    <td align="right"> 19069282.64</td>
    <td align="right">0.244901E+10</td>
    <td align="right">0.643881E+09</td>
    <td align="right">0.439282E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358683E+10</td>
    <td align="right">0.192748E+09</td>
    <td align="right">0.339408E+10</td>
    <td align="right">0.224220E+10</td>
    <td align="right">0.233458E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.387380E+10</td>
    <td align="right">0.425402E+09</td>
    <td align="right">0.344840E+10</td>
    <td align="right">0.315331E+10</td>
    <td align="right">0.151289E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382341E+10</td>
    <td align="right">0.327664E+09</td>
    <td align="right">0.349574E+10</td>
    <td align="right">0.336057E+10</td>
    <td align="right">0.146505E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.290413E+10</td>
    <td align="right"> 49631054.94</td>
    <td align="right">0.285450E+10</td>
    <td align="right">0.232808E+10</td>
    <td align="right">0.175662E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219027E+10</td>
    <td align="right">   517070.29</td>
    <td align="right">0.218975E+10</td>
    <td align="right">0.112994E+10</td>
    <td align="right">0.278924E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157152E+10</td>
    <td align="right">0.244667E+09</td>
    <td align="right">0.455733E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100698E+10</td>
    <td align="right"> 34943789.73</td>
    <td align="right">0.684573E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.112285E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267007E+11</td>
    <td align="right">0.101503E+10</td>
    <td align="right">0.256856E+11</td>
    <td align="right">0.132568E+11</td>
    <td align="right">0.649147E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.146505E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.387380E+10</td>
    <td align="right">0.425402E+09</td>
    <td align="right">0.349574E+10</td>
    <td align="right">0.336057E+10</td>
    <td align="right">0.117047E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150488E+10</td>
    <td align="right">0.628278E+09</td>
    <td align="right">0.876599E+09</td>
    <td align="right">0.271904E+09</td>
    <td align="right">0.721334E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.213567E+10</td>
    <td align="right">0.910967E+09</td>
    <td align="right">0.122470E+10</td>
    <td align="right">0.784204E+09</td>
    <td align="right">0.516298E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322196E+10</td>
    <td align="right">0.161626E+10</td>
    <td align="right">0.160570E+10</td>
    <td align="right">0.183101E+10</td>
    <td align="right">0.457960E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.432269E+10</td>
    <td align="right">0.233175E+10</td>
    <td align="right">0.199093E+10</td>
    <td align="right">0.336309E+10</td>
    <td align="right">0.262741E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.483323E+10</td>
    <td align="right">0.212436E+10</td>
    <td align="right">0.270887E+10</td>
    <td align="right">0.445848E+10</td>
    <td align="right">0.147370E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529466E+10</td>
    <td align="right">0.253214E+10</td>
    <td align="right">0.276253E+10</td>
    <td align="right">0.554118E+10</td>
    <td align="right">0.100259E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.535979E+10</td>
    <td align="right">0.251604E+10</td>
    <td align="right">0.284374E+10</td>
    <td align="right">0.580169E+10</td>
    <td align="right">0.959582E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413311E+10</td>
    <td align="right">0.180638E+10</td>
    <td align="right">0.232672E+10</td>
    <td align="right">0.423266E+10</td>
    <td align="right">0.109762E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.320360E+10</td>
    <td align="right">0.143410E+10</td>
    <td align="right">0.176950E+10</td>
    <td align="right">0.275681E+10</td>
    <td align="right">0.170370E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200428E+10</td>
    <td align="right">0.760019E+09</td>
    <td align="right">0.124426E+10</td>
    <td align="right">0.110007E+10</td>
    <td align="right">0.280971E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123486E+10</td>
    <td align="right">0.412892E+09</td>
    <td align="right">0.821967E+09</td>
    <td align="right">0.348141E+09</td>
    <td align="right">0.420530E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116441E+10</td>
    <td align="right">0.430462E+09</td>
    <td align="right">0.733948E+09</td>
    <td align="right">0.167628E+09</td>
    <td align="right">0.699397E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384131E+11</td>
    <td align="right">0.175037E+11</td>
    <td align="right">0.209095E+11</td>
    <td align="right">0.306569E+11</td>
    <td align="right">0.398295E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116441E+10</td>
    <td align="right">0.412892E+09</td>
    <td align="right">0.733948E+09</td>
    <td align="right">0.167628E+09</td>
    <td align="right">0.959582E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535979E+10</td>
    <td align="right">0.253214E+10</td>
    <td align="right">0.284374E+10</td>
    <td align="right">0.580169E+10</td>
    <td align="right">0.721334E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.708691E+10</td>
    <td align="right">0.492955E+10</td>
    <td align="right">0.215736E+10</td>
    <td align="right">0.493898E+10</td>
    <td align="right">0.930491E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.810737E+10</td>
    <td align="right">0.547588E+10</td>
    <td align="right">0.263150E+10</td>
    <td align="right">0.646265E+10</td>
    <td align="right">0.709123E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.791296E+10</td>
    <td align="right">0.500913E+10</td>
    <td align="right">0.290383E+10</td>
    <td align="right">0.611524E+10</td>
    <td align="right">0.675983E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693544E+10</td>
    <td align="right">0.376481E+10</td>
    <td align="right">0.317063E+10</td>
    <td align="right">0.552617E+10</td>
    <td align="right">0.428605E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.602344E+10</td>
    <td align="right">0.205864E+10</td>
    <td align="right">0.396480E+10</td>
    <td align="right">0.496611E+10</td>
    <td align="right">0.249122E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523033E+10</td>
    <td align="right">0.139347E+10</td>
    <td align="right">0.383686E+10</td>
    <td align="right">0.464558E+10</td>
    <td align="right">0.165808E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.590906E+10</td>
    <td align="right">0.187129E+10</td>
    <td align="right">0.403777E+10</td>
    <td align="right">0.558440E+10</td>
    <td align="right">0.158573E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.631134E+10</td>
    <td align="right">0.263983E+10</td>
    <td align="right">0.367150E+10</td>
    <td align="right">0.613242E+10</td>
    <td align="right">0.181831E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.654477E+10</td>
    <td align="right">0.348661E+10</td>
    <td align="right">0.305816E+10</td>
    <td align="right">0.613198E+10</td>
    <td align="right">0.277241E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.577475E+10</td>
    <td align="right">0.339709E+10</td>
    <td align="right">0.237766E+10</td>
    <td align="right">0.490007E+10</td>
    <td align="right">0.424687E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.497538E+10</td>
    <td align="right">0.312206E+10</td>
    <td align="right">0.185331E+10</td>
    <td align="right">0.377370E+10</td>
    <td align="right">0.583279E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.547199E+10</td>
    <td align="right">0.358749E+10</td>
    <td align="right">0.188450E+10</td>
    <td align="right">0.346219E+10</td>
    <td align="right">0.911163E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762837E+11</td>
    <td align="right">0.407358E+11</td>
    <td align="right">0.355479E+11</td>
    <td align="right">0.626395E+11</td>
    <td align="right">0.569591E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.497538E+10</td>
    <td align="right">0.139347E+10</td>
    <td align="right">0.185331E+10</td>
    <td align="right">0.346219E+10</td>
    <td align="right">0.158573E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.810737E+10</td>
    <td align="right">0.547588E+10</td>
    <td align="right">0.403777E+10</td>
    <td align="right">0.646265E+10</td>
    <td align="right">0.930491E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152101E+10</td>
    <td align="right">0.637018E+09</td>
    <td align="right">0.883990E+09</td>
    <td align="right">0.362329E+09</td>
    <td align="right">0.737614E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223810E+10</td>
    <td align="right">0.102224E+10</td>
    <td align="right">0.121587E+10</td>
    <td align="right">0.103007E+10</td>
    <td align="right">0.537121E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.326087E+10</td>
    <td align="right">0.166866E+10</td>
    <td align="right">0.159221E+10</td>
    <td align="right">0.201213E+10</td>
    <td align="right">0.475699E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403133E+10</td>
    <td align="right">0.204201E+10</td>
    <td align="right">0.198932E+10</td>
    <td align="right">0.316834E+10</td>
    <td align="right">0.282196E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.511697E+10</td>
    <td align="right">0.244035E+10</td>
    <td align="right">0.267661E+10</td>
    <td align="right">0.500328E+10</td>
    <td align="right">0.162517E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.477851E+10</td>
    <td align="right">0.206574E+10</td>
    <td align="right">0.271277E+10</td>
    <td align="right">0.503036E+10</td>
    <td align="right">0.107952E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.527158E+10</td>
    <td align="right">0.245027E+10</td>
    <td align="right">0.282131E+10</td>
    <td align="right">0.574896E+10</td>
    <td align="right">0.105584E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433868E+10</td>
    <td align="right">0.197137E+10</td>
    <td align="right">0.236732E+10</td>
    <td align="right">0.454999E+10</td>
    <td align="right">0.118080E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328201E+10</td>
    <td align="right">0.147478E+10</td>
    <td align="right">0.180723E+10</td>
    <td align="right">0.293632E+10</td>
    <td align="right">0.180788E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214210E+10</td>
    <td align="right">0.859921E+09</td>
    <td align="right">0.128218E+10</td>
    <td align="right">0.132790E+10</td>
    <td align="right">0.291345E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125912E+10</td>
    <td align="right">0.424574E+09</td>
    <td align="right">0.834544E+09</td>
    <td align="right">0.392164E+09</td>
    <td align="right">0.430132E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115989E+10</td>
    <td align="right">0.406037E+09</td>
    <td align="right">0.753851E+09</td>
    <td align="right">0.173136E+09</td>
    <td align="right">0.712304E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384002E+11</td>
    <td align="right">0.174630E+11</td>
    <td align="right">0.209372E+11</td>
    <td align="right">0.317350E+11</td>
    <td align="right">0.414133E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115989E+10</td>
    <td align="right">0.406037E+09</td>
    <td align="right">0.753851E+09</td>
    <td align="right">0.173136E+09</td>
    <td align="right">0.105584E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527158E+10</td>
    <td align="right">0.245027E+10</td>
    <td align="right">0.282131E+10</td>
    <td align="right">0.574896E+10</td>
    <td align="right">0.737614E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.54</td>
    <td align="right">     4268.39</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.43</td>
    <td align="right">     3486.63</td>
    <td align="right">      590.41</td>
    <td align="right">        0.00</td>
    <td align="right">      590.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.99</td>
    <td align="right">     2772.45</td>
    <td align="right">      726.40</td>
    <td align="right">        0.00</td>
    <td align="right">      726.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.68</td>
    <td align="right">     1615.44</td>
    <td align="right">      952.19</td>
    <td align="right">        7.36</td>
    <td align="right">      944.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      845.37</td>
    <td align="right">      834.58</td>
    <td align="right">     1339.17</td>
    <td align="right">       71.96</td>
    <td align="right">     1267.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1224.06</td>
    <td align="right">      561.18</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1261.26</td>
    <td align="right">      526.47</td>
    <td align="right">     1427.50</td>
    <td align="right">      122.34</td>
    <td align="right">     1305.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      878.26</td>
    <td align="right">      620.05</td>
    <td align="right">     1084.28</td>
    <td align="right">       18.53</td>
    <td align="right">     1065.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      455.75</td>
    <td align="right">     1009.76</td>
    <td align="right">      845.01</td>
    <td align="right">        0.20</td>
    <td align="right">      844.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      104.56</td>
    <td align="right">     1590.14</td>
    <td align="right">      586.74</td>
    <td align="right">        0.00</td>
    <td align="right">      586.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.54</td>
    <td align="right">     2527.50</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     4075.25</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      427.12</td>
    <td align="right">     1984.52</td>
    <td align="right">      846.67</td>
    <td align="right">       32.19</td>
    <td align="right">      814.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      526.47</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1261.26</td>
    <td align="right">     4268.39</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.54</td>
    <td align="right">     2652.24</td>
    <td align="right">      561.86</td>
    <td align="right">      234.57</td>
    <td align="right">      327.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      328.82</td>
    <td align="right">     2089.99</td>
    <td align="right">      882.80</td>
    <td align="right">      376.56</td>
    <td align="right">      506.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      691.92</td>
    <td align="right">     1662.59</td>
    <td align="right">     1202.94</td>
    <td align="right">      603.44</td>
    <td align="right">      599.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1307.21</td>
    <td align="right">      973.26</td>
    <td align="right">     1667.70</td>
    <td align="right">      899.60</td>
    <td align="right">      768.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1665.98</td>
    <td align="right">      534.39</td>
    <td align="right">     1804.52</td>
    <td align="right">      793.14</td>
    <td align="right">     1011.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2135.14</td>
    <td align="right">      376.45</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2164.35</td>
    <td align="right">      348.61</td>
    <td align="right">     2001.12</td>
    <td align="right">      939.38</td>
    <td align="right">     1061.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.08</td>
    <td align="right">      394.87</td>
    <td align="right">     1543.13</td>
    <td align="right">      674.43</td>
    <td align="right">      868.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1071.28</td>
    <td align="right">      627.26</td>
    <td align="right">     1235.96</td>
    <td align="right">      553.28</td>
    <td align="right">      682.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      421.62</td>
    <td align="right">      989.60</td>
    <td align="right">      748.31</td>
    <td align="right">      283.76</td>
    <td align="right">      464.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.33</td>
    <td align="right">     1558.11</td>
    <td align="right">      476.41</td>
    <td align="right">      159.29</td>
    <td align="right">      317.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       64.34</td>
    <td align="right">     2564.97</td>
    <td align="right">      434.74</td>
    <td align="right">      160.72</td>
    <td align="right">      274.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      976.01</td>
    <td align="right">     1227.77</td>
    <td align="right">     1218.07</td>
    <td align="right">      555.04</td>
    <td align="right">      663.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.34</td>
    <td align="right">      348.61</td>
    <td align="right">      434.74</td>
    <td align="right">      159.29</td>
    <td align="right">      274.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2164.35</td>
    <td align="right">     2652.24</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1854.17</td>
    <td align="right">     3406.73</td>
    <td align="right">     2645.95</td>
    <td align="right">     1840.48</td>
    <td align="right">      805.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2685.94</td>
    <td align="right">     2855.92</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1087.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2297.65</td>
    <td align="right">     2445.20</td>
    <td align="right">     2954.36</td>
    <td align="right">     1870.20</td>
    <td align="right">     1084.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2145.25</td>
    <td align="right">     1582.42</td>
    <td align="right">     2675.71</td>
    <td align="right">     1452.47</td>
    <td align="right">     1223.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1861.59</td>
    <td align="right">      896.44</td>
    <td align="right">     2248.90</td>
    <td align="right">      768.61</td>
    <td align="right">     1480.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1796.93</td>
    <td align="right">      616.50</td>
    <td align="right">     2017.87</td>
    <td align="right">      537.61</td>
    <td align="right">     1480.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2090.04</td>
    <td align="right">      569.64</td>
    <td align="right">     2206.19</td>
    <td align="right">      698.66</td>
    <td align="right">     1507.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2297.83</td>
    <td align="right">      646.33</td>
    <td align="right">     2356.38</td>
    <td align="right">      985.60</td>
    <td align="right">     1370.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2381.11</td>
    <td align="right">     1015.01</td>
    <td align="right">     2524.99</td>
    <td align="right">     1345.14</td>
    <td align="right">     1179.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1850.13</td>
    <td align="right">     1493.96</td>
    <td align="right">     2156.05</td>
    <td align="right">     1268.33</td>
    <td align="right">      887.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1472.62</td>
    <td align="right">     2153.54</td>
    <td align="right">     1919.51</td>
    <td align="right">     1204.50</td>
    <td align="right">      715.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1305.69</td>
    <td align="right">     3328.11</td>
    <td align="right">     2043.01</td>
    <td align="right">     1339.42</td>
    <td align="right">      703.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1998.23</td>
    <td align="right">     1746.22</td>
    <td align="right">     2418.94</td>
    <td align="right">     1291.73</td>
    <td align="right">     1127.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1305.69</td>
    <td align="right">      569.64</td>
    <td align="right">     1919.51</td>
    <td align="right">      537.61</td>
    <td align="right">      703.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2685.94</td>
    <td align="right">     3406.73</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1507.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      136.04</td>
    <td align="right">     2716.17</td>
    <td align="right">      567.88</td>
    <td align="right">      237.84</td>
    <td align="right">      330.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      427.19</td>
    <td align="right">     2175.11</td>
    <td align="right">      925.14</td>
    <td align="right">      422.55</td>
    <td align="right">      502.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      754.31</td>
    <td align="right">     1726.67</td>
    <td align="right">     1217.47</td>
    <td align="right">      623.00</td>
    <td align="right">      594.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1227.22</td>
    <td align="right">     1042.66</td>
    <td align="right">     1555.30</td>
    <td align="right">      787.81</td>
    <td align="right">      767.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1870.00</td>
    <td align="right">      584.55</td>
    <td align="right">     1910.46</td>
    <td align="right">      911.12</td>
    <td align="right">      999.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1941.19</td>
    <td align="right">      401.96</td>
    <td align="right">     1843.56</td>
    <td align="right">      796.97</td>
    <td align="right">     1046.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2148.02</td>
    <td align="right">      379.90</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1703.36</td>
    <td align="right">      421.42</td>
    <td align="right">     1619.88</td>
    <td align="right">      736.02</td>
    <td align="right">      883.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1140.61</td>
    <td align="right">      662.73</td>
    <td align="right">     1266.21</td>
    <td align="right">      568.97</td>
    <td align="right">      697.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      504.01</td>
    <td align="right">     1024.98</td>
    <td align="right">      799.77</td>
    <td align="right">      321.06</td>
    <td align="right">      478.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      154.96</td>
    <td align="right">     1595.85</td>
    <td align="right">      485.77</td>
    <td align="right">      163.80</td>
    <td align="right">      321.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       65.24</td>
    <td align="right">     2615.96</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1009.57</td>
    <td align="right">     1275.50</td>
    <td align="right">     1217.66</td>
    <td align="right">      553.75</td>
    <td align="right">      663.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.24</td>
    <td align="right">      379.90</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2148.02</td>
    <td align="right">     2716.17</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.45</td>
    <td align="right">     4216.80</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.69</td>
    <td align="right">     3435.02</td>
    <td align="right">      590.40</td>
    <td align="right">        0.00</td>
    <td align="right">      590.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.56</td>
    <td align="right">     2663.57</td>
    <td align="right">      726.39</td>
    <td align="right">        0.00</td>
    <td align="right">      726.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      314.36</td>
    <td align="right">     1530.75</td>
    <td align="right">      952.17</td>
    <td align="right">        7.36</td>
    <td align="right">      944.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      958.62</td>
    <td align="right">      755.46</td>
    <td align="right">     1339.14</td>
    <td align="right">       71.96</td>
    <td align="right">     1267.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1318.50</td>
    <td align="right">      510.33</td>
    <td align="right">     1494.49</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1305.35</td>
    <td align="right">      508.77</td>
    <td align="right">     1427.47</td>
    <td align="right">      122.33</td>
    <td align="right">     1305.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      891.26</td>
    <td align="right">      638.16</td>
    <td align="right">     1084.26</td>
    <td align="right">       18.53</td>
    <td align="right">     1065.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      449.68</td>
    <td align="right">     1072.33</td>
    <td align="right">      844.99</td>
    <td align="right">        0.20</td>
    <td align="right">      844.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       95.95</td>
    <td align="right">     1709.70</td>
    <td align="right">      586.72</td>
    <td align="right">        0.00</td>
    <td align="right">      586.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.32</td>
    <td align="right">     2641.72</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     4117.93</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      453.66</td>
    <td align="right">     1977.42</td>
    <td align="right">      846.65</td>
    <td align="right">       32.19</td>
    <td align="right">      814.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      508.77</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1318.50</td>
    <td align="right">     4216.80</td>
    <td align="right">     1494.49</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      106.66</td>
    <td align="right">     2633.92</td>
    <td align="right">      561.85</td>
    <td align="right">      234.57</td>
    <td align="right">      327.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      337.73</td>
    <td align="right">     2072.74</td>
    <td align="right">      882.79</td>
    <td align="right">      376.55</td>
    <td align="right">      506.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      711.87</td>
    <td align="right">     1622.59</td>
    <td align="right">     1202.92</td>
    <td align="right">      603.43</td>
    <td align="right">      599.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1351.16</td>
    <td align="right">      948.35</td>
    <td align="right">     1667.68</td>
    <td align="right">      899.58</td>
    <td align="right">      768.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1731.07</td>
    <td align="right">      504.13</td>
    <td align="right">     1804.49</td>
    <td align="right">      793.13</td>
    <td align="right">     1011.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2181.42</td>
    <td align="right">      360.93</td>
    <td align="right">     2042.66</td>
    <td align="right">      976.89</td>
    <td align="right">     1065.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2183.72</td>
    <td align="right">      352.97</td>
    <td align="right">     2001.08</td>
    <td align="right">      939.36</td>
    <td align="right">     1061.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1582.23</td>
    <td align="right">      421.36</td>
    <td align="right">     1543.10</td>
    <td align="right">      674.41</td>
    <td align="right">      868.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1064.58</td>
    <td align="right">      672.92</td>
    <td align="right">     1235.94</td>
    <td align="right">      553.27</td>
    <td align="right">      682.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      413.80</td>
    <td align="right">     1065.05</td>
    <td align="right">      748.30</td>
    <td align="right">      283.75</td>
    <td align="right">      464.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      136.90</td>
    <td align="right">     1630.18</td>
    <td align="right">      476.40</td>
    <td align="right">      159.29</td>
    <td align="right">      317.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       64.85</td>
    <td align="right">     2575.95</td>
    <td align="right">      434.73</td>
    <td align="right">      160.71</td>
    <td align="right">      274.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      992.05</td>
    <td align="right">     1235.24</td>
    <td align="right">     1218.05</td>
    <td align="right">      555.03</td>
    <td align="right">      663.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.85</td>
    <td align="right">      352.97</td>
    <td align="right">      434.73</td>
    <td align="right">      159.29</td>
    <td align="right">      274.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2183.72</td>
    <td align="right">     2633.92</td>
    <td align="right">     2042.66</td>
    <td align="right">      976.89</td>
    <td align="right">     1065.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1986.69</td>
    <td align="right">     3177.90</td>
    <td align="right">     2645.84</td>
    <td align="right">     1840.40</td>
    <td align="right">      805.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2819.66</td>
    <td align="right">     2714.51</td>
    <td align="right">     3351.13</td>
    <td align="right">     2263.41</td>
    <td align="right">     1087.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2412.10</td>
    <td align="right">     2296.42</td>
    <td align="right">     2954.25</td>
    <td align="right">     1870.12</td>
    <td align="right">     1084.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2236.84</td>
    <td align="right">     1507.07</td>
    <td align="right">     2675.61</td>
    <td align="right">     1452.41</td>
    <td align="right">     1223.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1963.95</td>
    <td align="right">      828.06</td>
    <td align="right">     2248.82</td>
    <td align="right">      768.58</td>
    <td align="right">     1480.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1877.72</td>
    <td align="right">      564.02</td>
    <td align="right">     2017.81</td>
    <td align="right">      537.58</td>
    <td align="right">     1480.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2125.61</td>
    <td align="right">      564.37</td>
    <td align="right">     2206.12</td>
    <td align="right">      698.63</td>
    <td align="right">     1507.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2313.52</td>
    <td align="right">      682.91</td>
    <td align="right">     2356.30</td>
    <td align="right">      985.56</td>
    <td align="right">     1370.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2396.24</td>
    <td align="right">     1087.77</td>
    <td align="right">     2524.89</td>
    <td align="right">     1345.09</td>
    <td align="right">     1179.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1859.94</td>
    <td align="right">     1600.19</td>
    <td align="right">     2155.96</td>
    <td align="right">     1268.28</td>
    <td align="right">      887.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1505.40</td>
    <td align="right">     2200.63</td>
    <td align="right">     1919.44</td>
    <td align="right">     1204.45</td>
    <td align="right">      714.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1375.59</td>
    <td align="right">     3132.40</td>
    <td align="right">     2042.93</td>
    <td align="right">     1339.36</td>
    <td align="right">      703.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2067.38</td>
    <td align="right">     1691.89</td>
    <td align="right">     2418.85</td>
    <td align="right">     1291.67</td>
    <td align="right">     1127.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1375.59</td>
    <td align="right">      564.02</td>
    <td align="right">     1919.44</td>
    <td align="right">      537.58</td>
    <td align="right">      703.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2819.66</td>
    <td align="right">     3177.90</td>
    <td align="right">     3351.13</td>
    <td align="right">     2263.41</td>
    <td align="right">     1507.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.37</td>
    <td align="right">     2693.36</td>
    <td align="right">      567.87</td>
    <td align="right">      237.83</td>
    <td align="right">      330.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.31</td>
    <td align="right">     2158.04</td>
    <td align="right">      925.13</td>
    <td align="right">      422.54</td>
    <td align="right">      502.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      781.01</td>
    <td align="right">     1689.48</td>
    <td align="right">     1217.45</td>
    <td align="right">      622.99</td>
    <td align="right">      594.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1272.68</td>
    <td align="right">     1016.64</td>
    <td align="right">     1555.28</td>
    <td align="right">      787.80</td>
    <td align="right">      767.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1928.82</td>
    <td align="right">      557.21</td>
    <td align="right">     1910.43</td>
    <td align="right">      911.11</td>
    <td align="right">      999.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1991.45</td>
    <td align="right">      380.18</td>
    <td align="right">     1843.54</td>
    <td align="right">      796.96</td>
    <td align="right">     1046.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2165.51</td>
    <td align="right">      386.20</td>
    <td align="right">     1968.16</td>
    <td align="right">      914.81</td>
    <td align="right">     1053.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1703.81</td>
    <td align="right">      448.14</td>
    <td align="right">     1619.86</td>
    <td align="right">      736.01</td>
    <td align="right">      883.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1138.54</td>
    <td align="right">      706.52</td>
    <td align="right">     1266.19</td>
    <td align="right">      568.96</td>
    <td align="right">      697.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.82</td>
    <td align="right">     1102.22</td>
    <td align="right">      799.76</td>
    <td align="right">      321.05</td>
    <td align="right">      478.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      154.83</td>
    <td align="right">     1663.89</td>
    <td align="right">      485.76</td>
    <td align="right">      163.80</td>
    <td align="right">      321.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.34</td>
    <td align="right">     2620.37</td>
    <td align="right">      433.05</td>
    <td align="right">      151.59</td>
    <td align="right">      281.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1027.56</td>
    <td align="right">     1281.78</td>
    <td align="right">     1217.64</td>
    <td align="right">      553.74</td>
    <td align="right">      663.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       67.34</td>
    <td align="right">      380.18</td>
    <td align="right">      433.05</td>
    <td align="right">      151.59</td>
    <td align="right">      281.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2165.51</td>
    <td align="right">     2693.36</td>
    <td align="right">     1968.16</td>
    <td align="right">      914.81</td>
    <td align="right">     1053.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.35</td>
    <td align="right">     4370.02</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.30</td>
    <td align="right">     3581.50</td>
    <td align="right">      590.41</td>
    <td align="right">        0.00</td>
    <td align="right">      590.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.17</td>
    <td align="right">     2860.99</td>
    <td align="right">      726.40</td>
    <td align="right">        0.00</td>
    <td align="right">      726.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      248.41</td>
    <td align="right">     1694.76</td>
    <td align="right">      952.19</td>
    <td align="right">        7.36</td>
    <td align="right">      944.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      837.14</td>
    <td align="right">      871.63</td>
    <td align="right">     1339.17</td>
    <td align="right">       71.96</td>
    <td align="right">     1267.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1216.55</td>
    <td align="right">      583.68</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1254.69</td>
    <td align="right">      546.99</td>
    <td align="right">     1427.50</td>
    <td align="right">      122.34</td>
    <td align="right">     1305.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      869.20</td>
    <td align="right">      655.85</td>
    <td align="right">     1084.28</td>
    <td align="right">       18.53</td>
    <td align="right">     1065.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      435.93</td>
    <td align="right">     1076.09</td>
    <td align="right">      845.01</td>
    <td align="right">        0.20</td>
    <td align="right">      844.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       91.35</td>
    <td align="right">     1701.51</td>
    <td align="right">      586.74</td>
    <td align="right">        0.00</td>
    <td align="right">      586.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.48</td>
    <td align="right">     2641.10</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     4192.23</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.37</td>
    <td align="right">     2058.43</td>
    <td align="right">      846.67</td>
    <td align="right">       32.19</td>
    <td align="right">      814.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      546.99</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">      325.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1254.69</td>
    <td align="right">     4370.02</td>
    <td align="right">     1494.52</td>
    <td align="right">      164.12</td>
    <td align="right">     1330.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      101.52</td>
    <td align="right">     2693.15</td>
    <td align="right">      561.86</td>
    <td align="right">      234.57</td>
    <td align="right">      327.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      324.16</td>
    <td align="right">     2134.17</td>
    <td align="right">      882.80</td>
    <td align="right">      376.56</td>
    <td align="right">      506.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      683.62</td>
    <td align="right">     1709.83</td>
    <td align="right">     1202.94</td>
    <td align="right">      603.44</td>
    <td align="right">      599.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1297.49</td>
    <td align="right">     1013.66</td>
    <td align="right">     1667.70</td>
    <td align="right">      899.60</td>
    <td align="right">      768.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1664.61</td>
    <td align="right">      550.22</td>
    <td align="right">     1804.52</td>
    <td align="right">      793.14</td>
    <td align="right">     1011.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2137.80</td>
    <td align="right">      386.80</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2166.10</td>
    <td align="right">      358.27</td>
    <td align="right">     2001.12</td>
    <td align="right">      939.38</td>
    <td align="right">     1061.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1580.29</td>
    <td align="right">      409.81</td>
    <td align="right">     1543.13</td>
    <td align="right">      674.43</td>
    <td align="right">      868.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1063.58</td>
    <td align="right">      657.29</td>
    <td align="right">     1235.96</td>
    <td align="right">      553.28</td>
    <td align="right">      682.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      410.72</td>
    <td align="right">     1049.03</td>
    <td align="right">      748.31</td>
    <td align="right">      283.76</td>
    <td align="right">      464.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      134.31</td>
    <td align="right">     1622.41</td>
    <td align="right">      476.41</td>
    <td align="right">      159.29</td>
    <td align="right">      317.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       62.59</td>
    <td align="right">     2611.25</td>
    <td align="right">      434.74</td>
    <td align="right">      160.72</td>
    <td align="right">      274.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      972.12</td>
    <td align="right">     1262.99</td>
    <td align="right">     1218.07</td>
    <td align="right">      555.04</td>
    <td align="right">      663.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.59</td>
    <td align="right">      358.27</td>
    <td align="right">      434.74</td>
    <td align="right">      159.29</td>
    <td align="right">      274.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2166.10</td>
    <td align="right">     2693.15</td>
    <td align="right">     2042.69</td>
    <td align="right">      976.90</td>
    <td align="right">     1065.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1844.01</td>
    <td align="right">     3474.05</td>
    <td align="right">     2645.95</td>
    <td align="right">     1840.48</td>
    <td align="right">      805.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2671.40</td>
    <td align="right">     2931.23</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1087.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2283.17</td>
    <td align="right">     2523.83</td>
    <td align="right">     2954.36</td>
    <td align="right">     1870.20</td>
    <td align="right">     1084.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2132.01</td>
    <td align="right">     1653.57</td>
    <td align="right">     2675.71</td>
    <td align="right">     1452.47</td>
    <td align="right">     1223.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1854.13</td>
    <td align="right">      930.11</td>
    <td align="right">     2248.90</td>
    <td align="right">      768.61</td>
    <td align="right">     1480.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1792.28</td>
    <td align="right">      639.69</td>
    <td align="right">     2017.87</td>
    <td align="right">      537.61</td>
    <td align="right">     1480.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2084.98</td>
    <td align="right">      592.04</td>
    <td align="right">     2206.19</td>
    <td align="right">      698.66</td>
    <td align="right">     1507.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2289.58</td>
    <td align="right">      678.88</td>
    <td align="right">     2356.38</td>
    <td align="right">      985.60</td>
    <td align="right">     1370.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2365.73</td>
    <td align="right">     1069.60</td>
    <td align="right">     2524.99</td>
    <td align="right">     1345.14</td>
    <td align="right">     1179.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1829.48</td>
    <td align="right">     1585.60</td>
    <td align="right">     2156.05</td>
    <td align="right">     1268.33</td>
    <td align="right">      887.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1455.90</td>
    <td align="right">     2250.31</td>
    <td align="right">     1919.51</td>
    <td align="right">     1204.50</td>
    <td align="right">      715.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1292.63</td>
    <td align="right">     3401.89</td>
    <td align="right">     2043.01</td>
    <td align="right">     1339.42</td>
    <td align="right">      703.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1986.29</td>
    <td align="right">     1806.16</td>
    <td align="right">     2418.94</td>
    <td align="right">     1291.73</td>
    <td align="right">     1127.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1292.63</td>
    <td align="right">      592.04</td>
    <td align="right">     1919.51</td>
    <td align="right">      537.61</td>
    <td align="right">      703.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2671.40</td>
    <td align="right">     3474.05</td>
    <td align="right">     3351.26</td>
    <td align="right">     2263.51</td>
    <td align="right">     1507.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      135.28</td>
    <td align="right">     2753.93</td>
    <td align="right">      567.88</td>
    <td align="right">      237.84</td>
    <td align="right">      330.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      425.79</td>
    <td align="right">     2220.24</td>
    <td align="right">      925.14</td>
    <td align="right">      422.55</td>
    <td align="right">      502.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      751.24</td>
    <td align="right">     1776.06</td>
    <td align="right">     1217.47</td>
    <td align="right">      623.00</td>
    <td align="right">      594.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1222.35</td>
    <td align="right">     1088.72</td>
    <td align="right">     1555.30</td>
    <td align="right">      787.81</td>
    <td align="right">      767.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1868.01</td>
    <td align="right">      606.77</td>
    <td align="right">     1910.46</td>
    <td align="right">      911.12</td>
    <td align="right">      999.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1940.73</td>
    <td align="right">      416.48</td>
    <td align="right">     1843.56</td>
    <td align="right">      796.97</td>
    <td align="right">     1046.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2146.42</td>
    <td align="right">      394.21</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1698.77</td>
    <td align="right">      440.86</td>
    <td align="right">     1619.88</td>
    <td align="right">      736.02</td>
    <td align="right">      883.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1132.84</td>
    <td align="right">      697.49</td>
    <td align="right">     1266.21</td>
    <td align="right">      568.97</td>
    <td align="right">      697.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.78</td>
    <td align="right">     1087.76</td>
    <td align="right">      799.77</td>
    <td align="right">      321.06</td>
    <td align="right">      478.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.30</td>
    <td align="right">     1659.46</td>
    <td align="right">      485.77</td>
    <td align="right">      163.80</td>
    <td align="right">      321.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       64.64</td>
    <td align="right">     2659.44</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1006.31</td>
    <td align="right">     1313.21</td>
    <td align="right">     1217.66</td>
    <td align="right">      553.75</td>
    <td align="right">      663.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.64</td>
    <td align="right">      394.21</td>
    <td align="right">      433.05</td>
    <td align="right">      151.60</td>
    <td align="right">      281.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2146.42</td>
    <td align="right">     2753.93</td>
    <td align="right">     1968.18</td>
    <td align="right">      914.83</td>
    <td align="right">     1053.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1434286.45</td>
    <td align="right">0.114325E+11</td>
    <td align="right">0.102948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34919781.64</td>
    <td align="right">0.843486E+10</td>
    <td align="right">0.142833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 96383186.40</td>
    <td align="right">0.742574E+10</td>
    <td align="right">0.194559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.670506E+09</td>
    <td align="right">0.418722E+10</td>
    <td align="right">0.246808E+10</td>
    <td align="right"> 19069282.64</td>
    <td align="right">0.244901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226424E+10</td>
    <td align="right">0.223534E+10</td>
    <td align="right">0.358683E+10</td>
    <td align="right">0.192748E+09</td>
    <td align="right">0.339408E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317277E+10</td>
    <td align="right">0.145457E+10</td>
    <td align="right">0.387380E+10</td>
    <td align="right">0.425402E+09</td>
    <td align="right">0.344840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.337816E+10</td>
    <td align="right">0.141010E+10</td>
    <td align="right">0.382341E+10</td>
    <td align="right">0.327664E+09</td>
    <td align="right">0.349574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.235234E+10</td>
    <td align="right">0.166073E+10</td>
    <td align="right">0.290413E+10</td>
    <td align="right"> 49631054.94</td>
    <td align="right">0.285450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118129E+10</td>
    <td align="right">0.261730E+10</td>
    <td align="right">0.219027E+10</td>
    <td align="right">   517070.29</td>
    <td align="right">0.218975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280057E+09</td>
    <td align="right">0.425902E+10</td>
    <td align="right">0.157152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 37694357.68</td>
    <td align="right">0.655129E+10</td>
    <td align="right">0.100698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.109151E+11</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134698E+11</td>
    <td align="right">0.625838E+11</td>
    <td align="right">0.267007E+11</td>
    <td align="right">0.101503E+10</td>
    <td align="right">0.256856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.141010E+10</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.337816E+10</td>
    <td align="right">0.114325E+11</td>
    <td align="right">0.387380E+10</td>
    <td align="right">0.425402E+09</td>
    <td align="right">0.349574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.277322E+09</td>
    <td align="right">0.710377E+10</td>
    <td align="right">0.150488E+10</td>
    <td align="right">0.628278E+09</td>
    <td align="right">0.876599E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.795486E+09</td>
    <td align="right">0.505611E+10</td>
    <td align="right">0.213567E+10</td>
    <td align="right">0.910967E+09</td>
    <td align="right">0.122470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185324E+10</td>
    <td align="right">0.445308E+10</td>
    <td align="right">0.322196E+10</td>
    <td align="right">0.161626E+10</td>
    <td align="right">0.160570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338829E+10</td>
    <td align="right">0.252269E+10</td>
    <td align="right">0.432269E+10</td>
    <td align="right">0.233175E+10</td>
    <td align="right">0.199093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446217E+10</td>
    <td align="right">0.143130E+10</td>
    <td align="right">0.483323E+10</td>
    <td align="right">0.212436E+10</td>
    <td align="right">0.270887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.553427E+10</td>
    <td align="right">0.975764E+09</td>
    <td align="right">0.529466E+10</td>
    <td align="right">0.253214E+10</td>
    <td align="right">0.276253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.579701E+10</td>
    <td align="right">0.933709E+09</td>
    <td align="right">0.535979E+10</td>
    <td align="right">0.251604E+10</td>
    <td align="right">0.284374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423475E+10</td>
    <td align="right">0.105762E+10</td>
    <td align="right">0.413311E+10</td>
    <td align="right">0.180638E+10</td>
    <td align="right">0.232672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277675E+10</td>
    <td align="right">0.162586E+10</td>
    <td align="right">0.320360E+10</td>
    <td align="right">0.143410E+10</td>
    <td align="right">0.176950E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112928E+10</td>
    <td align="right">0.265053E+10</td>
    <td align="right">0.200428E+10</td>
    <td align="right">0.760019E+09</td>
    <td align="right">0.124426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.358562E+09</td>
    <td align="right">0.403861E+10</td>
    <td align="right">0.123486E+10</td>
    <td align="right">0.412892E+09</td>
    <td align="right">0.821967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.172324E+09</td>
    <td align="right">0.687000E+10</td>
    <td align="right">0.116441E+10</td>
    <td align="right">0.430462E+09</td>
    <td align="right">0.733948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307795E+11</td>
    <td align="right">0.387190E+11</td>
    <td align="right">0.384131E+11</td>
    <td align="right">0.175037E+11</td>
    <td align="right">0.209095E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172324E+09</td>
    <td align="right">0.933709E+09</td>
    <td align="right">0.116441E+10</td>
    <td align="right">0.412892E+09</td>
    <td align="right">0.733948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579701E+10</td>
    <td align="right">0.710377E+10</td>
    <td align="right">0.535979E+10</td>
    <td align="right">0.253214E+10</td>
    <td align="right">0.284374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.496621E+10</td>
    <td align="right">0.912458E+10</td>
    <td align="right">0.708691E+10</td>
    <td align="right">0.492955E+10</td>
    <td align="right">0.215736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.649782E+10</td>
    <td align="right">0.690905E+10</td>
    <td align="right">0.810737E+10</td>
    <td align="right">0.547588E+10</td>
    <td align="right">0.263150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.615402E+10</td>
    <td align="right">0.654922E+10</td>
    <td align="right">0.791296E+10</td>
    <td align="right">0.500913E+10</td>
    <td align="right">0.290383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.556048E+10</td>
    <td align="right">0.410163E+10</td>
    <td align="right">0.693544E+10</td>
    <td align="right">0.376481E+10</td>
    <td align="right">0.317063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.498609E+10</td>
    <td align="right">0.240103E+10</td>
    <td align="right">0.602344E+10</td>
    <td align="right">0.205864E+10</td>
    <td align="right">0.396480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465763E+10</td>
    <td align="right">0.159796E+10</td>
    <td align="right">0.523033E+10</td>
    <td align="right">0.139347E+10</td>
    <td align="right">0.383686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.559797E+10</td>
    <td align="right">0.152573E+10</td>
    <td align="right">0.590906E+10</td>
    <td align="right">0.187129E+10</td>
    <td align="right">0.403777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.615452E+10</td>
    <td align="right">0.173114E+10</td>
    <td align="right">0.631134E+10</td>
    <td align="right">0.263983E+10</td>
    <td align="right">0.367150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.617185E+10</td>
    <td align="right">0.263091E+10</td>
    <td align="right">0.654477E+10</td>
    <td align="right">0.348661E+10</td>
    <td align="right">0.305816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.495540E+10</td>
    <td align="right">0.400144E+10</td>
    <td align="right">0.577475E+10</td>
    <td align="right">0.339709E+10</td>
    <td align="right">0.237766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.381704E+10</td>
    <td align="right">0.558198E+10</td>
    <td align="right">0.497538E+10</td>
    <td align="right">0.312206E+10</td>
    <td align="right">0.185331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349717E+10</td>
    <td align="right">0.891402E+10</td>
    <td align="right">0.547199E+10</td>
    <td align="right">0.358749E+10</td>
    <td align="right">0.188450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630162E+11</td>
    <td align="right">0.550687E+11</td>
    <td align="right">0.762837E+11</td>
    <td align="right">0.407358E+11</td>
    <td align="right">0.355479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.349717E+10</td>
    <td align="right">0.152573E+10</td>
    <td align="right">0.497538E+10</td>
    <td align="right">0.139347E+10</td>
    <td align="right">0.185331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.649782E+10</td>
    <td align="right">0.912458E+10</td>
    <td align="right">0.810737E+10</td>
    <td align="right">0.547588E+10</td>
    <td align="right">0.403777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.364382E+09</td>
    <td align="right">0.727498E+10</td>
    <td align="right">0.152101E+10</td>
    <td align="right">0.637018E+09</td>
    <td align="right">0.883990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103346E+10</td>
    <td align="right">0.526202E+10</td>
    <td align="right">0.223810E+10</td>
    <td align="right">0.102224E+10</td>
    <td align="right">0.121587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202034E+10</td>
    <td align="right">0.462471E+10</td>
    <td align="right">0.326087E+10</td>
    <td align="right">0.166866E+10</td>
    <td align="right">0.159221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318096E+10</td>
    <td align="right">0.270257E+10</td>
    <td align="right">0.403133E+10</td>
    <td align="right">0.204201E+10</td>
    <td align="right">0.198932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.500860E+10</td>
    <td align="right">0.156566E+10</td>
    <td align="right">0.511697E+10</td>
    <td align="right">0.244035E+10</td>
    <td align="right">0.267661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.503156E+10</td>
    <td align="right">0.104189E+10</td>
    <td align="right">0.477851E+10</td>
    <td align="right">0.206574E+10</td>
    <td align="right">0.271277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.575327E+10</td>
    <td align="right">0.101751E+10</td>
    <td align="right">0.527158E+10</td>
    <td align="right">0.245027E+10</td>
    <td align="right">0.282131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.456229E+10</td>
    <td align="right">0.112872E+10</td>
    <td align="right">0.433868E+10</td>
    <td align="right">0.197137E+10</td>
    <td align="right">0.236732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295647E+10</td>
    <td align="right">0.171781E+10</td>
    <td align="right">0.328201E+10</td>
    <td align="right">0.147478E+10</td>
    <td align="right">0.180723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134993E+10</td>
    <td align="right">0.274532E+10</td>
    <td align="right">0.214210E+10</td>
    <td align="right">0.859921E+09</td>
    <td align="right">0.128218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401659E+09</td>
    <td align="right">0.413645E+10</td>
    <td align="right">0.125912E+10</td>
    <td align="right">0.424574E+09</td>
    <td align="right">0.834544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.174744E+09</td>
    <td align="right">0.700660E+10</td>
    <td align="right">0.115989E+10</td>
    <td align="right">0.406037E+09</td>
    <td align="right">0.753851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318377E+11</td>
    <td align="right">0.402243E+11</td>
    <td align="right">0.384002E+11</td>
    <td align="right">0.174630E+11</td>
    <td align="right">0.209372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.174744E+09</td>
    <td align="right">0.101751E+10</td>
    <td align="right">0.115989E+10</td>
    <td align="right">0.406037E+09</td>
    <td align="right">0.753851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.575327E+10</td>
    <td align="right">0.727498E+10</td>
    <td align="right">0.527158E+10</td>
    <td align="right">0.245027E+10</td>
    <td align="right">0.282131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1213072.40</td>
    <td align="right">0.112943E+11</td>
    <td align="right">0.102946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 40365628.46</td>
    <td align="right">0.831000E+10</td>
    <td align="right">0.142830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122033E+09</td>
    <td align="right">0.713410E+10</td>
    <td align="right">0.194555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.814831E+09</td>
    <td align="right">0.396771E+10</td>
    <td align="right">0.246803E+10</td>
    <td align="right"> 19068722.14</td>
    <td align="right">0.244896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256757E+10</td>
    <td align="right">0.202342E+10</td>
    <td align="right">0.358675E+10</td>
    <td align="right">0.192742E+09</td>
    <td align="right">0.339401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.341755E+10</td>
    <td align="right">0.132277E+10</td>
    <td align="right">0.387372E+10</td>
    <td align="right">0.425390E+09</td>
    <td align="right">0.344833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.349624E+10</td>
    <td align="right">0.136270E+10</td>
    <td align="right">0.382332E+10</td>
    <td align="right">0.327654E+09</td>
    <td align="right">0.349567E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.238715E+10</td>
    <td align="right">0.170925E+10</td>
    <td align="right">0.290407E+10</td>
    <td align="right"> 49629596.15</td>
    <td align="right">0.285444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116556E+10</td>
    <td align="right">0.277949E+10</td>
    <td align="right">0.219022E+10</td>
    <td align="right">   517055.10</td>
    <td align="right">0.218970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256998E+09</td>
    <td align="right">0.457926E+10</td>
    <td align="right">0.157148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 37113027.89</td>
    <td align="right">0.684733E+10</td>
    <td align="right">0.100696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.110295E+11</td>
    <td align="right">0.872239E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872239E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143066E+11</td>
    <td align="right">0.623598E+11</td>
    <td align="right">0.267001E+11</td>
    <td align="right">0.101500E+10</td>
    <td align="right">0.256851E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.132277E+10</td>
    <td align="right">0.872239E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872239E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.349624E+10</td>
    <td align="right">0.112943E+11</td>
    <td align="right">0.387372E+10</td>
    <td align="right">0.425390E+09</td>
    <td align="right">0.349567E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.285686E+09</td>
    <td align="right">0.705470E+10</td>
    <td align="right">0.150485E+10</td>
    <td align="right">0.628266E+09</td>
    <td align="right">0.876587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.817027E+09</td>
    <td align="right">0.501437E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">0.910949E+09</td>
    <td align="right">0.122469E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190669E+10</td>
    <td align="right">0.434596E+10</td>
    <td align="right">0.322191E+10</td>
    <td align="right">0.161623E+10</td>
    <td align="right">0.160568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.350221E+10</td>
    <td align="right">0.245813E+10</td>
    <td align="right">0.432262E+10</td>
    <td align="right">0.233171E+10</td>
    <td align="right">0.199091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463650E+10</td>
    <td align="right">0.135026E+10</td>
    <td align="right">0.483315E+10</td>
    <td align="right">0.212431E+10</td>
    <td align="right">0.270884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565425E+10</td>
    <td align="right">0.935524E+09</td>
    <td align="right">0.529458E+10</td>
    <td align="right">0.253209E+10</td>
    <td align="right">0.276249E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584889E+10</td>
    <td align="right">0.945387E+09</td>
    <td align="right">0.535970E+10</td>
    <td align="right">0.251599E+10</td>
    <td align="right">0.284371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423784E+10</td>
    <td align="right">0.112858E+10</td>
    <td align="right">0.413304E+10</td>
    <td align="right">0.180635E+10</td>
    <td align="right">0.232670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275940E+10</td>
    <td align="right">0.174420E+10</td>
    <td align="right">0.320355E+10</td>
    <td align="right">0.143407E+10</td>
    <td align="right">0.176947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110833E+10</td>
    <td align="right">0.285263E+10</td>
    <td align="right">0.200425E+10</td>
    <td align="right">0.760004E+09</td>
    <td align="right">0.124425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.354848E+09</td>
    <td align="right">0.422544E+10</td>
    <td align="right">0.123484E+10</td>
    <td align="right">0.412884E+09</td>
    <td align="right">0.821955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173696E+09</td>
    <td align="right">0.689944E+10</td>
    <td align="right">0.116439E+10</td>
    <td align="right">0.430454E+09</td>
    <td align="right">0.733937E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312854E+11</td>
    <td align="right">0.389546E+11</td>
    <td align="right">0.384125E+11</td>
    <td align="right">0.175033E+11</td>
    <td align="right">0.209092E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.173696E+09</td>
    <td align="right">0.935524E+09</td>
    <td align="right">0.116439E+10</td>
    <td align="right">0.412884E+09</td>
    <td align="right">0.733937E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.584889E+10</td>
    <td align="right">0.705470E+10</td>
    <td align="right">0.535970E+10</td>
    <td align="right">0.253209E+10</td>
    <td align="right">0.284371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.532114E+10</td>
    <td align="right">0.851169E+10</td>
    <td align="right">0.708662E+10</td>
    <td align="right">0.492934E+10</td>
    <td align="right">0.215728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.682132E+10</td>
    <td align="right">0.656695E+10</td>
    <td align="right">0.810705E+10</td>
    <td align="right">0.547565E+10</td>
    <td align="right">0.263141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.646056E+10</td>
    <td align="right">0.615073E+10</td>
    <td align="right">0.791266E+10</td>
    <td align="right">0.500892E+10</td>
    <td align="right">0.290373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.579789E+10</td>
    <td align="right">0.390632E+10</td>
    <td align="right">0.693519E+10</td>
    <td align="right">0.376465E+10</td>
    <td align="right">0.317054E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.526025E+10</td>
    <td align="right">0.221786E+10</td>
    <td align="right">0.602323E+10</td>
    <td align="right">0.205855E+10</td>
    <td align="right">0.396468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486704E+10</td>
    <td align="right">0.146193E+10</td>
    <td align="right">0.523016E+10</td>
    <td align="right">0.139341E+10</td>
    <td align="right">0.383674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.569322E+10</td>
    <td align="right">0.151162E+10</td>
    <td align="right">0.590886E+10</td>
    <td align="right">0.187121E+10</td>
    <td align="right">0.403765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.619654E+10</td>
    <td align="right">0.182912E+10</td>
    <td align="right">0.631111E+10</td>
    <td align="right">0.263973E+10</td>
    <td align="right">0.367139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.621105E+10</td>
    <td align="right">0.281951E+10</td>
    <td align="right">0.654453E+10</td>
    <td align="right">0.348646E+10</td>
    <td align="right">0.305806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.498166E+10</td>
    <td align="right">0.428595E+10</td>
    <td align="right">0.577453E+10</td>
    <td align="right">0.339695E+10</td>
    <td align="right">0.237758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390201E+10</td>
    <td align="right">0.570403E+10</td>
    <td align="right">0.497518E+10</td>
    <td align="right">0.312193E+10</td>
    <td align="right">0.185325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.368437E+10</td>
    <td align="right">0.838983E+10</td>
    <td align="right">0.547177E+10</td>
    <td align="right">0.358734E+10</td>
    <td align="right">0.188443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.651970E+11</td>
    <td align="right">0.533555E+11</td>
    <td align="right">0.762809E+11</td>
    <td align="right">0.407342E+11</td>
    <td align="right">0.355467E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.368437E+10</td>
    <td align="right">0.146193E+10</td>
    <td align="right">0.497518E+10</td>
    <td align="right">0.139341E+10</td>
    <td align="right">0.185325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682132E+10</td>
    <td align="right">0.851169E+10</td>
    <td align="right">0.810705E+10</td>
    <td align="right">0.547565E+10</td>
    <td align="right">0.403765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.378642E+09</td>
    <td align="right">0.721391E+10</td>
    <td align="right">0.152099E+10</td>
    <td align="right">0.637007E+09</td>
    <td align="right">0.883979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107004E+10</td>
    <td align="right">0.522072E+10</td>
    <td align="right">0.223807E+10</td>
    <td align="right">0.102222E+10</td>
    <td align="right">0.121585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209185E+10</td>
    <td align="right">0.452509E+10</td>
    <td align="right">0.326082E+10</td>
    <td align="right">0.166863E+10</td>
    <td align="right">0.159219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329879E+10</td>
    <td align="right">0.263514E+10</td>
    <td align="right">0.403128E+10</td>
    <td align="right">0.204198E+10</td>
    <td align="right">0.198930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516616E+10</td>
    <td align="right">0.149243E+10</td>
    <td align="right">0.511690E+10</td>
    <td align="right">0.244031E+10</td>
    <td align="right">0.267659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516184E+10</td>
    <td align="right">0.985418E+09</td>
    <td align="right">0.477845E+10</td>
    <td align="right">0.206571E+10</td>
    <td align="right">0.271274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580010E+10</td>
    <td align="right">0.103439E+10</td>
    <td align="right">0.527151E+10</td>
    <td align="right">0.245023E+10</td>
    <td align="right">0.282128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.456348E+10</td>
    <td align="right">0.120030E+10</td>
    <td align="right">0.433863E+10</td>
    <td align="right">0.197134E+10</td>
    <td align="right">0.236729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295110E+10</td>
    <td align="right">0.183130E+10</td>
    <td align="right">0.328196E+10</td>
    <td align="right">0.147475E+10</td>
    <td align="right">0.180721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134139E+10</td>
    <td align="right">0.295217E+10</td>
    <td align="right">0.214207E+10</td>
    <td align="right">0.859907E+09</td>
    <td align="right">0.128216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401321E+09</td>
    <td align="right">0.431281E+10</td>
    <td align="right">0.125910E+10</td>
    <td align="right">0.424567E+09</td>
    <td align="right">0.834535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180358E+09</td>
    <td align="right">0.701839E+10</td>
    <td align="right">0.115987E+10</td>
    <td align="right">0.406030E+09</td>
    <td align="right">0.753842E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324051E+11</td>
    <td align="right">0.404221E+11</td>
    <td align="right">0.383997E+11</td>
    <td align="right">0.174627E+11</td>
    <td align="right">0.209370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180358E+09</td>
    <td align="right">0.985418E+09</td>
    <td align="right">0.115987E+10</td>
    <td align="right">0.406030E+09</td>
    <td align="right">0.753842E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.580010E+10</td>
    <td align="right">0.721391E+10</td>
    <td align="right">0.527151E+10</td>
    <td align="right">0.245023E+10</td>
    <td align="right">0.282128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   924934.86</td>
    <td align="right">0.117047E+11</td>
    <td align="right">0.102948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 32170848.08</td>
    <td align="right">0.866437E+10</td>
    <td align="right">0.142833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86171717.70</td>
    <td align="right">0.766288E+10</td>
    <td align="right">0.194559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.643881E+09</td>
    <td align="right">0.439282E+10</td>
    <td align="right">0.246808E+10</td>
    <td align="right"> 19069282.64</td>
    <td align="right">0.244901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.224220E+10</td>
    <td align="right">0.233458E+10</td>
    <td align="right">0.358683E+10</td>
    <td align="right">0.192748E+09</td>
    <td align="right">0.339408E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.315331E+10</td>
    <td align="right">0.151289E+10</td>
    <td align="right">0.387380E+10</td>
    <td align="right">0.425402E+09</td>
    <td align="right">0.344840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.336057E+10</td>
    <td align="right">0.146505E+10</td>
    <td align="right">0.382341E+10</td>
    <td align="right">0.327664E+09</td>
    <td align="right">0.349574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232808E+10</td>
    <td align="right">0.175662E+10</td>
    <td align="right">0.290413E+10</td>
    <td align="right"> 49631054.94</td>
    <td align="right">0.285450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112994E+10</td>
    <td align="right">0.278924E+10</td>
    <td align="right">0.219027E+10</td>
    <td align="right">   517070.29</td>
    <td align="right">0.218975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.244667E+09</td>
    <td align="right">0.455733E+10</td>
    <td align="right">0.157152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34943789.73</td>
    <td align="right">0.684573E+10</td>
    <td align="right">0.100698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.112285E+11</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132568E+11</td>
    <td align="right">0.649147E+11</td>
    <td align="right">0.267007E+11</td>
    <td align="right">0.101503E+10</td>
    <td align="right">0.256856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.146505E+10</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.872259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336057E+10</td>
    <td align="right">0.117047E+11</td>
    <td align="right">0.387380E+10</td>
    <td align="right">0.425402E+09</td>
    <td align="right">0.349574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.271904E+09</td>
    <td align="right">0.721334E+10</td>
    <td align="right">0.150488E+10</td>
    <td align="right">0.628278E+09</td>
    <td align="right">0.876599E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.784204E+09</td>
    <td align="right">0.516298E+10</td>
    <td align="right">0.213567E+10</td>
    <td align="right">0.910967E+09</td>
    <td align="right">0.122470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183101E+10</td>
    <td align="right">0.457960E+10</td>
    <td align="right">0.322196E+10</td>
    <td align="right">0.161626E+10</td>
    <td align="right">0.160570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336309E+10</td>
    <td align="right">0.262741E+10</td>
    <td align="right">0.432269E+10</td>
    <td align="right">0.233175E+10</td>
    <td align="right">0.199093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.445848E+10</td>
    <td align="right">0.147370E+10</td>
    <td align="right">0.483323E+10</td>
    <td align="right">0.212436E+10</td>
    <td align="right">0.270887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.554118E+10</td>
    <td align="right">0.100259E+10</td>
    <td align="right">0.529466E+10</td>
    <td align="right">0.253214E+10</td>
    <td align="right">0.276253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580169E+10</td>
    <td align="right">0.959582E+09</td>
    <td align="right">0.535979E+10</td>
    <td align="right">0.251604E+10</td>
    <td align="right">0.284374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423266E+10</td>
    <td align="right">0.109762E+10</td>
    <td align="right">0.413311E+10</td>
    <td align="right">0.180638E+10</td>
    <td align="right">0.232672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275681E+10</td>
    <td align="right">0.170370E+10</td>
    <td align="right">0.320360E+10</td>
    <td align="right">0.143410E+10</td>
    <td align="right">0.176950E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110007E+10</td>
    <td align="right">0.280971E+10</td>
    <td align="right">0.200428E+10</td>
    <td align="right">0.760019E+09</td>
    <td align="right">0.124426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348141E+09</td>
    <td align="right">0.420530E+10</td>
    <td align="right">0.123486E+10</td>
    <td align="right">0.412892E+09</td>
    <td align="right">0.821967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167628E+09</td>
    <td align="right">0.699397E+10</td>
    <td align="right">0.116441E+10</td>
    <td align="right">0.430462E+09</td>
    <td align="right">0.733948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306569E+11</td>
    <td align="right">0.398295E+11</td>
    <td align="right">0.384131E+11</td>
    <td align="right">0.175037E+11</td>
    <td align="right">0.209095E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.167628E+09</td>
    <td align="right">0.959582E+09</td>
    <td align="right">0.116441E+10</td>
    <td align="right">0.412892E+09</td>
    <td align="right">0.733948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.580169E+10</td>
    <td align="right">0.721334E+10</td>
    <td align="right">0.535979E+10</td>
    <td align="right">0.253214E+10</td>
    <td align="right">0.284374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.493898E+10</td>
    <td align="right">0.930491E+10</td>
    <td align="right">0.708691E+10</td>
    <td align="right">0.492955E+10</td>
    <td align="right">0.215736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.646265E+10</td>
    <td align="right">0.709123E+10</td>
    <td align="right">0.810737E+10</td>
    <td align="right">0.547588E+10</td>
    <td align="right">0.263150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.611524E+10</td>
    <td align="right">0.675983E+10</td>
    <td align="right">0.791296E+10</td>
    <td align="right">0.500913E+10</td>
    <td align="right">0.290383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.552617E+10</td>
    <td align="right">0.428605E+10</td>
    <td align="right">0.693544E+10</td>
    <td align="right">0.376481E+10</td>
    <td align="right">0.317063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496611E+10</td>
    <td align="right">0.249122E+10</td>
    <td align="right">0.602344E+10</td>
    <td align="right">0.205864E+10</td>
    <td align="right">0.396480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.464558E+10</td>
    <td align="right">0.165808E+10</td>
    <td align="right">0.523033E+10</td>
    <td align="right">0.139347E+10</td>
    <td align="right">0.383686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558440E+10</td>
    <td align="right">0.158573E+10</td>
    <td align="right">0.590906E+10</td>
    <td align="right">0.187129E+10</td>
    <td align="right">0.403777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.613242E+10</td>
    <td align="right">0.181831E+10</td>
    <td align="right">0.631134E+10</td>
    <td align="right">0.263983E+10</td>
    <td align="right">0.367150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.613198E+10</td>
    <td align="right">0.277241E+10</td>
    <td align="right">0.654477E+10</td>
    <td align="right">0.348661E+10</td>
    <td align="right">0.305816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.490007E+10</td>
    <td align="right">0.424687E+10</td>
    <td align="right">0.577475E+10</td>
    <td align="right">0.339709E+10</td>
    <td align="right">0.237766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.377370E+10</td>
    <td align="right">0.583279E+10</td>
    <td align="right">0.497538E+10</td>
    <td align="right">0.312206E+10</td>
    <td align="right">0.185331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.346219E+10</td>
    <td align="right">0.911163E+10</td>
    <td align="right">0.547199E+10</td>
    <td align="right">0.358749E+10</td>
    <td align="right">0.188450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.626395E+11</td>
    <td align="right">0.569591E+11</td>
    <td align="right">0.762837E+11</td>
    <td align="right">0.407358E+11</td>
    <td align="right">0.355479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.346219E+10</td>
    <td align="right">0.158573E+10</td>
    <td align="right">0.497538E+10</td>
    <td align="right">0.139347E+10</td>
    <td align="right">0.185331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.646265E+10</td>
    <td align="right">0.930491E+10</td>
    <td align="right">0.810737E+10</td>
    <td align="right">0.547588E+10</td>
    <td align="right">0.403777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.362329E+09</td>
    <td align="right">0.737614E+10</td>
    <td align="right">0.152101E+10</td>
    <td align="right">0.637018E+09</td>
    <td align="right">0.883990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103007E+10</td>
    <td align="right">0.537121E+10</td>
    <td align="right">0.223810E+10</td>
    <td align="right">0.102224E+10</td>
    <td align="right">0.121587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201213E+10</td>
    <td align="right">0.475699E+10</td>
    <td align="right">0.326087E+10</td>
    <td align="right">0.166866E+10</td>
    <td align="right">0.159221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316834E+10</td>
    <td align="right">0.282196E+10</td>
    <td align="right">0.403133E+10</td>
    <td align="right">0.204201E+10</td>
    <td align="right">0.198932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.500328E+10</td>
    <td align="right">0.162517E+10</td>
    <td align="right">0.511697E+10</td>
    <td align="right">0.244035E+10</td>
    <td align="right">0.267661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.503036E+10</td>
    <td align="right">0.107952E+10</td>
    <td align="right">0.477851E+10</td>
    <td align="right">0.206574E+10</td>
    <td align="right">0.271277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574896E+10</td>
    <td align="right">0.105584E+10</td>
    <td align="right">0.527158E+10</td>
    <td align="right">0.245027E+10</td>
    <td align="right">0.282131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454999E+10</td>
    <td align="right">0.118080E+10</td>
    <td align="right">0.433868E+10</td>
    <td align="right">0.197137E+10</td>
    <td align="right">0.236732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293632E+10</td>
    <td align="right">0.180788E+10</td>
    <td align="right">0.328201E+10</td>
    <td align="right">0.147478E+10</td>
    <td align="right">0.180723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132790E+10</td>
    <td align="right">0.291345E+10</td>
    <td align="right">0.214210E+10</td>
    <td align="right">0.859921E+09</td>
    <td align="right">0.128218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.392164E+09</td>
    <td align="right">0.430132E+10</td>
    <td align="right">0.125912E+10</td>
    <td align="right">0.424574E+09</td>
    <td align="right">0.834544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173136E+09</td>
    <td align="right">0.712304E+10</td>
    <td align="right">0.115989E+10</td>
    <td align="right">0.406037E+09</td>
    <td align="right">0.753851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317350E+11</td>
    <td align="right">0.414133E+11</td>
    <td align="right">0.384002E+11</td>
    <td align="right">0.174630E+11</td>
    <td align="right">0.209372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.173136E+09</td>
    <td align="right">0.105584E+10</td>
    <td align="right">0.115989E+10</td>
    <td align="right">0.406037E+09</td>
    <td align="right">0.753851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.574896E+10</td>
    <td align="right">0.737614E+10</td>
    <td align="right">0.527158E+10</td>
    <td align="right">0.245027E+10</td>
    <td align="right">0.282131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.73</td>
    <td align="right">       -31.9</td>
    <td align="right">       33.25</td>
    <td align="right">       98.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -11.6</td>
    <td align="right">       -12.6</td>
    <td align="right">       -16.7</td>
    <td align="right">        4.33</td>
    <td align="right">       -26.7</td>
    <td align="right">       48.91</td>
    <td align="right">      138.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.5</td>
    <td align="right">       -10.8</td>
    <td align="right">        3.55</td>
    <td align="right">       -19.4</td>
    <td align="right">       56.69</td>
    <td align="right">      163.76</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.97</td>
    <td align="right">        0.48</td>
    <td align="right">        -4.8</td>
    <td align="right">        4.72</td>
    <td align="right">        -9.1</td>
    <td align="right">       70.41</td>
    <td align="right">      207.70</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.43</td>
    <td align="right">        8.45</td>
    <td align="right">        3.53</td>
    <td align="right">        3.60</td>
    <td align="right">        2.20</td>
    <td align="right">      102.27</td>
    <td align="right">      202.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.03</td>
    <td align="right">       14.18</td>
    <td align="right">       11.55</td>
    <td align="right">        3.74</td>
    <td align="right">        7.84</td>
    <td align="right">      104.36</td>
    <td align="right">      210.60</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.67</td>
    <td align="right">       16.51</td>
    <td align="right">       14.78</td>
    <td align="right">        3.14</td>
    <td align="right">        8.96</td>
    <td align="right">      101.67</td>
    <td align="right">      223.82</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.94</td>
    <td align="right">       15.19</td>
    <td align="right">       13.59</td>
    <td align="right">        3.45</td>
    <td align="right">        8.98</td>
    <td align="right">       87.39</td>
    <td align="right">      175.79</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.29</td>
    <td align="right">        9.87</td>
    <td align="right">        7.80</td>
    <td align="right">        3.78</td>
    <td align="right">        3.33</td>
    <td align="right">       70.27</td>
    <td align="right">      143.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.42</td>
    <td align="right">        3.48</td>
    <td align="right">        1.07</td>
    <td align="right">        3.53</td>
    <td align="right">        -4.7</td>
    <td align="right">       51.74</td>
    <td align="right">       90.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.6</td>
    <td align="right">        -6.9</td>
    <td align="right">        4.42</td>
    <td align="right">       -13.7</td>
    <td align="right">       34.68</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -14.6</td>
    <td align="right">       -15.1</td>
    <td align="right">       -18.1</td>
    <td align="right">        3.91</td>
    <td align="right">       -28.3</td>
    <td align="right">       29.58</td>
    <td align="right">       68.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.36</td>
    <td align="right">        1.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.82</td>
    <td align="right">        -8.5</td>
    <td align="right">       66.03</td>
    <td align="right">      149.18</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.14</td>
    <td align="right">       -31.9</td>
    <td align="right">       29.58</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.67</td>
    <td align="right">       16.51</td>
    <td align="right">       14.78</td>
    <td align="right">        4.72</td>
    <td align="right">        8.98</td>
    <td align="right">      104.36</td>
    <td align="right">      223.82</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.10</td>
    <td align="right">29-JAN-14:00</td>
    <td align="right">        -0.9</td>
    <td align="right">        -4.4</td>
    <td align="right">        2.60</td>
    <td align="right">       -11.4</td>
    <td align="right">      145.00</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.90</td>
    <td align="right">20-FEB-15:00</td>
    <td align="right">        2.85</td>
    <td align="right">        -6.7</td>
    <td align="right">        8.80</td>
    <td align="right">        -9.0</td>
    <td align="right">       49.00</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.10</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">        5.46</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.20</td>
    <td align="right">        -5.7</td>
    <td align="right">       53.00</td>
    <td align="right">      842.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.70</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">       16.93</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       12.03</td>
    <td align="right">       75.50</td>
    <td align="right">      811.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.40</td>
    <td align="right">25-MAY-17:00</td>
    <td align="right">       19.24</td>
    <td align="right">       13.90</td>
    <td align="right">        1.50</td>
    <td align="right">       16.49</td>
    <td align="right">       47.50</td>
    <td align="right">      582.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.00</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       24.70</td>
    <td align="right">       21.10</td>
    <td align="right">        6.70</td>
    <td align="right">       24.66</td>
    <td align="right">      132.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.10</td>
    <td align="right">15-JUL-14:20</td>
    <td align="right">       25.34</td>
    <td align="right">       23.33</td>
    <td align="right">        8.07</td>
    <td align="right">       19.92</td>
    <td align="right">      299.67</td>
    <td align="right">      518.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.60</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       23.35</td>
    <td align="right">       20.60</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.10</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.30</td>
    <td align="right">        3.60</td>
    <td align="right">       14.28</td>
    <td align="right">      112.00</td>
    <td align="right">      751.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">19-OCT-14:00</td>
    <td align="right">       13.60</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        8.15</td>
    <td align="right">       35.50</td>
    <td align="right">      701.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.30</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       13.43</td>
    <td align="right">       10.00</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      105.00</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.10</td>
    <td align="right">28-DEC-02:00</td>
    <td align="right">        0.43</td>
    <td align="right">        -0.6</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.9</td>
    <td align="right">        -6.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -11.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.34</td>
    <td align="right">       23.33</td>
    <td align="right">       11.30</td>
    <td align="right">       24.66</td>
    <td align="right">      299.67</td>
    <td align="right">      842.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -35.6</td>
    <td align="right">06-JAN-08:00</td>
    <td align="right">       -35.7</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">       27.00</td>
    <td align="right">      381.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -33.3</td>
    <td align="right">14-FEB-06:00</td>
    <td align="right">       -33.4</td>
    <td align="right">       -36.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -55.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -28.9</td>
    <td align="right">05-MAR-06:00</td>
    <td align="right">       -29.1</td>
    <td align="right">       -32.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -50.6</td>
    <td align="right">       27.00</td>
    <td align="right">       41.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       -13.9</td>
    <td align="right">05-APR-05:00</td>
    <td align="right">       -14.3</td>
    <td align="right">       -16.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -32.5</td>
    <td align="right">       14.50</td>
    <td align="right">      199.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -3.9</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">        -6.0</td>
    <td align="right">       -12.2</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.4</td>
    <td align="right">       35.00</td>
    <td align="right">      415.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.10</td>
    <td align="right">04-JUN-04:00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.9</td>
    <td align="right">       37.00</td>
    <td align="right">      169.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.10</td>
    <td align="right">02-JUL-04:00</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.8</td>
    <td align="right">       33.50</td>
    <td align="right">      204.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.40</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right">        4.40</td>
    <td align="right">        4.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.10</td>
    <td align="right">06-SEP-03:00</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -10.0</td>
    <td align="right">30-OCT-03:00</td>
    <td align="right">       -10.6</td>
    <td align="right">       -12.8</td>
    <td align="right">        1.50</td>
    <td align="right">       -28.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -20.6</td>
    <td align="right">29-NOV-05:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -22.2</td>
    <td align="right">        2.10</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -31.1</td>
    <td align="right">24-DEC-06:19</td>
    <td align="right">       -31.3</td>
    <td align="right">       -35.1</td>
    <td align="right">        3.33</td>
    <td align="right">       -53.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -35.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.7</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        3.33</td>
    <td align="right">        -8.8</td>
    <td align="right">       37.00</td>
    <td align="right">      415.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -0.4</td>
    <td align="right">16-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.70</td>
    <td align="right">        -6.6</td>
    <td align="right">      172.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.33</td>
    <td align="right">21-FEB-12:00</td>
    <td align="right">        6.70</td>
    <td align="right">        -1.1</td>
    <td align="right">        7.70</td>
    <td align="right">        -6.0</td>
    <td align="right">      270.00</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.46</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.20</td>
    <td align="right">        -5.7</td>
    <td align="right">       53.00</td>
    <td align="right">      842.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       16.93</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       12.03</td>
    <td align="right">       75.50</td>
    <td align="right">      811.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.90</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.20</td>
    <td align="right">        6.20</td>
    <td align="right">       22.64</td>
    <td align="right">      300.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.70</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       21.10</td>
    <td align="right">        6.70</td>
    <td align="right">       24.66</td>
    <td align="right">      132.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.75</td>
    <td align="right">15-JUL-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.90</td>
    <td align="right">        7.70</td>
    <td align="right">       18.99</td>
    <td align="right">      333.00</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.35</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.60</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.67</td>
    <td align="right">01-SEP-00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       17.50</td>
    <td align="right">        2.80</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.70</td>
    <td align="right">19-OCT-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">        7.80</td>
    <td align="right">        5.70</td>
    <td align="right">        7.75</td>
    <td align="right">       54.50</td>
    <td align="right">      739.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.29</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       11.46</td>
    <td align="right">      134.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.43</td>
    <td align="right">28-DEC-02:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.6</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        2.80</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.30</td>
    <td align="right">       24.66</td>
    <td align="right">      333.00</td>
    <td align="right">      842.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -1.1</td>
    <td align="right">16-JAN-11:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.8</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">      164.50</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">21-FEB-08:00</td>
    <td align="right">        4.40</td>
    <td align="right">        2.24</td>
    <td align="right">        8.80</td>
    <td align="right">        -6.6</td>
    <td align="right">      123.00</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">29-MAR-20:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.95</td>
    <td align="right">        1.50</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.10</td>
    <td align="right">23-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.06</td>
    <td align="right">       10.80</td>
    <td align="right">        9.72</td>
    <td align="right">       98.50</td>
    <td align="right">      903.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.20</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.90</td>
    <td align="right">        6.20</td>
    <td align="right">       22.64</td>
    <td align="right">      300.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">29-JUN-23:19</td>
    <td align="right">       26.30</td>
    <td align="right">       23.71</td>
    <td align="right">        5.20</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">15-JUL-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       25.75</td>
    <td align="right">        7.70</td>
    <td align="right">       18.99</td>
    <td align="right">      333.00</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.60</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.35</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.92</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
    <td align="right">       18.15</td>
    <td align="right">        3.22</td>
    <td align="right">       13.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.20</td>
    <td align="right">07-OCT-12:20</td>
    <td align="right">       14.47</td>
    <td align="right">       13.16</td>
    <td align="right">        3.43</td>
    <td align="right">        9.18</td>
    <td align="right">      163.17</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.29</td>
    <td align="right">        5.20</td>
    <td align="right">       11.46</td>
    <td align="right">      134.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -0.0</td>
    <td align="right">06-DEC-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.8</td>
    <td align="right">        1.50</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.75</td>
    <td align="right">       10.80</td>
    <td align="right">       22.64</td>
    <td align="right">      333.00</td>
    <td align="right">      903.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        1.89</td>
    <td align="right">       11.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.58</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.81</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.58</td>
    <td align="right">       37.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.43</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.61</td>
    <td align="right">       47.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.25</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.66</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.41</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.60</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.72</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.55</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.63</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.58</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.66</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.226031E+10</td>
    <td align="right">-.542468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-979181612.6</td>
    <td align="right">       68.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217594E+10</td>
    <td align="right">-.504253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-869919999.7</td>
    <td align="right">       68.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274663E+10</td>
    <td align="right">-.594510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-925532135.4</td>
    <td align="right">       67.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207249E+10</td>
    <td align="right">-.519360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-895334209.0</td>
    <td align="right">       68.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.204664E+10</td>
    <td align="right">-.529363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-909060963.9</td>
    <td align="right">       69.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179004E+10</td>
    <td align="right">-.495129E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-873226485.5</td>
    <td align="right">       68.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115961E+10</td>
    <td align="right">-.442442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-931079614.2</td>
    <td align="right">       70.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147895E+10</td>
    <td align="right">-.475787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-909499490.4</td>
    <td align="right">       69.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114760E+10</td>
    <td align="right">-.430810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-901624326.0</td>
    <td align="right">       70.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136596E+10</td>
    <td align="right">-.461017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-942890780.9</td>
    <td align="right">       70.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168004E+10</td>
    <td align="right">-.479667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-918227737.5</td>
    <td align="right">       69.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184988E+10</td>
    <td align="right">-.503553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-977949582.7</td>
    <td align="right">       69.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217741E+11</td>
    <td align="right">-.597836E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.110335E+11</td>
    <td align="right">       69.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114760E+10</td>
    <td align="right">-.594510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-979181612.6</td>
    <td align="right">       67.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274663E+10</td>
    <td align="right">-.430810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-869919999.7</td>
    <td align="right">       70.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::Environment></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.581800E+10</td>
    <td align="right">    37790.07</td>
    <td align="right">17-JAN-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.272232E+10</td>
    <td align="right">    37796.10</td>
    <td align="right">21-FEB-05:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140930E+10</td>
    <td align="right">    37704.68</td>
    <td align="right">08-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159777E+09</td>
    <td align="right">    36396.37</td>
    <td align="right">03-APR-04:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3590083.33</td>
    <td align="right">     1617.05</td>
    <td align="right">01-MAY-05:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3972970.06</td>
    <td align="right">     1240.83</td>
    <td align="right">16-OCT-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742002E+09</td>
    <td align="right">    37724.76</td>
    <td align="right">27-NOV-05:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360592E+10</td>
    <td align="right">    37724.53</td>
    <td align="right">18-DEC-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144649E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.581800E+10</td>
    <td align="right">    37796.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.898483E+10</td>
    <td align="right">    26299.59</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.479972E+10</td>
    <td align="right">    23007.81</td>
    <td align="right">21-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259212E+10</td>
    <td align="right">    22952.70</td>
    <td align="right">20-MAR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.528011E+09</td>
    <td align="right">    23034.15</td>
    <td align="right">10-APR-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 20469075.94</td>
    <td align="right">     6760.24</td>
    <td align="right">01-MAY-04:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333644E+09</td>
    <td align="right">    23027.53</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266305E+10</td>
    <td align="right">    23023.83</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.688786E+10</td>
    <td align="right">    23546.04</td>
    <td align="right">26-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268097E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.898483E+10</td>
    <td align="right">    26299.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_TOP VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_TOP VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167607E+11</td>
    <td align="right">    26981.97</td>
    <td align="right">06-JAN-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104897E+11</td>
    <td align="right">    25336.74</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.694282E+10</td>
    <td align="right">    23910.94</td>
    <td align="right">21-MAR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.227562E+10</td>
    <td align="right">    23914.89</td>
    <td align="right">17-APR-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138644E+09</td>
    <td align="right">    23876.16</td>
    <td align="right">01-MAY-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 28783812.58</td>
    <td align="right">     2324.27</td>
    <td align="right">29-SEP-04:57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.220680E+10</td>
    <td align="right">    23986.61</td>
    <td align="right">10-OCT-04:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.712556E+10</td>
    <td align="right">    24009.66</td>
    <td align="right">21-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150562E+11</td>
    <td align="right">    23915.11</td>
    <td align="right">06-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.610248E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167607E+11</td>
    <td align="right">    26981.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131091E+11</td>
    <td align="right">     7747.14</td>
    <td align="right">06-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.988920E+10</td>
    <td align="right">     7177.77</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.716240E+10</td>
    <td align="right">     6773.36</td>
    <td align="right">21-MAR-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288189E+10</td>
    <td align="right">     6793.91</td>
    <td align="right">24-APR-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396876E+09</td>
    <td align="right">     6777.38</td>
    <td align="right">09-MAY-04:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2149052.03</td>
    <td align="right">      722.99</td>
    <td align="right">10-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 22849026.51</td>
    <td align="right">     3629.58</td>
    <td align="right">19-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.495026E+09</td>
    <td align="right">     6808.27</td>
    <td align="right">30-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.267006E+10</td>
    <td align="right">     6801.23</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.687013E+10</td>
    <td align="right">     6808.49</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124695E+11</td>
    <td align="right">     6774.94</td>
    <td align="right">17-DEC-20:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.559692E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131091E+11</td>
    <td align="right">     7747.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122172E+11</td>
    <td align="right">     9654.69</td>
    <td align="right">06-JAN-08:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.851134E+10</td>
    <td align="right">     9017.32</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.609059E+10</td>
    <td align="right">     8508.83</td>
    <td align="right">21-MAR-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256499E+10</td>
    <td align="right">     8534.59</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469837E+09</td>
    <td align="right">     8513.15</td>
    <td align="right">09-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 77000728.23</td>
    <td align="right">     2698.94</td>
    <td align="right">08-JUN-04:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 40595425.05</td>
    <td align="right">     2378.73</td>
    <td align="right">08-JUL-04:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118338E+09</td>
    <td align="right">     4538.87</td>
    <td align="right">19-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.880244E+09</td>
    <td align="right">     8540.15</td>
    <td align="right">29-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312627E+10</td>
    <td align="right">     8544.14</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.643478E+10</td>
    <td align="right">     8553.40</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117064E+11</td>
    <td align="right">     8511.82</td>
    <td align="right">17-DEC-20:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.522376E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40595425.05</td>
    <td align="right">     2378.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.122172E+11</td>
    <td align="right">     9654.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131183E+11</td>
    <td align="right">    11228.93</td>
    <td align="right">06-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.863927E+10</td>
    <td align="right">    10403.96</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.673624E+10</td>
    <td align="right">     9817.38</td>
    <td align="right">21-MAR-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320104E+10</td>
    <td align="right">     9847.44</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.617330E+09</td>
    <td align="right">     9822.57</td>
    <td align="right">09-MAY-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 81098486.46</td>
    <td align="right">     2924.49</td>
    <td align="right">03-JUN-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18521258.88</td>
    <td align="right">     2481.24</td>
    <td align="right">10-JUL-05:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70895399.11</td>
    <td align="right">     4880.59</td>
    <td align="right">19-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.793761E+09</td>
    <td align="right">     9868.25</td>
    <td align="right">30-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312590E+10</td>
    <td align="right">     9857.97</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.691060E+10</td>
    <td align="right">     9868.63</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130779E+11</td>
    <td align="right">     9820.55</td>
    <td align="right">17-DEC-20:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.563908E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18521258.88</td>
    <td align="right">     2481.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131183E+11</td>
    <td align="right">    11228.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128338E+11</td>
    <td align="right">    10625.08</td>
    <td align="right">06-JAN-08:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.905632E+10</td>
    <td align="right">     9896.55</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.678320E+10</td>
    <td align="right">     9338.47</td>
    <td align="right">21-MAR-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326568E+10</td>
    <td align="right">     9356.20</td>
    <td align="right">15-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.759954E+09</td>
    <td align="right">     9343.22</td>
    <td align="right">09-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.225694E+09</td>
    <td align="right">     2982.02</td>
    <td align="right">06-JUN-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 84358755.82</td>
    <td align="right">     2633.08</td>
    <td align="right">18-JUL-05:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243667E+09</td>
    <td align="right">     4884.79</td>
    <td align="right">19-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116874E+10</td>
    <td align="right">     9372.86</td>
    <td align="right">29-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.348067E+10</td>
    <td align="right">     9377.23</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.690404E+10</td>
    <td align="right">     9387.40</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123110E+11</td>
    <td align="right">     9341.86</td>
    <td align="right">17-DEC-20:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571171E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84358755.82</td>
    <td align="right">     2633.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128338E+11</td>
    <td align="right">    10625.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100303E+11</td>
    <td align="right">     5637.42</td>
    <td align="right">06-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.797685E+10</td>
    <td align="right">     5510.04</td>
    <td align="right">21-FEB-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.732554E+10</td>
    <td align="right">     5506.47</td>
    <td align="right">21-MAR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.355162E+10</td>
    <td align="right">     5653.67</td>
    <td align="right">20-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.651261E+09</td>
    <td align="right">     5605.39</td>
    <td align="right">13-MAY-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 28334822.76</td>
    <td align="right">     2431.18</td>
    <td align="right">03-JUN-04:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   329344.58</td>
    <td align="right">      278.08</td>
    <td align="right">19-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 37124589.43</td>
    <td align="right">     2128.87</td>
    <td align="right">23-SEP-04:57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100883E+10</td>
    <td align="right">     5676.45</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.375459E+10</td>
    <td align="right">     5532.59</td>
    <td align="right">21-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.898435E+10</td>
    <td align="right">     5507.13</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.433491E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100303E+11</td>
    <td align="right">     5676.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.937900E+10</td>
    <td align="right">     6820.92</td>
    <td align="right">06-JAN-08:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
